Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
23:54:20,9.8,5.7,57.7,331.1,49.88,50.07,49.74,47.36,41.64,32.06,10.3,37.66,0.00
23:54:30,9.9,5.7,57.7,331.5,49.75,50.08,49.74,47.38,41.65,32.12,10.3,37.59,0.00
23:54:40,9.9,5.7,57.8,331.3,49.74,50.08,49.73,47.36,41.68,32.16,10.3,37.49,0.00
23:54:50,9.9,5.7,57.7,331.7,49.8,50.08,49.74,47.39,41.71,32.21,10.3,37.4,0.00
23:55:00,9.9,5.7,57.8,331.5,49.84,50.08,49.73,47.4,41.74,32.26,10.3,37.33,0.00
23:55:10,9.8,5.6,57.7,331.5,49.75,50.07,49.73,47.39,41.76,32.29,10.3,37.26,0.00
23:55:20,9.8,5.6,57.7,331.6,49.64,50.06,49.74,47.41,41.78,32.36,10.3,37.17,0.00
23:55:30,9.7,5.6,57.8,331.9,50.02,50.06,49.73,47.39,41.8,32.36,10.3,37.1,0.00
23:55:40,9.8,5.6,57.8,331.5,49.77,50.05,49.72,47.4,41.82,32.4,10.3,37,0.00
23:55:50,9.8,5.7,57.9,331.3,49.57,50.09,49.74,47.39,41.84,32.45,10.4,36.93,0.00
23:56:00,9.9,5.7,57.9,331.8,49.85,50.07,49.74,47.39,41.85,32.53,10.4,36.84,0.00
23:56:10,9.8,5.6,57.9,331.8,49.96,50.08,49.74,47.39,41.89,32.57,10.4,36.75,0.00
23:56:20,9.8,5.6,57.9,332.0,49.86,50.06,49.73,47.38,41.92,32.61,10.4,36.66,0.00
23:56:30,9.7,5.6,58,332.0,49.76,50.08,49.74,47.36,41.94,32.67,10.4,36.58,0.00
23:56:40,9.7,5.6,58,331.6,49.96,50.07,49.73,47.37,41.96,32.71,10.4,36.49,0.00
23:56:50,9.7,5.6,58,332.1,50.12,50.07,49.74,47.38,42,32.75,10.4,36.39,0.00
23:57:00,9.8,5.7,58,331.6,50.07,50.05,49.73,47.37,42.02,32.77,10.4,36.32,0.00
23:57:10,9.7,5.6,58.1,331.9,50.1,50.06,49.73,47.36,42.03,32.81,10.4,36.25,0.00
23:57:20,9.7,5.6,58,331.8,49.84,50.07,49.72,47.38,42.06,32.87,10.5,36.13,0.00
23:57:30,9.7,5.5,58,332.2,50.04,50.06,49.72,47.36,42.07,32.89,10.5,36.04,0.00
23:57:40,9.7,5.6,58.1,332.4,49.91,50.07,49.73,47.36,42.1,32.94,10.5,35.97,0.00
23:57:50,9.7,5.6,58.2,330.1,50.05,50.05,49.73,47.36,42.13,33.01,10.5,35.91,0.00
23:58:00,9.7,5.6,58.1,331.7,49.95,50.03,49.73,47.35,42.15,33.07,10.6,35.84,0.00
23:58:10,9.7,5.5,58,332.2,49.9,50.05,49.74,47.37,42.17,33.1,10.7,35.77,0.00
23:58:20,9.7,5.6,58.1,332.1,50.03,50.04,49.71,47.35,42.18,33.12,10.7,35.68,0.00
23:58:30,9.7,5.6,58.1,332.3,49.89,50.06,49.72,47.36,42.21,33.17,10.7,35.61,0.00
23:58:40,9.7,5.6,58.1,332.6,49.8,50.05,49.73,47.36,42.22,33.23,10.8,35.54,0.00
23:58:50,9.6,5.5,58.3,332.4,49.8,50.05,49.73,47.36,42.26,33.26,10.8,35.44,0.00
23:59:00,9.7,5.6,58.2,332.3,49.97,50.03,49.72,47.34,42.28,33.28,10.8,35.37,0.00
23:59:10,9.7,5.6,58.2,332.2,49.77,50.03,49.71,47.35,42.31,33.35,10.8,35.28,0.00
23:59:20,9.7,5.5,58.2,332.3,49.95,50.04,49.74,47.35,42.33,33.41,10.8,35.2,0.00
23:59:30,9.6,5.5,58.2,332.5,49.98,50.06,49.71,47.33,42.34,33.45,10.8,35.12,0.00
23:59:40,9.8,5.7,58.3,333.5,50.01,50.05,49.73,47.33,42.37,33.49,10.8,35.03,0.00
23:59:50,9.9,5.7,58.2,333.1,49.93,50.06,49.72,47.34,42.4,33.54,10.9,34.96,0.00
0:00:00,9.9,5.7,58.2,333.8,49.86,50.05,49.71,47.34,42.41,33.58,10.9,34.88,0.00
0:00:10,9.9,5.7,58.1,334.1,49.89,50.06,49.73,47.33,42.43,33.61,9.7,42.83,1.00
0:00:20,10.0,5.8,58.2,333.8,49.77,50.06,49.72,47.23,42.4,33.58,9.7,48.95,1.00
0:00:30,10.1,5.9,58.2,333.1,49.99,50.05,49.72,47.11,42.35,33.15,9.7,49.56,1.01
0:00:40,10.1,6.0,58.2,332.2,49.69,50.01,49.72,46.9,42.39,31.88,9.7,49.75,1.00
0:00:50,10.1,5.9,58,331.5,50.06,50.01,49.7,46.78,42.26,31.72,9.8,49.82,1.00
0:01:00,10.1,5.9,58,331.1,49.93,49.98,49.68,46.73,42.09,31.18,9.8,49.9,1.00
0:01:10,10.1,5.9,58,330.1,49.76,49.98,49.66,46.52,42.18,30.84,9.8,49.56,0.00
0:01:20,10.1,5.9,57.9,329.5,49.85,49.99,49.66,46.49,42.13,30.81,9.8,49.2,0.00
0:01:30,10.1,5.9,57.9,329.8,49.98,49.93,49.66,46.52,42.08,30.52,9.8,49.19,0.00
0:01:40,10.1,5.9,57.7,329.8,49.83,49.9,49.66,46.64,42.16,30.57,9.8,48.91,0.00
0:01:50,10.1,5.9,57.7,330.2,49.77,49.88,49.64,46.41,42.28,30.69,9.8,49.25,0.00
0:02:00,10.1,5.9,57.7,330.2,49.77,49.88,49.64,46.41,42.28,30.69,9.8,49.25,0.00
0:02:10,10.0,5.8,57.6,330.5,49.81,49.86,49.65,46.52,42.28,31,9.8,48.49,0.00
0:02:20,10.0,5.8,57.7,330.3,49.58,49.87,49.66,46.51,42.08,31.08,9.8,48.7,0.00
0:02:30,9.9,5.8,57.8,330.4,49.98,49.87,49.66,46.34,42.1,30.99,9.8,48.35,0.00
0:02:40,9.9,5.7,57.7,330.4,49.95,49.86,49.65,46.38,42.09,30.94,9.8,48.55,0.00
0:02:50,10.0,5.8,57.6,330.5,50.07,49.88,49.66,46.48,42.22,30.96,9.8,48.32,0.00
0:03:00,10.0,5.8,57.7,330.8,50.01,49.91,49.67,46.47,42.33,31.11,9.8,48.27,0.00
0:03:10,9.9,5.7,57.6,330.8,50.04,49.92,49.67,46.46,42.35,31.1,9.8,48.15,0.00
0:03:20,9.9,5.7,57.6,331.4,50,49.96,49.65,46.6,42.49,31.12,9.8,48.09,0.00
0:03:30,10.1,5.9,57.8,331.1,49.92,49.93,49.64,46.66,42.45,31.24,9.8,48.04,0.00
0:03:40,9.9,5.7,57.8,331.6,49.63,49.86,49.63,46.59,42.4,31.29,9.8,47.93,0.00
0:03:50,9.9,5.7,57.8,332.0,49.05,49.85,49.64,46.62,42.35,31.31,9.8,47.81,0.00
0:04:00,9.9,5.7,57.7,332.0,49.51,49.87,49.64,46.42,42.45,31.29,9.8,47.72,0.00
0:04:10,9.9,5.7,57.8,332.1,49.6,49.92,49.64,46.45,42.37,31.33,9.8,47.62,0.00
0:04:20,9.9,5.7,57.7,332.1,49.83,49.91,49.64,46.4,42.33,31.48,9.8,47.54,0.00
0:04:30,9.9,5.7,57.9,332.5,49.55,49.92,49.64,46.3,42.38,31.63,9.8,47.44,0.00
0:04:40,9.8,5.7,58,332.5,49.8,49.93,49.63,46.29,42.43,31.58,9.8,47.33,0.00
0:04:50,9.8,5.7,57.9,333.1,49.73,49.94,49.63,46.45,42.52,31.66,9.8,47.23,0.00
0:05:00,9.8,5.6,57.9,333.0,49.15,49.95,49.61,46.6,42.52,31.65,9.8,47.12,0.00
0:05:10,9.8,5.7,58,333.1,49.65,49.96,49.63,46.6,42.67,31.72,9.8,47.05,0.00
0:05:20,9.8,5.7,58,333.3,49.66,49.95,49.62,46.41,42.72,31.71,9.8,46.93,0.00
0:05:30,9.8,5.7,57.9,332.0,49.8,49.94,49.62,46.34,42.71,31.86,9.8,46.83,0.00
0:05:40,9.8,5.7,58,333.0,49.45,49.92,49.62,46.46,42.55,31.98,9.8,46.73,0.00
0:05:50,9.8,5.7,58.1,333.3,49.75,49.92,49.63,46.51,42.53,32.02,9.9,46.64,0.00
0:06:00,9.8,5.6,58,333.6,49.63,49.93,49.63,46.54,42.6,32.08,9.8,46.54,0.00
0:06:10,9.7,5.6,58.1,333.3,49.46,49.91,49.63,46.6,42.62,32.08,9.9,46.43,0.00
0:06:20,9.7,5.6,58.1,333.5,49.45,49.89,49.62,46.51,42.62,32.26,9.9,46.33,0.00
0:06:30,9.7,5.6,58.1,333.4,49.52,49.91,49.62,46.58,42.69,32.18,9.9,46.22,0.00
0:06:40,9.7,5.6,58,333.5,49.79,49.91,49.63,46.52,42.74,32.22,9.9,46.12,0.00
0:06:50,9.7,5.6,58,333.4,49.26,49.91,49.63,46.46,42.78,32.31,9.9,46.02,0.00
0:07:00,9.7,5.6,58.1,333.1,49.72,49.94,49.62,46.47,42.78,32.4,9.9,45.92,0.00
0:07:10,9.7,5.6,58.2,333.2,49.41,49.94,49.61,46.44,42.76,32.48,9.9,45.8,0.00
0:07:20,9.7,5.6,58.1,333.4,49.64,49.88,49.61,46.43,42.8,32.5,9.9,45.69,0.00
0:07:30,9.7,5.6,58.2,333.9,49.36,49.91,49.62,46.48,42.85,32.61,9.9,45.61,0.00
0:07:40,9.7,5.5,58.2,334.0,49.7,49.91,49.62,46.44,42.85,32.65,9.9,45.49,0.00
0:07:50,9.6,5.5,58.2,333.8,49.78,49.88,49.62,46.44,42.87,32.87,9.9,45.4,0.00
0:08:00,9.6,5.5,58.2,334.4,49.59,49.9,49.61,46.48,42.94,32.76,9.9,45.29,0.00
0:08:10,9.7,5.5,58.1,334.5,49.59,49.91,49.62,46.4,42.94,32.75,9.9,45.19,0.00
0:08:20,9.7,5.5,58.1,334.7,49.5,49.91,49.63,46.48,42.93,32.91,9.9,45.08,0.00
0:08:30,9.6,5.5,58.2,334.5,49.37,49.92,49.63,46.58,42.93,32.95,9.9,44.99,0.00
0:08:40,9.6,5.5,58.2,334.6,49.32,49.91,49.62,46.49,42.94,32.96,9.9,44.87,0.00
0:08:50,9.6,5.5,58.1,334.5,49.57,49.89,49.61,46.48,42.97,32.99,9.9,44.78,0.00
0:09:00,9.6,5.5,58.2,334.9,49.32,49.86,49.6,46.51,42.97,33.14,9.9,44.66,0.00
0:09:10,9.6,5.5,58.2,335.0,49.44,49.89,49.62,46.48,43.01,33.16,9.9,44.57,0.00
0:09:20,9.6,5.5,58.2,335.1,49.8,49.92,49.63,46.45,43.04,33.23,10.0,44.49,0.00
0:09:30,9.6,5.5,58.2,335.3,49.44,49.9,49.61,46.47,43.08,33.26,9.9,44.36,0.00
0:09:40,9.7,5.6,58.2,335.2,49.4,49.89,49.62,46.51,43.08,33.34,9.9,44.27,0.00
0:09:50,9.8,5.7,58.2,335.4,49.7,49.9,49.62,46.59,43.1,33.48,10.0,44.17,0.00
0:10:00,9.9,5.8,58.2,335.6,49.68,49.91,49.62,46.57,43.13,33.53,10.0,44.07,0.00
0:10:10,10.0,5.8,58.1,335.5,49.87,49.9,49.62,46.55,43.16,33.55,10.0,43.97,0.00
0:10:20,10.0,5.8,58.1,336.2,49.8,49.89,49.6,46.47,43.16,33.55,10.0,43.85,0.00
0:10:30,10.0,5.8,58.1,336.6,49.71,49.9,49.62,46.46,43.2,33.65,10.0,43.78,0.00
0:10:40,10.0,5.8,58.1,336.6,49.65,49.92,49.62,46.45,43.22,33.62,10.0,43.67,0.00
0:10:50,10.0,5.9,58,336.5,49.77,49.92,49.63,46.48,43.26,33.69,10.0,43.58,0.00
0:11:00,10.1,5.9,58,336.6,49.54,49.9,49.61,46.47,43.25,33.74,10.0,43.47,0.00
0:11:10,10.1,5.9,58,336.3,49.74,49.9,49.62,46.5,43.25,33.83,10.0,43.38,0.00
0:11:20,10.1,5.9,57.8,336.9,49.8,49.88,49.61,46.49,43.3,33.88,10.0,43.27,0.00
0:11:30,10.0,5.8,57.8,337.1,49.66,49.89,49.61,46.52,43.31,33.94,10.0,43.18,0.00
0:11:40,10.0,5.8,57.8,337.4,49.56,49.92,49.62,46.53,43.31,34.03,10.0,43.08,0.00
0:11:50,10.1,5.9,57.8,337.5,49.94,49.92,49.6,46.48,43.33,34.06,10.0,42.97,0.00
0:12:00,10.0,5.8,57.7,337.3,49.78,49.91,49.62,46.49,43.36,34.11,10.0,42.86,0.00
0:12:10,10.0,5.8,57.7,337.8,49.7,49.88,49.61,46.52,43.4,34.14,10.0,42.76,0.00
0:12:20,9.9,5.7,57.8,337.7,49.64,49.86,49.61,46.49,43.41,34.19,10.0,42.66,0.00
0:12:30,9.9,5.7,57.7,338.1,49.61,49.87,49.61,46.5,43.44,34.26,10.0,42.57,0.00
0:12:40,9.9,5.7,57.7,338.7,49.48,49.85,49.6,46.54,43.43,34.32,10.0,42.45,0.00
0:12:50,9.9,5.7,57.8,338.5,49.79,49.87,49.59,46.5,43.45,34.33,10.0,42.36,0.00
0:13:00,9.9,5.7,57.7,338.8,49.7,49.87,49.61,46.47,43.51,34.42,10.0,42.26,0.00
0:13:10,9.9,5.7,57.7,338.6,49.41,49.87,49.61,46.53,43.52,34.47,10.0,42.17,0.00
0:13:20,9.9,5.7,57.7,339.1,49.47,49.87,49.61,46.51,43.53,34.5,10.0,42.07,0.00
0:13:30,9.9,5.7,57.7,339.0,49.51,49.87,49.61,46.49,43.55,34.53,10.0,41.98,0.00
0:13:40,9.8,5.6,57.8,339.3,49.2,49.87,49.61,46.52,43.59,34.59,10.0,41.87,0.00
0:13:50,9.8,5.6,57.7,339.9,49.44,49.87,49.61,46.51,43.62,34.63,10.0,41.76,0.00
0:14:00,9.8,5.6,57.8,339.3,49.57,49.84,49.6,46.48,43.63,34.68,10.0,41.66,0.00
0:14:10,9.8,5.6,57.8,340.0,49.6,49.86,49.6,46.47,43.67,34.74,10.0,41.57,0.00
0:14:20,9.8,5.6,57.8,339.6,49.44,49.87,49.61,46.49,43.69,34.79,10.1,41.48,0.00
0:14:30,9.8,5.7,57.9,339.8,49.59,49.85,49.6,46.48,43.7,34.85,10.0,41.36,0.00
0:14:40,9.9,5.7,57.8,340.5,49.78,49.88,49.6,46.53,43.71,34.91,10.1,41.27,0.00
0:14:50,9.8,5.7,57.9,340.4,49.33,49.87,49.6,46.52,43.73,34.96,10.1,41.18,0.00
0:15:00,9.8,5.7,58,339.8,49.65,49.87,49.6,46.51,43.75,34.97,10.1,41.07,0.00
0:15:10,9.8,5.7,57.9,340.1,49.72,49.86,49.61,46.54,43.76,35.03,10.1,40.99,0.00
0:15:20,9.7,5.6,58,340.1,49.54,49.86,49.61,46.54,43.79,35.08,10.1,40.9,0.00
0:15:30,9.7,5.6,58.1,340.3,49.68,49.88,49.61,46.52,43.83,35.12,10.1,40.85,0.00
0:15:40,9.7,5.6,58,340.6,49.6,49.89,49.61,46.51,43.85,35.15,10.1,40.72,0.00
0:15:50,9.7,5.6,58,340.8,49.51,49.87,49.6,46.51,43.87,35.24,10.1,40.61,0.00
0:16:00,9.7,5.6,58.1,340.8,49.69,49.85,49.6,46.5,43.89,35.27,10.1,40.5,0.00
0:16:10,9.7,5.6,58.1,340.8,49.65,49.84,49.6,46.49,43.91,35.31,10.1,40.42,0.00
0:16:20,9.7,5.6,58.2,341.0,49.81,49.87,49.61,46.54,43.93,35.38,10.1,40.35,0.00
0:16:30,9.7,5.6,58.1,341.1,49.85,49.85,49.62,46.54,43.94,35.41,10.1,40.24,0.00
0:16:40,9.7,5.6,58.2,341.7,49.69,49.88,49.61,46.54,43.96,35.46,10.1,40.17,0.00
0:16:50,9.7,5.5,58.1,341.3,49.78,49.88,49.6,46.53,43.98,35.49,10.1,40.05,0.00
0:17:00,9.7,5.5,58.1,341.6,49.48,49.83,49.6,46.52,44.01,35.53,10.1,39.97,0.00
0:17:10,9.7,5.6,58.3,341.3,49.42,49.82,49.6,46.5,44.04,35.59,10.1,39.87,0.00
0:17:20,9.7,5.6,58.1,341.8,49.4,49.84,49.6,46.51,44.06,35.64,10.1,39.76,0.00
0:17:30,9.6,5.5,58.2,341.9,49.38,49.86,49.6,46.52,44.09,35.66,10.1,39.66,0.00
0:17:40,9.7,5.6,58.2,342.0,49.55,49.86,49.6,46.52,44.12,35.71,10.1,39.59,0.00
0:17:50,9.7,5.5,58.2,341.6,49.69,49.85,49.59,46.5,44.12,35.74,10.1,39.5,0.00
0:18:00,9.6,5.5,58.3,342.3,49.49,49.86,49.59,46.5,44.13,35.79,10.1,39.39,0.00
0:18:10,9.6,5.5,58.2,341.7,49.16,49.87,49.6,46.54,44.17,35.85,10.1,39.32,0.00
0:18:20,9.6,5.5,58.2,342.0,49.52,49.88,49.61,46.53,44.19,35.9,10.2,39.23,0.00
0:18:30,9.6,5.5,58.3,342.5,49.38,49.86,49.59,46.54,44.21,35.96,10.1,39.14,0.00
0:18:40,9.6,5.5,58.2,342.1,49.62,49.84,49.6,46.55,44.23,36,10.2,39.03,0.00
0:18:50,9.6,5.5,58.2,342.6,49.6,49.84,49.59,46.55,44.24,36.04,10.2,38.92,0.00
0:19:00,9.6,5.5,58.3,342.8,49.61,49.85,49.59,46.55,44.26,36.07,10.2,38.82,0.00
0:19:10,9.6,5.5,58.3,343.1,49.57,49.84,49.59,46.53,44.29,36.12,10.2,38.73,0.00
0:19:20,9.6,5.5,58.3,342.9,49.48,49.85,49.59,46.52,44.31,36.16,10.2,38.67,0.00
0:19:30,9.8,5.7,58.3,343.6,49.71,49.85,49.59,46.52,44.34,36.2,10.2,38.6,0.00
0:19:40,9.9,5.8,58.2,343.7,49.8,49.85,49.6,46.53,44.35,36.25,10.2,38.52,0.00
0:19:50,9.9,5.7,58.2,343.7,49.64,49.83,49.59,46.53,44.36,36.29,10.2,38.43,0.00
0:20:00,9.9,5.8,58.2,343.8,49.66,49.82,49.59,46.54,44.39,36.33,10.2,38.34,0.00
0:20:10,10.0,5.8,58.1,344.2,49.58,49.83,49.6,46.56,44.41,36.4,10.2,38.26,0.00
0:20:20,9.9,5.8,58.1,344.1,49.8,49.84,49.6,46.58,44.44,36.46,10.2,38.16,0.00
0:20:30,10.0,5.8,58,344.1,49.6,49.83,49.58,46.55,44.45,36.46,10.2,38.06,0.00
0:20:40,10.0,5.8,58,344.1,49.6,49.83,49.58,46.55,44.45,36.46,10.2,38.06,0.00
0:20:50,10.0,5.8,57.9,344.0,49.29,49.85,49.59,46.53,44.49,36.55,10.3,37.89,0.00
0:21:00,10.0,5.8,57.8,343.7,49.61,49.85,49.59,46.53,44.51,36.61,10.3,37.8,0.00
0:21:10,10.0,5.8,57.9,344.0,49.59,49.83,49.59,46.54,44.55,36.64,10.3,37.72,0.00
0:21:20,10.0,5.8,57.8,343.9,49.39,49.84,49.59,46.55,44.56,36.68,10.3,37.66,0.00
0:21:30,10.1,5.9,57.8,344.3,49.47,49.84,49.59,46.55,44.58,36.73,10.3,37.57,0.00
0:21:40,10.0,5.8,57.7,344.4,49.56,49.84,49.6,46.56,44.6,36.77,10.3,37.49,0.00
0:21:50,9.9,5.7,57.7,344.1,49.45,49.84,49.59,46.57,44.61,36.82,10.3,37.39,0.00
0:22:00,9.9,5.7,57.7,344.0,49.4,49.83,49.58,46.57,44.64,36.87,10.4,37.31,0.00
0:22:10,9.9,5.7,57.8,344.9,49.69,49.83,49.58,46.57,44.64,36.9,10.4,37.22,0.00
0:22:20,9.9,5.7,57.7,345.0,49.69,49.83,49.59,46.57,44.68,36.96,10.4,37.14,0.00
0:22:30,9.9,5.7,57.6,345.1,49.62,49.83,49.59,46.58,44.71,36.99,10.4,37.05,0.00
0:22:40,9.9,5.7,57.7,345.3,49.64,49.83,49.58,46.58,44.7,37.02,10.4,36.96,0.00
0:22:50,9.9,5.7,57.7,345.2,49.81,49.82,49.6,46.59,44.74,37.07,10.4,36.89,0.00
0:23:00,9.9,5.7,57.7,345.7,49.59,49.83,49.59,46.59,44.76,37.11,10.5,36.81,0.00
0:23:10,9.9,5.7,57.8,345.8,49.49,49.81,49.57,46.57,44.76,37.14,10.5,36.72,0.00
0:23:20,9.9,5.7,57.8,346.3,49.37,49.84,49.59,46.59,44.79,37.21,10.5,36.64,0.00
0:23:30,9.8,5.7,57.8,346.6,49.49,49.82,49.58,46.59,44.81,37.24,10.5,36.56,0.00
0:23:40,9.8,5.7,57.8,346.7,49.05,49.84,49.59,46.61,44.82,37.3,10.5,36.49,0.00
0:23:50,9.8,5.7,57.9,346.6,49.32,49.83,49.59,46.61,44.84,37.34,10.5,36.42,0.00
0:24:00,9.8,5.7,57.8,346.7,49.34,49.81,49.58,46.61,44.85,37.38,10.6,36.33,0.00
0:24:10,9.8,5.7,57.7,346.3,49.49,49.81,49.58,46.62,44.88,37.42,10.6,36.24,0.00
0:24:20,9.8,5.7,57.9,346.3,49.38,49.81,49.58,46.62,44.89,37.45,10.6,36.17,0.00
0:24:30,9.8,5.6,58,346.6,49.41,49.81,49.57,46.61,44.91,37.47,10.6,36.06,0.00
0:24:40,9.7,5.6,57.8,346.5,49.65,49.82,49.58,46.62,44.94,37.52,10.6,35.99,0.00
0:24:50,9.8,5.6,57.8,346.5,49.45,49.82,49.58,46.62,44.96,37.57,10.7,35.92,0.00
0:25:00,9.8,5.6,57.9,346.4,49.64,49.82,49.58,46.61,44.97,37.61,10.7,35.82,0.00
0:25:10,9.8,5.7,58,346.6,49.5,49.82,49.59,46.63,44.99,37.66,10.7,35.76,0.00
0:25:20,9.9,5.7,57.9,347.0,49.51,49.81,49.58,46.65,45,37.7,10.7,35.68,0.00
0:25:30,9.8,5.7,58,346.5,49.47,49.79,49.57,46.64,45.03,37.75,10.7,35.6,0.00
0:25:40,9.8,5.7,58,347.1,49.39,49.77,49.58,46.65,45.05,37.79,10.8,35.51,0.00
0:25:50,9.8,5.7,58,346.9,49.41,49.8,49.57,46.66,45.06,37.83,10.8,35.44,0.00
0:26:00,9.7,5.6,57.9,346.4,49.53,49.81,49.58,46.68,45.08,37.87,10.8,35.36,0.00
0:26:10,9.6,5.5,58,347.0,49.61,49.8,49.58,46.67,45.09,37.9,10.8,35.27,0.00
0:26:20,9.6,5.5,58,347.1,49.52,49.79,49.58,46.67,45.11,37.95,10.8,35.19,0.00
0:26:30,9.6,5.5,58,347.2,49.31,49.81,49.57,46.68,45.14,38,10.9,35.13,0.00
0:26:40,9.6,5.5,58,346.8,49.64,49.8,49.56,46.68,45.13,38.03,10.9,35.03,0.00
0:26:50,9.7,5.5,58,346.9,49.61,49.81,49.58,46.7,45.18,38.08,10.9,34.94,0.00
0:27:00,9.7,5.6,58,347.4,49.59,49.81,49.57,46.71,45.19,38.1,10.9,34.89,0.00
0:27:10,9.6,5.5,58.1,347.1,49.43,49.81,49.57,46.7,45.2,38.16,11.0,34.8,0.00
0:27:20,9.7,5.6,58.1,347.2,49.57,49.81,49.57,46.69,45.21,38.19,11.0,34.71,0.00
0:27:30,9.7,5.6,58.1,347.5,49.66,49.8,49.57,46.7,45.23,38.25,11.0,34.64,0.00
0:27:40,9.7,5.6,58.1,347.6,49.64,49.81,49.57,46.73,45.25,38.28,11.0,34.57,0.00
0:27:50,9.7,5.5,58.1,348.2,49.29,49.81,49.57,46.74,45.27,38.32,11.0,34.48,0.00
0:28:00,9.6,5.5,58.1,348.3,49.12,49.8,49.57,46.76,45.28,38.35,11.1,34.41,0.00
0:28:10,9.6,5.5,58.2,348.3,49.54,49.78,49.57,46.75,45.3,38.4,11.1,34.34,0.00
0:28:20,9.7,5.6,58.1,348.2,49.73,49.79,49.57,46.74,45.32,38.43,11.1,34.25,0.00
0:28:30,9.8,5.7,58.2,348.4,49.57,49.79,49.57,46.76,45.33,38.47,11.1,34.19,0.00
0:28:40,9.9,5.7,58.2,348.8,49.5,49.8,49.57,46.76,45.36,38.52,11.2,34.11,0.00
0:28:50,9.9,5.8,58.1,348.3,49.71,49.79,49.56,46.78,45.38,38.55,11.2,34.03,0.00
0:29:00,9.9,5.8,58.2,348.9,49.73,49.79,49.57,46.79,45.4,38.6,11.2,33.97,0.00
0:29:10,10.0,5.8,58.2,348.8,49.73,49.79,49.56,46.78,45.41,38.62,11.2,33.88,0.00
0:29:20,10.0,5.8,58,348.9,49.67,49.8,49.57,46.81,45.44,38.67,11.2,33.83,0.00
0:29:30,10.0,5.9,58,349.1,49.61,49.81,49.57,46.82,45.46,38.72,11.3,33.75,0.00
0:29:40,10.0,5.9,58,349.2,49.42,49.78,49.55,46.8,45.45,38.76,11.3,33.68,0.00
0:29:50,10.0,5.9,58,349.1,49.56,49.76,49.56,46.82,45.47,38.8,11.3,33.6,0.00
0:30:00,10.0,5.9,57.8,349.5,49.25,49.78,49.55,46.82,45.49,38.84,11.3,33.54,0.00
0:30:10,10.0,5.8,57.8,349.8,49.29,49.78,49.55,46.83,45.51,38.87,11.3,33.47,0.00
0:30:20,10.0,5.8,57.8,350.1,49.22,49.79,49.56,46.87,45.53,38.92,11.4,33.4,0.00
0:30:30,10.0,5.8,57.6,349.9,49.49,49.78,49.56,46.87,45.55,38.95,11.4,33.32,0.00
0:30:40,10.0,5.8,57.6,350.5,49.57,49.78,49.57,46.88,45.57,39,11.4,33.25,0.00
0:30:50,9.9,5.7,57.6,350.5,49.68,49.78,49.55,46.88,45.58,39.02,11.4,33.18,0.00
0:31:00,9.9,5.7,57.7,350.8,49.51,49.78,49.56,46.89,45.61,39.07,11.5,33.12,0.00
0:31:10,9.9,5.7,57.5,350.9,49.69,49.75,49.57,46.91,45.63,39.12,11.5,33.05,0.00
0:31:20,9.9,5.7,57.6,350.9,49.61,49.76,49.56,46.9,45.64,39.16,11.5,32.98,0.00
0:31:30,9.9,5.7,57.6,350.9,49.71,49.78,49.56,46.89,45.66,39.19,11.5,32.9,0.00
0:31:40,9.9,5.7,57.6,350.8,49.63,49.76,49.56,46.92,45.68,39.24,11.6,32.83,0.00
0:31:50,9.9,5.7,57.6,350.6,49.69,49.78,49.57,46.93,45.7,39.27,11.6,32.77,0.00
0:32:00,9.8,5.6,57.6,351.3,49.36,49.77,49.56,46.94,45.71,39.32,11.6,32.71,0.00
0:32:10,9.8,5.6,57.7,351.5,49.58,49.76,49.55,46.95,45.71,39.34,11.6,32.62,0.00
0:32:20,9.8,5.6,57.6,351.7,49.72,49.76,49.56,46.96,45.73,39.37,11.6,32.57,0.00
0:32:30,9.9,5.7,57.8,351.9,49.64,49.77,49.55,46.95,45.74,39.42,11.7,32.48,0.00
0:32:40,9.9,5.7,57.8,351.9,49.45,49.76,49.56,46.97,45.77,39.45,11.7,32.42,0.00
0:32:50,9.9,5.7,57.8,352.1,49.27,49.75,49.56,46.99,45.79,39.49,11.7,32.36,0.00
0:33:00,9.8,5.7,57.9,351.3,49.55,49.75,49.56,46.99,45.81,39.54,11.8,32.29,0.00
0:33:10,9.8,5.7,57.9,351.9,49.33,49.76,49.56,47.01,45.83,39.57,11.8,32.23,0.00
0:33:20,9.8,5.7,57.9,351.6,49.48,49.76,49.55,47.02,45.85,39.63,11.8,32.16,0.00
0:33:30,9.8,5.6,57.8,351.6,49.6,49.76,49.55,47.03,45.85,39.65,11.8,32.09,0.00
0:33:40,9.8,5.6,58,351.3,49.57,49.77,49.54,47.03,45.89,39.69,11.8,32.02,0.00
0:33:50,9.8,5.6,58,351.7,49.5,49.76,49.55,47.05,45.9,39.72,11.9,31.96,0.00
0:34:00,9.7,5.6,57.9,351.1,49.24,49.77,49.55,47.05,45.91,39.76,11.9,31.88,0.00
0:34:10,9.7,5.6,57.9,351.1,49.54,49.75,49.55,47.07,45.93,39.8,11.9,31.82,0.00
0:34:20,9.7,5.6,57.9,351.2,49.58,49.75,49.56,47.08,45.94,39.84,11.9,31.76,0.00
0:34:30,9.7,5.6,58,351.5,49.29,49.75,49.54,47.09,45.96,39.89,12.0,31.69,0.00
0:34:40,9.7,5.6,58,351.1,49.23,49.75,49.55,47.1,45.97,39.92,12.0,31.63,0.00
0:34:50,9.7,5.6,58,351.2,49.43,49.73,49.55,47.11,45.98,39.96,12.0,31.55,0.00
0:35:00,9.6,5.5,58,351.3,49.43,49.73,49.55,47.12,46.01,40,12.0,31.5,0.00
0:35:10,9.6,5.5,58,351.4,49.32,49.72,49.56,47.14,46.04,40.04,12.1,31.43,0.00
0:35:20,9.6,5.5,58,351.3,49.02,49.73,49.55,47.13,46.04,40.06,12.1,31.37,0.00
0:35:30,9.6,5.5,58.1,351.4,49.62,49.74,49.55,47.15,46.05,40.1,12.1,31.31,0.00
0:35:40,9.6,5.5,58.1,352.1,49.43,49.74,49.54,47.17,46.06,40.14,12.1,31.25,0.00
0:35:50,9.7,5.6,58.1,352.1,49.4,49.75,49.54,47.19,46.1,40.18,12.2,31.18,0.00
0:36:00,9.6,5.5,58.1,352.1,49.52,49.75,49.55,47.2,46.12,40.22,12.2,31.12,0.00
0:36:10,9.6,5.5,58.2,351.9,49.41,49.73,49.54,47.2,46.13,40.25,12.2,31.06,0.00
0:36:20,9.6,5.5,58.2,351.9,49.41,49.73,49.54,47.2,46.13,40.25,12.2,31.06,0.00
0:36:30,9.7,5.6,58.2,352.6,49.54,49.74,49.54,47.22,46.17,40.34,12.3,30.93,0.00
0:36:40,9.6,5.5,58.2,352.8,49.35,49.74,49.54,47.24,46.19,40.38,12.3,30.86,0.00
0:36:50,9.6,5.5,58.2,352.8,49.26,49.72,49.55,47.25,46.2,40.4,12.3,30.8,0.00
0:37:00,9.7,5.6,58.2,352.6,49.33,49.74,49.55,47.26,46.21,40.45,12.3,30.75,0.00
0:37:10,9.6,5.5,58.2,352.8,49.33,49.71,49.53,47.26,46.23,40.47,12.3,30.67,0.00
0:37:20,9.7,5.6,58.2,352.9,49.06,49.72,49.55,47.28,46.25,40.51,12.3,30.61,0.00
0:37:30,9.7,5.6,58.2,353.2,49.64,49.72,49.54,47.29,46.27,40.54,12.4,30.56,0.00
0:37:40,9.8,5.7,58.1,353.2,49.44,49.73,49.54,47.32,46.29,40.58,12.4,30.5,0.00
0:37:50,9.9,5.7,58.1,353.8,49.34,49.72,49.55,47.33,46.32,40.62,12.4,30.44,0.00
0:38:00,9.9,5.8,58.1,353.5,49.51,49.71,49.54,47.32,46.32,40.66,12.4,30.37,0.00
0:38:10,10.0,5.8,58.1,354.3,49.34,49.71,49.55,47.33,46.33,40.71,12.5,30.32,0.00
0:38:20,10.0,5.9,58.1,354.4,49.61,49.71,49.54,47.35,46.35,40.74,12.5,30.26,0.00
0:38:30,10.1,5.9,58.1,354.3,49.58,49.7,49.53,47.34,46.35,40.76,12.5,30.18,0.00
0:38:40,10.1,5.9,58.1,354.5,49.27,49.71,49.53,47.36,46.37,40.81,12.5,30.13,0.00
0:38:50,10.1,6.0,58,354.8,49.34,49.72,49.53,47.39,46.4,40.85,12.5,30.07,0.00
0:39:00,10.1,5.9,57.9,354.7,49.34,49.72,49.53,47.4,46.41,40.88,12.6,30.03,0.00
0:39:10,10.1,5.9,57.8,355.1,49.49,49.73,49.54,47.41,46.44,40.93,12.6,29.96,0.00
0:39:20,10.1,5.9,57.8,355.2,49.52,49.74,49.54,47.42,46.47,40.96,12.6,29.91,0.00
0:39:30,10.1,5.9,57.7,355.1,49.19,49.7,49.52,47.42,46.46,40.98,12.6,29.83,0.00
0:39:40,10.1,5.9,57.7,355.1,49.49,49.71,49.52,47.44,46.47,41.03,12.7,29.79,0.00
0:39:50,10.0,5.8,57.7,354.9,49.22,49.7,49.54,47.47,46.5,41.06,12.7,29.74,0.00
0:40:00,10.0,5.8,57.7,355.4,49.59,49.69,49.53,47.47,46.51,41.09,12.7,29.67,0.00
0:40:10,9.9,5.7,57.6,355.7,49.55,49.7,49.53,47.47,46.53,41.14,12.7,29.61,0.00
0:40:20,10.0,5.8,57.7,355.6,49.42,49.72,49.53,47.5,46.57,41.16,12.7,29.58,0.00
0:40:30,10.0,5.8,57.7,355.9,49.45,49.7,49.53,47.5,46.57,41.2,12.8,29.49,0.00
0:40:40,9.9,5.7,57.7,355.9,49.28,49.71,49.54,47.51,46.6,41.24,12.8,29.45,0.00
0:40:50,9.9,5.7,57.8,356.1,49.35,49.72,49.54,47.51,46.61,41.28,12.8,29.39,0.00
0:41:00,9.9,5.7,57.7,356.7,49.47,49.72,49.53,47.54,46.63,41.32,12.8,29.34,0.00
0:41:10,9.9,5.7,57.7,356.4,49.32,49.71,49.54,47.55,46.64,41.34,12.8,29.28,0.00
0:41:20,9.9,5.7,57.8,357.0,49.39,49.72,49.54,47.58,46.66,41.39,12.9,29.23,0.00
0:41:30,9.8,5.7,57.8,356.9,49.71,49.7,49.53,47.58,46.67,41.41,12.9,29.17,0.00
0:41:40,9.9,5.7,57.7,357.1,49.36,49.71,49.53,47.6,46.69,41.45,12.9,29.12,0.00
0:41:50,9.9,5.7,57.7,356.6,49.49,49.7,49.52,47.6,46.7,41.48,12.9,29.05,0.00
0:42:00,9.9,5.7,57.8,356.6,49.68,49.69,49.54,47.62,46.73,41.53,12.9,29.02,0.00
0:42:10,9.9,5.7,57.8,357.8,49.44,49.71,49.53,47.64,46.73,41.56,13.0,28.96,0.00
0:42:20,9.8,5.7,57.8,358.3,49.46,49.71,49.53,47.64,46.77,41.6,13.0,28.92,0.00
0:42:30,9.9,5.7,57.8,358.4,49.49,49.71,49.52,47.66,46.78,41.64,13.0,28.86,0.00
0:42:40,9.8,5.7,57.8,358.0,49.38,49.71,49.53,47.68,46.8,41.67,13.0,28.8,0.00
0:42:50,9.8,5.7,57.9,357.8,49.32,49.69,49.52,47.68,46.81,41.69,13.1,28.74,0.00
0:43:00,9.8,5.7,58,358.5,49,49.67,49.52,47.72,46.83,41.74,13.2,28.69,0.00
0:43:10,9.8,5.6,58,358.4,49.21,49.68,49.52,47.71,46.85,41.77,13.3,28.63,0.00
0:43:20,9.8,5.6,58.1,358.0,49.47,49.69,49.53,47.72,46.87,41.81,13.3,28.57,0.00
0:43:30,9.8,5.7,58,357.5,49.14,49.68,49.52,47.74,46.87,41.84,13.4,28.52,0.00
0:43:40,9.7,5.6,57.9,358.1,49.34,49.69,49.52,47.75,46.89,41.88,13.4,28.47,0.00
0:43:50,9.7,5.6,58.1,358.3,49.45,49.69,49.53,47.76,46.91,41.92,13.4,28.43,0.00
0:44:00,9.8,5.7,58,358.4,49.32,49.67,49.51,47.79,46.92,41.94,13.4,28.35,0.00
0:44:10,9.7,5.6,58.1,359.0,49.3,49.67,49.51,47.8,46.93,41.97,13.4,28.31,0.00
0:44:20,9.7,5.5,58,359.0,49.35,49.68,49.51,47.8,46.94,42.01,13.4,28.25,0.00
0:44:30,9.6,5.5,58.2,358.7,49.44,49.67,49.52,47.82,46.97,42.05,13.4,28.2,0.00
0:44:40,9.7,5.6,58.1,359.3,49.42,49.67,49.52,47.81,46.99,42.08,13.4,28.14,0.00
0:44:50,9.7,5.6,58.2,359.2,49.09,49.69,49.53,47.84,47,42.12,13.4,28.09,0.00
0:45:00,9.7,5.6,58.2,359.3,49.24,49.67,49.53,47.86,47.02,42.16,13.5,28.04,0.00
0:45:10,9.8,5.6,58.2,359.2,49.34,49.66,49.52,47.86,47.03,42.17,9.7,42.99,1.00
0:45:20,9.8,5.6,58.1,359.6,49.22,49.68,49.53,47.87,47.02,42.05,9.7,48.12,1.01
0:45:30,9.8,5.6,58.1,358.9,49.46,49.67,49.52,47.88,47,41.03,9.7,48.87,1.00
0:45:40,9.7,5.6,58.2,358.1,49.43,49.67,49.51,47.89,47.03,39.66,9.7,49.16,1.01
0:45:50,9.7,5.6,58.2,357.4,49.54,49.67,49.5,47.9,47.02,38.84,9.7,49.34,1.00
0:46:00,9.7,5.6,58.3,357.0,49.23,49.66,49.48,47.91,46.99,38.44,9.7,49.4,1.00
0:46:10,9.7,5.6,58.2,356.0,49.57,49.62,49.43,47.91,46.91,37.97,9.8,47.52,0.00
0:46:20,9.7,5.6,58.2,355.7,49.45,49.65,49.39,47.94,46.95,37.77,9.8,48.2,0.00
0:46:30,9.7,5.6,58.2,356.3,49.58,49.66,49.38,47.94,46.96,37.84,9.8,47.67,0.00
0:46:40,9.7,5.6,58.2,355.7,49.57,49.66,49.37,47.95,46.93,37.87,9.8,48.36,0.00
0:46:50,9.7,5.6,58.3,355.9,49.51,49.66,49.42,47.96,46.95,37.91,9.8,47.91,0.00
0:47:00,9.8,5.7,58.3,355.3,49.42,49.67,49.43,47.98,47.04,37.98,9.8,47.65,0.00
0:47:10,9.8,5.7,58.3,356.2,49.19,49.67,49.4,47.98,47.11,38.09,9.8,47.48,0.00
0:47:20,9.9,5.7,58.3,356.1,49.17,49.66,49.37,47.98,47.1,38.3,9.8,47.38,0.00
0:47:30,9.9,5.8,58.2,356.6,49.2,49.63,49.34,47.98,47.03,38.09,9.8,47.57,0.00
0:47:40,9.9,5.8,58.2,356.8,49.48,49.63,49.35,47.99,46.99,38.08,9.8,47.52,0.00
0:47:50,9.9,5.8,58.2,356.2,49.57,49.62,49.34,48,47,38.22,9.8,47.46,0.00
0:48:00,10.0,5.8,58.1,356.1,49.53,49.61,49.36,48,47.08,38.17,9.8,47.56,0.00
0:48:10,10.0,5.8,58.2,356.8,49.59,49.62,49.37,48.02,47.12,38.39,9.8,47.39,0.00
0:48:20,10.0,5.8,58.2,356.2,49.57,49.6,49.37,48.02,47.1,38.42,9.8,47.24,0.00
0:48:30,10.0,5.8,58.1,356.4,49.67,49.62,49.37,48.02,47.11,38.37,9.8,47.24,0.00
0:48:40,9.9,5.8,58,355.9,49.56,49.63,49.36,48.04,47.13,38.36,9.8,47.18,0.00
0:48:50,10.0,5.8,58,356.2,49.27,49.63,49.36,48.05,47.14,38.63,9.8,47.07,0.00
0:49:00,10.0,5.8,57.9,357.0,49.45,49.62,49.36,48.05,47.13,38.76,9.8,46.97,0.00
0:49:10,10.0,5.8,58,357.3,49.35,49.59,49.35,48.06,47.15,38.71,9.8,46.87,0.00
0:49:20,9.9,5.7,57.9,357.2,49.38,49.62,49.34,48.08,47.18,38.87,9.8,46.82,0.00
0:49:30,9.9,5.7,57.9,358.0,49.07,49.62,49.33,48.09,47.22,38.84,9.8,46.71,0.00
0:49:40,9.9,5.7,57.9,358.1,49.41,49.59,49.33,48.08,47.21,38.8,9.8,46.6,0.00
0:49:50,9.9,5.7,57.9,358.1,49.38,49.61,49.33,48.1,47.23,38.87,9.9,46.53,0.00
0:50:00,9.9,5.7,57.8,358.6,49.25,49.6,49.33,48.11,47.23,38.98,9.8,46.44,0.00
0:50:10,9.9,5.7,57.8,358.5,49.2,49.61,49.33,48.12,47.24,38.98,10.0,47.04,1.00
0:50:20,9.9,5.7,57.9,358.5,49.6,49.62,49.33,48.13,47.26,38.92,10.0,49.34,0.99
0:50:30,9.8,5.7,57.8,358.0,49.53,49.61,49.34,48.14,47.26,38.22,10.0,49.5,0.99
0:50:40,9.8,5.7,57.9,357.4,49.41,49.62,49.34,48.15,47.26,37.35,10.0,49.56,0.99
0:50:50,9.8,5.6,57.9,356.4,49.5,49.61,49.31,48.15,47.24,37.15,10.0,49.59,1.00
0:51:00,9.7,5.6,57.8,355.8,49.61,49.6,49.29,48.15,47.17,36.92,9.9,49.59,0.00
0:51:10,9.8,5.6,57.9,355.0,49.34,49.59,49.26,48.15,47.13,36.61,10.0,49.49,0.00
0:51:20,9.7,5.6,57.9,354.9,49.34,49.53,49.2,48.17,47.15,36.29,10.0,49.37,0.00
0:51:30,9.8,5.6,57.8,354.9,49.01,49.46,49.15,48.18,47.14,36.13,10.0,49.3,0.00
0:51:40,9.7,5.6,57.9,354.6,49.36,49.51,49.16,48.19,47.19,36.23,10.0,49.29,0.00
0:51:50,9.7,5.6,57.9,354.7,49.26,49.55,49.19,48.2,47.25,36.26,10.0,49.1,0.00
0:52:00,9.7,5.5,57.9,355.1,49.15,49.56,49.2,48.19,47.28,36.15,10.0,49.32,0.00
0:52:10,9.8,5.6,58,354.6,49.09,49.57,49.22,48.21,47.29,36.36,10.0,49.11,0.00
0:52:20,9.7,5.6,57.9,354.0,48.88,49.58,49.21,48.21,47.22,36.34,10.0,49.03,0.00
0:52:30,9.7,5.6,58,354.8,49.13,49.55,49.21,48.21,47.16,36.65,10.0,48.86,0.00
0:52:40,9.7,5.5,58.1,354.5,49.25,49.53,49.22,48.23,47.22,36.74,10.0,48.79,0.00
0:52:50,9.7,5.5,58,355.0,49.36,49.54,49.21,48.23,47.25,36.65,10.0,48.71,0.00
0:53:00,9.7,5.6,58.1,355.0,49.18,49.54,49.19,48.23,47.26,36.58,10.0,48.56,0.00
0:53:10,9.7,5.5,58,354.7,49.33,49.53,49.2,48.24,47.32,36.6,10.0,48.45,0.00
0:53:20,9.7,5.5,58.1,354.7,49.1,49.54,49.22,48.24,47.36,36.64,10.0,48.35,0.00
0:53:30,9.6,5.5,58,354.6,49.29,49.52,49.23,48.24,47.31,36.65,10.0,48.28,0.00
0:53:40,9.6,5.5,58.1,355.0,49.18,49.51,49.22,48.24,47.27,36.78,10.0,48.17,0.00
0:53:50,9.7,5.5,58.2,355.4,49.07,49.53,49.23,48.24,47.3,36.87,10.0,48.06,0.00
0:54:00,9.7,5.5,58.2,355.4,49.07,49.53,49.23,48.24,47.3,36.87,10.0,48.06,0.00
0:54:10,9.6,5.5,58.1,355.2,49.21,49.52,49.23,48.26,47.36,37.05,10.0,47.85,0.00
0:54:20,9.6,5.5,58.1,356.1,49.16,49.52,49.22,48.27,47.39,36.96,10.0,47.74,0.00
0:54:30,9.6,5.5,58.1,356.1,49,49.53,49.22,48.28,47.41,37.02,10.0,47.63,0.00
0:54:40,9.6,5.5,58.1,356.1,49.38,49.52,49.19,48.28,47.39,37.04,10.0,47.51,0.00
0:54:50,9.7,5.5,58,356.2,49.44,49.51,49.18,48.3,47.39,37.28,10.0,47.4,0.00
0:55:00,9.7,5.5,58,356.5,49.36,49.52,49.18,48.3,47.41,37.46,10.0,47.3,0.00
0:55:10,9.7,5.6,58.1,356.0,49.19,49.54,49.18,48.31,47.44,37.36,10.0,47.2,0.00
0:55:20,9.7,5.6,58,357.1,49.11,49.55,49.21,48.32,47.47,37.49,10.0,47.09,0.00
0:55:30,9.8,5.6,58.1,356.7,49.24,49.54,49.21,48.31,47.46,37.49,10.0,46.97,0.00
0:55:40,9.8,5.7,58,357.8,49.21,49.53,49.23,48.31,47.48,37.5,10.0,46.86,0.00
0:55:50,9.9,5.8,58.1,357.3,49.32,49.54,49.24,48.32,47.5,37.53,10.0,46.77,0.00
0:56:00,10.0,5.9,58,357.1,49.14,49.54,49.23,48.34,47.49,37.55,10.0,46.66,0.00
0:56:10,10.0,5.8,58,357.2,49.01,49.53,49.22,48.34,47.49,37.7,10.0,46.56,0.00
0:56:20,10.0,5.8,58.1,357.8,49.28,49.51,49.21,48.35,47.52,37.86,10.0,46.46,0.00
0:56:30,10.0,5.9,57.9,357.6,48.86,49.51,49.21,48.35,47.52,37.91,10.0,46.35,0.00
0:56:40,10.0,5.9,57.9,357.6,49.09,49.51,49.21,48.36,47.5,37.87,10.0,46.27,0.00
0:56:50,10.1,5.9,57.9,357.8,49.15,49.51,49.21,48.38,47.53,38.03,10.0,46.18,0.00
0:57:00,10.1,5.9,57.9,357.5,49.33,49.51,49.2,48.38,47.55,38.05,10.0,46.08,0.00
0:57:10,10.1,5.9,57.8,358.3,49.32,49.5,49.21,48.39,47.6,38.19,10.0,45.97,0.00
0:57:20,10.1,5.9,57.7,358.8,49.41,49.49,49.21,48.4,47.6,38.17,10.0,45.86,0.00
0:57:30,10.0,5.8,57.7,358.8,49.36,49.49,49.2,48.42,47.62,38.24,10.0,45.76,0.00
0:57:40,10.0,5.8,57.7,359.1,49.36,49.51,49.19,48.41,47.62,38.31,10.0,45.65,0.00
0:57:50,10.0,5.8,57.5,359.2,49.48,49.51,49.2,48.42,47.62,38.34,10.0,45.54,0.00
0:58:00,10.0,5.8,57.7,359.4,49.56,49.5,49.2,48.42,47.62,38.44,10.0,45.46,0.00
0:58:10,10.0,5.8,57.6,359.6,49.41,49.53,49.21,48.43,47.64,38.54,10.0,45.38,0.00
0:58:20,10.0,5.7,57.5,359.6,49.51,49.52,49.21,48.43,47.66,38.63,10.0,45.28,0.00
0:58:30,10.0,5.8,57.6,359.9,49.35,49.53,49.21,48.44,47.68,38.62,10.0,45.15,0.00
0:58:40,10.0,5.8,57.6,360.0,49.47,49.51,49.21,48.46,47.7,38.66,10.0,45.02,0.00
0:58:50,10.0,5.8,57.5,359.6,49.37,49.51,49.22,48.46,47.7,38.73,10.0,44.91,0.00
0:59:00,10.0,5.8,57.6,360.0,49.37,49.51,49.21,48.48,47.7,38.77,10.0,44.82,0.00
0:59:10,9.9,5.7,57.5,359.9,49.13,49.5,49.22,48.5,47.72,38.84,10.1,44.72,0.00
0:59:20,9.9,5.7,57.5,360.1,49.37,49.49,49.21,48.5,47.71,38.92,10.1,44.6,0.00
0:59:30,9.8,5.6,57.7,360.0,49.39,49.49,49.19,48.51,47.73,39.01,10.1,44.47,0.00
0:59:40,9.8,5.7,57.7,360.1,49.42,49.5,49.2,48.52,47.75,39.04,10.1,44.4,0.00
0:59:50,9.9,5.7,57.7,360.0,49.11,49.48,49.18,48.52,47.79,39.11,10.1,44.3,0.00
1:00:00,9.9,5.7,57.8,360.2,49.01,49.47,49.19,48.52,47.81,39.16,10.1,44.22,0.00
1:00:10,9.9,5.7,57.8,360.5,49.47,49.48,49.18,48.54,47.82,39.23,10.1,44.12,0.00
1:00:20,9.9,5.7,57.8,360.7,49.31,49.48,49.19,48.53,47.83,39.28,10.1,44,0.00
1:00:30,9.9,5.7,57.9,361.0,49.42,49.5,49.21,48.56,47.84,39.37,10.1,43.88,0.00
1:00:40,9.9,5.7,57.7,360.8,49.39,49.49,49.18,48.55,47.84,39.45,10.1,43.74,0.00
1:00:50,9.9,5.8,57.7,361.0,49.3,49.5,49.2,48.54,47.86,39.48,10.1,43.68,0.00
1:01:00,9.9,5.7,57.8,360.5,49.18,49.51,49.2,48.54,47.87,39.5,10.1,43.57,0.00
1:01:10,9.9,5.7,57.8,360.8,48.95,49.48,49.2,48.57,47.87,39.53,10.1,43.48,0.00
1:01:20,9.8,5.7,57.8,360.9,49.12,49.49,49.2,48.58,47.89,39.57,10.1,43.36,0.00
1:01:30,9.8,5.6,57.9,360.6,48.99,49.48,49.19,48.59,47.91,39.62,10.1,43.25,0.00
1:01:40,9.8,5.6,57.9,360.8,48.73,49.49,49.2,48.61,47.92,39.7,10.1,43.17,0.00
1:01:50,9.7,5.6,57.9,360.8,49.05,49.49,49.19,48.61,47.92,39.73,10.1,43.06,0.00
1:02:00,9.7,5.6,58,360.7,49.09,49.47,49.19,48.61,47.92,39.81,10.1,42.94,0.00
1:02:10,9.7,5.6,58,360.6,49.11,49.48,49.19,48.63,47.93,39.88,10.1,42.82,0.00
1:02:20,9.7,5.6,58.1,360.7,49,49.48,49.19,48.63,47.95,39.92,10.1,42.75,0.00
1:02:30,9.7,5.6,58,360.8,49,49.48,49.19,48.64,47.97,40,10.1,42.65,0.00
1:02:40,9.8,5.7,58,360.5,49.08,49.47,49.18,48.66,47.98,40.07,10.1,42.55,0.00
1:02:50,9.8,5.6,58,360.0,48.8,49.47,49.17,48.64,47.98,40.06,10.1,42.45,0.00
1:03:00,9.7,5.6,58,360.5,49.01,49.47,49.17,48.66,48,40.11,10.1,42.35,0.00
1:03:10,9.8,5.6,58,359.7,49.13,49.49,49.18,48.67,48.03,40.15,10.1,42.22,0.00
1:03:20,9.8,5.7,58.1,359.8,48.95,49.47,49.18,48.68,48.05,40.2,10.1,42.12,0.00
1:03:30,9.7,5.6,58.1,360.4,49,49.48,49.18,48.68,48.06,40.24,10.1,42.04,0.00
1:03:40,9.8,5.6,58.1,360.1,49.11,49.48,49.18,48.7,48.07,40.32,10.1,41.95,0.00
1:03:50,9.8,5.7,58.1,359.8,49.29,49.48,49.18,48.7,48.09,40.39,10.1,41.86,0.00
1:04:00,9.8,5.7,58.1,360.1,49.42,49.47,49.18,48.71,48.1,40.47,10.1,41.77,0.00
1:04:10,9.8,5.6,58,360.5,49.24,49.48,49.19,48.72,48.12,40.51,10.1,41.67,0.00
1:04:20,9.7,5.6,58,360.7,49.15,49.47,49.18,48.72,48.12,40.54,10.1,41.52,0.00
1:04:30,9.7,5.6,58,361.2,49.25,49.48,49.18,48.72,48.12,40.58,10.1,41.43,0.00
1:04:40,9.8,5.6,58.1,361.7,49.45,49.48,49.17,48.75,48.12,40.59,10.1,41.35,0.00
1:04:50,9.7,5.6,58.1,361.5,49.34,49.48,49.18,48.76,48.14,40.6,10.1,41.26,0.00
1:05:00,9.8,5.6,58.1,362.3,49.28,49.49,49.19,48.78,48.16,40.68,10.1,41.18,0.00
1:05:10,9.8,5.6,58,362.5,49.28,49.47,49.19,48.77,48.17,40.71,10.1,41.08,0.00
1:05:20,9.7,5.6,58.1,362.4,49.37,49.47,49.19,48.78,48.18,40.79,10.1,40.95,0.00
1:05:30,9.7,5.6,58.2,362.4,49.38,49.46,49.18,48.78,48.19,40.84,10.1,40.85,0.00
1:05:40,9.7,5.6,58.1,363.1,49.04,49.47,49.16,48.78,48.2,40.91,10.1,40.77,0.00
1:05:50,9.7,5.6,58.1,362.9,48.94,49.48,49.18,48.79,48.22,40.97,10.1,40.69,0.00
1:06:00,9.8,5.6,58.3,363.1,49.21,49.46,49.18,48.81,48.23,41.01,10.1,40.59,0.00
1:06:10,9.7,5.6,58.2,363.3,49.26,49.45,49.19,48.82,48.24,41.05,10.2,40.48,0.00
1:06:20,9.7,5.6,58.1,363.9,49.28,49.45,49.18,48.81,48.25,41.1,10.2,40.4,0.00
1:06:30,9.7,5.6,58.2,365.2,49.4,49.46,49.17,48.84,48.26,41.13,10.2,40.31,0.00
1:06:40,9.7,5.6,58.1,364.0,49.15,49.44,49.18,48.83,48.26,41.16,10.2,40.23,0.00
1:06:50,9.7,5.6,58.2,364.3,49.32,49.43,49.19,48.85,48.28,41.24,10.2,40.15,0.00
1:07:00,9.7,5.6,58.1,364.9,49.35,49.44,49.18,48.85,48.29,41.26,10.2,40.06,0.00
1:07:10,9.6,5.5,58.1,366.1,49.36,49.46,49.18,48.85,48.3,41.31,10.2,39.96,0.00
1:07:20,9.7,5.6,58.1,363.6,49.23,49.46,49.18,48.86,48.32,41.36,10.2,39.87,0.00
1:07:30,9.7,5.6,58.1,363.7,49.35,49.44,49.19,48.87,48.31,41.38,10.2,39.76,0.00
1:07:40,9.7,5.6,58.2,364.0,49.39,49.44,49.2,48.88,48.34,41.44,10.2,39.66,0.00
1:07:50,9.7,5.6,58.3,363.6,49.1,49.44,49.19,48.89,48.34,41.47,10.2,39.56,0.00
1:08:00,9.7,5.6,58.2,363.8,49.07,49.45,49.19,48.91,48.35,41.54,10.2,39.47,0.00
1:08:10,9.7,5.6,58.2,363.7,49.18,49.46,49.2,48.93,48.36,41.59,10.2,39.4,0.00
1:08:20,9.7,5.6,58.3,363.3,49.33,49.44,49.2,48.93,48.37,41.63,10.2,39.27,0.00
1:08:30,9.7,5.6,58.1,363.7,49.19,49.45,49.19,48.93,48.37,41.67,10.2,39.17,0.00
1:08:40,9.8,5.7,58.3,363.8,49.04,49.43,49.19,48.94,48.38,41.7,10.2,39.08,0.00
1:08:50,9.8,5.6,58.2,363.5,48.94,49.44,49.21,48.95,48.4,41.77,10.2,39.03,0.00
1:09:00,9.8,5.6,58.2,363.8,49.25,49.42,49.2,48.95,48.41,41.8,10.2,38.94,0.00
1:09:10,9.8,5.6,58,363.5,49.2,49.41,49.2,48.95,48.41,41.84,10.2,38.85,0.00
1:09:20,9.8,5.6,58.1,364.1,49.05,49.44,49.21,48.97,48.43,41.91,10.2,38.76,0.00
1:09:30,9.8,5.7,58.2,364.1,48.84,49.42,49.21,48.98,48.44,41.96,10.2,38.65,0.00
1:09:40,9.8,5.7,58.1,367.2,49.16,49.42,49.21,48.98,48.44,41.98,10.2,38.56,0.00
1:09:50,9.8,5.7,58.2,364.2,49.24,49.42,49.2,48.98,48.45,42.01,10.2,38.49,0.00
1:10:00,9.9,5.8,58.2,369.1,49.17,49.42,49.21,49.01,48.45,42.06,10.2,38.41,0.00
1:10:10,9.9,5.8,58.1,364.2,49.18,49.43,49.22,49.03,48.47,42.1,10.3,38.3,0.00
1:10:20,9.9,5.8,58.2,364.6,49.16,49.42,49.22,49.01,48.47,42.12,10.3,38.19,0.00
1:10:30,9.9,5.8,58.2,365.1,49.11,49.42,49.22,49.03,48.49,42.18,10.3,38.14,0.00
1:10:40,9.9,5.8,58.1,368.2,49.02,49.43,49.23,49.02,48.51,42.23,10.3,38.06,0.00
1:10:50,9.9,5.8,58.1,365.3,49.08,49.43,49.23,49.04,48.51,42.28,10.3,37.97,0.00
1:11:00,9.9,5.7,58,365.5,49.24,49.43,49.24,49.05,48.54,42.34,10.3,37.88,0.00
1:11:10,9.8,5.7,58.1,365.9,49.26,49.42,49.23,49.05,48.54,42.38,10.3,37.78,0.00
1:11:20,9.9,5.7,57.9,365.8,49.28,49.43,49.23,49.05,48.56,42.4,10.3,37.69,0.00
1:11:30,9.9,5.7,58,366.1,49.24,49.42,49.24,49.06,48.56,42.44,10.3,37.62,0.00
1:11:40,9.8,5.7,58,366.4,48.98,49.41,49.24,49.06,48.57,42.46,10.4,37.53,0.00
1:11:50,9.8,5.7,58,366.0,48.83,49.41,49.25,49.08,48.58,42.51,10.4,37.44,0.00
1:12:00,9.8,5.7,58,366.1,49.1,49.42,49.25,49.09,48.59,42.56,10.4,37.36,0.00
1:12:10,9.8,5.6,58,366.6,49.3,49.43,49.26,49.11,48.61,42.61,10.4,37.29,0.00
1:12:20,9.8,5.6,58,366.7,49.18,49.43,49.26,49.12,48.61,42.66,10.4,37.19,0.00
1:12:30,9.7,5.6,57.9,366.9,49.34,49.42,49.25,49.13,48.62,42.69,10.4,37.11,0.00
1:12:40,9.8,5.6,58,367.2,49.39,49.42,49.26,49.13,48.64,42.74,10.4,37.03,0.00
1:12:50,9.8,5.6,57.9,367.6,49.34,49.45,49.29,49.15,48.65,42.79,10.5,36.95,0.00
1:13:00,9.8,5.6,57.9,367.6,49.33,49.44,49.28,49.16,48.66,42.83,10.5,36.88,0.00
1:13:10,9.7,5.6,57.9,374.4,49.4,49.43,49.28,49.15,48.66,42.85,10.5,36.79,0.00
1:13:20,9.7,5.5,57.9,368.1,49.34,49.43,49.28,49.17,48.68,42.89,10.5,36.69,0.00
1:13:30,9.7,5.6,58,372.8,49.5,49.42,49.28,49.16,48.69,42.92,10.5,36.59,0.00
1:13:40,9.7,5.6,57.9,368.1,49.5,49.43,49.28,49.18,48.7,42.99,10.5,36.51,0.00
1:13:50,9.8,5.6,58,374.4,49.24,49.43,49.3,49.2,48.71,43.03,10.6,36.44,0.00
1:14:00,9.8,5.6,58.1,367.6,49.25,49.42,49.3,49.2,48.72,43.06,10.6,36.35,0.00
1:14:10,9.7,5.6,58,367.5,49.1,49.43,49.3,49.2,48.72,43.1,10.6,36.26,0.00
1:14:20,9.7,5.6,58.1,367.5,49.26,49.42,49.31,49.2,48.72,43.14,10.6,36.17,0.00
1:14:30,9.7,5.6,58,367.8,48.99,49.42,49.31,49.21,48.74,43.18,10.6,36.1,0.00
1:14:40,9.7,5.6,58.1,367.7,49.15,49.42,49.3,49.2,48.76,43.22,10.6,36.02,0.00
1:14:50,9.8,5.6,57.9,367.6,48.85,49.4,49.31,49.21,48.77,43.25,10.7,35.95,0.00
1:15:00,9.7,5.6,57.9,367.9,49.09,49.4,49.31,49.22,48.78,43.3,10.7,35.87,0.00
1:15:10,9.7,5.6,58,367.9,49.17,49.39,49.31,49.22,48.78,43.34,10.7,35.75,0.00
1:15:20,9.7,5.6,58,368.1,49.21,49.39,49.31,49.23,48.79,43.38,10.7,35.69,0.00
1:15:30,9.6,5.5,58.1,368.0,48.8,49.39,49.3,49.24,48.8,43.42,10.7,35.62,0.00
1:15:40,9.6,5.5,57.9,368.4,49.28,49.38,49.34,49.26,48.81,43.46,10.8,35.56,0.00
1:15:50,9.6,5.5,58.1,368.2,48.93,49.39,49.34,49.25,48.83,43.49,10.8,35.46,0.00
1:16:00,9.7,5.5,58,368.4,49.14,49.38,49.35,49.27,48.84,43.53,10.8,35.38,0.00
1:16:10,9.6,5.5,58,368.9,48.9,49.36,49.36,49.29,48.84,43.56,10.8,35.33,0.00
1:16:20,9.7,5.5,58.1,369.0,48.99,49.37,49.38,49.3,48.87,43.62,10.9,35.27,0.00
1:16:30,9.7,5.6,58,369.0,49.12,49.38,49.39,49.28,48.87,43.66,10.9,35.19,0.00
1:16:40,9.8,5.6,58.1,369.4,49.16,49.36,49.39,49.29,48.88,43.7,10.9,35.1,0.00
1:16:50,9.9,5.7,58.1,369.5,49.21,49.37,49.38,49.3,48.89,43.74,10.9,35.03,0.00
1:17:00,9.9,5.7,58.1,370.0,49.04,49.36,49.39,49.31,48.89,43.77,10.9,34.96,0.00
1:17:10,9.9,5.8,58,370.1,49.13,49.4,49.38,49.31,48.9,43.82,11.0,34.89,0.00
1:17:20,9.9,5.8,58.1,377.7,49.21,49.4,49.39,49.32,48.91,43.84,11.0,34.81,0.00
1:17:30,10.0,5.8,58,370.5,49.19,49.39,49.4,49.33,48.92,43.88,11.0,34.74,0.00
1:17:40,10.1,5.9,57.9,370.9,49.08,49.39,49.4,49.33,48.93,43.92,11.0,34.66,0.00
1:17:50,10.1,5.9,58,374.0,49.07,49.4,49.4,49.33,48.94,43.95,11.0,34.57,0.00
1:18:00,10.1,5.9,57.9,377.4,48.94,49.41,49.4,49.34,48.97,44.01,11.1,34.51,0.00
1:18:10,10.1,5.9,57.8,371.4,49.03,49.4,49.42,49.35,48.97,44.04,11.1,34.43,0.00
1:18:20,10.1,5.9,57.8,371.3,49.14,49.39,49.43,49.35,48.98,44.08,11.1,34.35,0.00
1:18:30,10.1,5.9,57.8,371.5,49.19,49.39,49.43,49.35,48.99,44.12,11.1,34.29,0.00
1:18:40,10.1,5.9,57.7,371.5,49.16,49.39,49.44,49.36,48.99,44.15,11.2,34.21,0.00
1:18:50,10.1,5.9,57.7,374.0,49.07,49.41,49.44,49.36,49,44.19,11.2,34.15,0.00
1:19:00,10.1,5.9,57.6,372.1,49.14,49.41,49.44,49.37,49,44.23,11.2,34.07,0.00
1:19:10,10.0,5.8,57.7,372.4,49.24,49.37,49.44,49.37,49,44.25,11.2,33.99,0.00
1:19:20,10.0,5.8,57.7,373.1,49.41,49.39,49.45,49.38,49.02,44.31,11.3,33.93,0.00
1:19:30,10.0,5.8,57.7,372.8,49.33,49.38,49.45,49.39,49.03,44.34,11.3,33.86,0.00
1:19:40,10.0,5.8,57.5,376.3,48.87,49.43,49.47,49.4,49.05,44.38,11.3,33.79,0.00
1:19:50,9.9,5.7,57.6,373.1,49.09,49.44,49.46,49.39,49.04,44.41,11.3,33.7,0.00
1:20:00,9.9,5.7,57.7,374.8,49.2,49.44,49.45,49.4,49.05,44.44,11.3,33.65,0.00
1:20:10,9.9,5.7,57.7,372.7,49.26,49.4,49.47,49.41,49.08,44.5,11.4,33.58,0.00
1:20:20,9.9,5.7,57.7,376.6,49.22,49.4,49.49,49.41,49.08,44.51,11.4,33.51,0.00
1:20:30,9.9,5.7,57.7,374.7,49.32,49.42,49.47,49.41,49.08,44.56,11.4,33.44,0.00
1:20:40,10.0,5.8,57.8,375.8,48.75,49.42,49.48,49.42,49.09,44.61,11.5,33.37,0.00
1:20:50,9.9,5.7,57.8,373.5,49.17,49.41,49.48,49.41,49.1,44.62,11.5,33.29,0.00
1:21:00,9.9,5.7,57.8,373.8,48.83,49.41,49.48,49.42,49.1,44.67,11.5,33.22,0.00
1:21:10,9.8,5.6,57.7,373.4,49.28,49.42,49.49,49.41,49.11,44.72,11.5,33.15,0.00
1:21:20,9.8,5.6,57.7,372.7,49.41,49.42,49.5,49.43,49.12,44.75,11.6,33.07,0.00
1:21:30,9.8,5.6,57.8,374.0,49.36,49.43,49.52,49.43,49.13,44.79,11.6,33,0.00
1:21:40,9.8,5.6,57.8,372.9,49.24,49.44,49.51,49.44,49.15,44.83,11.6,32.94,0.00
1:21:50,9.8,5.7,57.9,372.7,49.34,49.49,49.51,49.44,49.17,44.87,11.6,32.88,0.00
1:22:00,9.8,5.7,57.9,372.6,49.18,49.48,49.51,49.44,49.17,44.89,11.7,32.79,0.00
1:22:10,9.8,5.6,57.9,372.7,49.41,49.46,49.52,49.43,49.17,44.91,11.7,32.72,0.00
1:22:20,9.8,5.7,57.9,372.2,49.51,49.47,49.53,49.45,49.19,44.97,11.7,32.66,0.00
1:22:30,9.8,5.7,58,371.9,49.52,49.47,49.52,49.46,49.19,45,11.7,32.6,0.00
1:22:40,9.8,5.6,58,372.4,49.48,49.48,49.5,49.45,49.2,45.03,11.8,32.52,0.00
1:22:50,9.7,5.6,58.1,372.1,49.5,49.47,49.5,49.45,49.2,45.06,11.8,32.45,0.00
1:23:00,9.7,5.6,58,373.1,49.53,49.48,49.52,49.45,49.22,45.09,11.8,32.39,0.00
1:23:10,9.7,5.6,58.1,372.9,49.54,49.49,49.54,49.46,49.22,45.14,11.8,32.32,0.00
1:23:20,9.7,5.6,58.1,373.1,49.53,49.48,49.53,49.46,49.24,45.17,11.9,32.26,0.00
1:23:30,9.7,5.6,58.1,373.8,49.51,49.48,49.52,49.45,49.22,45.19,11.9,32.18,0.00
1:23:40,9.8,5.6,58.1,374.1,49.51,49.5,49.55,49.46,49.23,45.23,11.9,32.11,0.00
1:23:50,9.7,5.6,58.1,374.2,49.54,49.5,49.53,49.48,49.24,45.27,11.9,32.04,0.00
1:24:00,9.7,5.6,58,374.7,49.55,49.51,49.55,49.5,49.26,45.32,12.0,31.99,0.00
1:24:10,9.6,5.5,58.1,374.5,49.56,49.51,49.58,49.51,49.27,45.38,12.0,31.93,0.00
1:24:20,9.7,5.6,58.2,374.3,49.55,49.51,49.58,49.51,49.27,45.41,12.0,31.86,0.00
1:24:30,9.7,5.6,58.1,375.2,49.55,49.5,49.57,49.49,49.27,45.43,12.0,31.79,0.00
1:24:40,9.7,5.5,58.2,375.2,49.46,49.51,49.61,49.49,49.29,45.46,12.1,31.73,0.00
1:24:50,9.8,5.6,58.2,375.7,49.37,49.5,49.6,49.48,49.29,45.47,12.1,31.66,0.00
1:25:00,9.7,5.6,58.2,375.7,49.53,49.52,49.58,49.5,49.29,45.49,12.1,31.59,0.00
1:25:10,9.7,5.6,58.2,375.7,49.58,49.52,49.58,49.5,49.32,45.53,12.1,31.51,0.00
1:25:20,9.6,5.5,58.2,375.9,49.58,49.55,49.59,49.49,49.33,45.55,12.2,31.46,0.00
1:25:30,9.6,5.5,58.2,376.1,49.59,49.57,49.61,49.51,49.38,45.63,12.2,31.4,0.00
1:25:40,9.6,5.5,58.2,375.8,49.58,49.6,49.6,49.52,49.36,45.68,12.2,31.33,0.00
1:25:50,9.6,5.5,58.2,375.5,49.58,49.59,49.61,49.53,49.37,45.71,12.2,31.27,0.00
1:26:00,9.6,5.5,58.2,375.4,49.57,49.59,49.57,49.54,49.38,45.74,12.3,31.21,0.00
1:26:10,9.6,5.5,58.2,375.2,49.59,49.59,49.57,49.54,49.38,45.76,12.3,31.13,0.00
1:26:20,9.7,5.6,58.2,374.9,49.6,49.57,49.6,49.54,49.39,45.78,12.3,31.08,0.00
1:26:30,9.7,5.6,58.2,374.8,49.62,49.57,49.6,49.52,49.4,45.82,12.3,31.01,0.00
1:26:40,9.8,5.7,58.3,374.3,49.62,49.58,49.63,49.52,49.41,45.86,12.4,30.97,0.00
1:26:50,9.8,5.7,58.3,374.2,49.45,49.58,49.63,49.57,49.41,45.89,12.4,30.89,0.00
1:27:00,9.9,5.8,58.2,374.3,49.06,49.58,49.61,49.58,49.42,45.9,12.4,30.82,0.00
1:27:10,10.0,5.8,58.1,374.6,49.26,49.58,49.63,49.59,49.42,45.95,12.5,30.77,0.00
1:27:20,10.0,5.8,58.2,374.6,49.29,49.55,49.63,49.59,49.43,45.98,12.5,30.72,0.00
1:27:30,10.0,5.9,58.2,374.2,49.05,49.58,49.65,49.59,49.43,46.02,12.5,30.65,0.00
1:27:40,10.1,5.9,58.1,374.4,49.43,49.6,49.65,49.58,49.44,46.07,12.5,30.6,0.00
1:27:50,10.1,5.9,58,374.2,49.37,49.62,49.65,49.59,49.43,46.11,12.6,30.54,0.00
1:28:00,10.1,5.9,58.1,374.6,49.4,49.63,49.64,49.58,49.43,46.16,12.6,30.47,0.00
1:28:10,10.1,5.9,57.9,374.8,49.55,49.66,49.65,49.58,49.43,46.19,12.6,30.41,0.00
1:28:20,10.0,5.9,57.8,375.1,49.54,49.64,49.65,49.6,49.45,46.22,12.6,30.35,0.00
1:28:30,10.1,5.9,57.9,375.7,49.59,49.66,49.66,49.6,49.47,46.23,12.6,30.3,0.00
1:28:40,10.0,5.8,57.9,375.7,49.57,49.66,49.68,49.61,49.47,46.25,12.7,30.24,0.00
1:28:50,9.9,5.8,57.8,376.0,49.66,49.67,49.7,49.64,49.49,46.28,12.7,30.19,0.00
1:29:00,9.9,5.8,57.8,376.3,49.67,49.66,49.7,49.64,49.5,46.31,12.7,30.13,0.00
1:29:10,9.9,5.7,57.8,376.6,49.65,49.6,49.69,49.64,49.49,46.33,12.7,30.06,0.00
1:29:20,9.9,5.7,57.8,376.5,49.64,49.61,49.69,49.63,49.49,46.36,12.8,30,0.00
1:29:30,9.9,5.7,57.8,376.9,49.7,49.63,49.72,49.63,49.48,46.39,12.8,29.93,0.00
1:29:40,9.9,5.7,57.8,377.0,49.67,49.64,49.73,49.65,49.5,46.43,12.8,29.9,0.00
1:29:50,9.9,5.8,57.7,377.4,49.67,49.64,49.72,49.65,49.51,46.46,12.8,29.83,0.00
1:30:00,10.0,5.8,57.8,377.7,49.67,49.65,49.72,49.64,49.5,46.48,12.9,29.78,0.00
1:30:10,9.9,5.7,57.7,377.5,49.65,49.66,49.72,49.66,49.52,46.53,12.9,29.72,0.00
1:30:20,9.9,5.7,57.8,377.9,49.64,49.67,49.72,49.66,49.53,46.57,12.9,29.66,0.00
1:30:30,9.9,5.7,57.8,377.8,49.48,49.67,49.73,49.66,49.55,46.61,12.9,29.61,0.00
1:30:40,9.8,5.7,57.8,377.9,49.49,49.67,49.74,49.65,49.54,46.64,12.9,29.53,0.00
1:30:50,9.9,5.7,57.8,377.5,49.63,49.68,49.76,49.66,49.54,46.67,13.0,29.49,0.00
1:31:00,9.9,5.7,57.8,376.9,49.57,49.69,49.75,49.67,49.55,46.72,13.0,29.43,0.00
1:31:10,9.9,5.7,57.9,376.8,49.46,49.68,49.75,49.66,49.54,46.76,13.0,29.38,0.00
1:31:20,9.9,5.7,57.9,376.8,49.6,49.67,49.75,49.67,49.53,46.78,13.1,29.33,0.00
1:31:30,9.8,5.7,57.8,376.4,49.57,49.67,49.78,49.69,49.53,46.81,13.1,29.27,0.00
1:31:40,9.8,5.7,57.9,376.0,49.62,49.67,49.76,49.68,49.54,46.83,13.1,29.21,0.00
1:31:50,9.8,5.7,58,376.3,49.71,49.7,49.77,49.69,49.54,46.86,13.1,29.15,0.00
1:32:00,9.7,5.6,57.9,376.3,49.78,49.73,49.77,49.7,49.55,46.9,13.2,29.1,0.00
1:32:10,9.8,5.6,58,376.1,49.77,49.74,49.77,49.73,49.59,46.94,13.2,29.05,0.00
1:32:20,9.8,5.6,57.9,376.1,49.7,49.75,49.8,49.74,49.6,46.96,13.2,28.99,0.00
1:32:30,9.7,5.6,58,375.9,49.68,49.75,49.81,49.74,49.59,46.98,13.2,28.93,0.00
1:32:40,9.8,5.7,58.1,376.0,49.74,49.76,49.8,49.72,49.6,46.99,13.2,28.88,0.00
1:32:50,9.8,5.6,58.1,375.8,49.78,49.76,49.81,49.73,49.61,47.03,13.3,28.83,0.00
1:33:00,9.7,5.6,58.1,376.1,49.76,49.76,49.86,49.75,49.6,47.06,13.3,28.77,0.00
1:33:10,9.7,5.6,58.1,376.5,49.76,49.74,49.87,49.75,49.59,47.09,13.3,28.72,0.00
1:33:20,9.7,5.6,58.1,376.4,49.76,49.75,49.8,49.73,49.59,47.13,13.3,28.65,0.00
1:33:30,9.7,5.6,58.1,376.7,49.76,49.8,49.81,49.76,49.6,47.18,13.4,28.61,0.00
1:33:40,9.7,5.6,58.2,376.6,49.52,49.84,49.82,49.75,49.6,47.2,13.4,28.55,0.00
1:33:50,9.7,5.6,58.1,377.2,49.6,49.84,49.8,49.76,49.6,47.22,13.4,28.5,0.00
1:34:00,9.7,5.5,58,377.7,49.7,49.84,49.85,49.77,49.6,47.24,13.4,28.43,0.00
1:34:10,9.7,5.6,58.1,377.4,49.76,49.81,49.85,49.77,49.6,47.25,13.4,28.39,0.00
1:34:20,9.7,5.6,58,378.1,49.74,49.81,49.84,49.77,49.6,47.28,13.5,28.33,0.00
1:34:30,9.7,5.6,58,378.3,49.51,49.83,49.85,49.77,49.61,47.31,13.5,28.29,0.00
1:34:40,9.7,5.5,58.1,378.6,49.77,49.83,49.85,49.79,49.61,47.35,13.5,28.23,0.00
1:34:50,9.7,5.6,58,378.3,49.58,49.84,49.86,49.79,49.63,47.4,13.5,28.17,0.00
1:35:00,9.7,5.6,58.1,378.8,49.79,49.82,49.87,49.8,49.65,47.45,13.5,28.12,0.00
1:35:10,9.7,5.6,58.1,378.9,49.73,49.82,49.9,49.79,49.64,47.47,13.6,28.07,0.00
1:35:20,9.7,5.5,58,379.1,49.81,49.8,49.91,49.78,49.66,47.48,13.6,28.01,0.00
1:35:30,9.7,5.5,58.1,379.2,49.85,49.8,49.93,49.79,49.67,47.5,13.6,27.97,0.00
1:35:40,9.6,5.5,58.2,378.6,49.73,49.83,49.92,49.81,49.67,47.53,13.6,27.92,0.00
1:35:50,9.6,5.5,58.1,379.0,49.85,49.89,49.93,49.82,49.68,47.55,13.6,27.87,0.00
1:36:00,9.6,5.5,58.1,378.0,49.64,49.91,49.91,49.82,49.67,47.59,13.7,27.81,0.00
1:36:10,9.6,5.5,58.1,378.3,49.52,49.93,49.92,49.85,49.69,47.63,13.7,27.76,0.00
1:36:20,9.7,5.6,58.2,378.7,49.54,49.9,49.94,49.85,49.69,47.67,13.7,27.69,0.00
1:36:30,9.8,5.6,58.2,378.4,49.62,49.88,49.94,49.86,49.7,47.69,13.7,27.66,0.00
1:36:40,9.8,5.7,58.1,378.4,49.21,49.89,49.96,49.88,49.77,47.73,13.7,27.61,0.00
