Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
1:36:50,10.0,5.8,58.2,378.3,49.47,49.89,49.94,49.88,49.79,47.75,13.7,27.56,0.00
1:37:00,9.9,5.7,58.2,377.9,49.5,49.87,49.92,49.87,49.77,47.76,13.8,27.5,0.00
1:37:10,9.9,5.8,58.2,378.1,49.83,49.86,49.96,49.93,49.78,47.81,13.8,27.47,0.00
1:37:20,10.0,5.8,58.1,378.4,49.92,49.84,49.92,49.9,49.76,47.82,13.8,27.4,0.00
1:37:30,10.0,5.8,58,378.0,49.95,49.87,49.92,49.87,49.75,47.84,13.8,27.35,0.00
1:37:40,10.0,5.9,57.9,377.8,49.96,49.88,49.93,49.89,49.75,47.85,13.8,27.31,0.00
1:37:50,10.0,5.9,58,378.1,49.94,49.9,49.93,49.87,49.72,47.86,13.9,27.25,0.00
1:38:00,10.1,5.9,57.9,378.1,49.95,49.89,49.95,49.91,49.73,47.88,13.9,27.2,0.00
1:38:10,10.1,5.9,57.7,378.2,49.93,49.89,49.95,49.94,49.76,47.91,13.9,27.17,0.00
1:38:20,10.1,5.9,57.7,378.1,49.94,49.91,49.94,49.94,49.82,47.94,13.9,27.11,0.00
1:38:30,10.1,5.9,57.8,379.0,49.84,49.95,49.95,49.93,49.86,48.01,13.9,27.08,0.00
1:38:40,10.1,5.9,57.7,379.3,49.67,49.95,49.96,49.97,49.84,48.07,14.0,27.02,0.00
1:38:50,10.0,5.8,57.7,379.4,49.34,49.95,49.98,49.93,49.81,48.11,14.0,26.97,0.00
1:39:00,10.0,5.8,57.7,379.1,49.74,49.96,49.99,49.93,49.81,48.16,14.0,26.93,0.00
1:39:10,10.0,5.8,57.6,379.7,49.28,49.96,49.99,49.92,49.85,48.22,14.0,26.88,0.00
1:39:20,9.9,5.7,57.6,379.5,49.75,49.95,49.98,49.9,49.88,48.28,14.0,26.83,0.00
1:39:30,9.9,5.7,57.6,380.2,49.77,49.98,50.05,49.92,49.89,48.3,14.0,26.79,0.00
1:39:40,9.9,5.7,57.6,380.6,49.96,49.99,50.06,49.91,49.87,48.23,14.1,26.73,0.00
1:39:50,9.9,5.7,57.7,380.3,49.98,50,50.07,49.92,49.81,48.19,14.1,26.69,0.00
1:40:00,9.9,5.7,57.6,380.5,49.78,49.99,50,49.93,49.81,48.2,14.1,26.64,0.00
1:40:10,9.9,5.7,57.6,380.6,49.73,50.01,50.02,49.94,49.82,48.23,14.1,26.6,0.00
1:40:20,9.9,5.7,57.6,380.2,49.96,49.99,50.04,49.95,49.82,48.28,14.1,26.56,0.00
1:40:30,9.9,5.7,57.7,380.6,49.87,49.99,50.05,49.95,49.81,48.31,14.1,26.5,0.00
1:40:40,9.9,5.7,57.7,380.6,49.85,50.03,50.04,49.98,49.82,48.33,14.2,26.46,0.00
1:40:50,9.9,5.7,57.7,380.8,49.88,50.02,50.04,50,49.83,48.32,14.2,26.41,0.00
1:41:00,9.9,5.7,57.6,380.7,49.87,50,50.14,50.01,49.85,48.35,14.2,26.37,0.00
1:41:10,9.8,5.7,57.8,380.8,49.72,50.02,50.05,50.01,49.84,48.36,14.2,26.32,0.00
1:41:20,9.8,5.6,57.7,380.9,49.92,50.03,50.03,50.01,49.86,48.43,14.2,26.28,0.00
1:41:30,9.8,5.6,57.7,381.1,49.95,50.02,50.06,50.02,49.85,48.48,14.3,26.24,0.00
1:41:40,9.9,5.7,57.7,381.1,50.02,50.02,50.11,50.02,49.85,48.54,14.3,26.19,0.00
1:41:50,9.8,5.7,57.7,381.0,49.99,49.99,50.12,50.02,49.86,48.59,14.3,26.15,0.00
1:42:00,9.8,5.7,57.9,381.2,50,50,50.11,50.02,49.88,48.6,14.3,26.1,0.00
1:42:10,9.8,5.6,57.7,381.3,49.77,49.98,50.07,50.02,49.88,48.62,14.3,26.05,0.00
1:42:20,9.8,5.7,57.9,381.4,50,50.02,50.09,50.03,49.88,48.63,14.3,26.01,0.00
1:42:30,9.8,5.7,57.9,381.5,49.71,50.05,50.13,50.02,49.88,48.6,14.4,25.94,0.00
1:42:40,9.8,5.6,58,381.8,49.98,50.08,50.2,50.04,49.92,48.63,14.4,25.92,0.00
1:42:50,9.8,5.6,57.9,381.7,49.99,50.05,50.18,50.02,49.92,48.63,14.4,25.87,0.00
1:43:00,9.8,5.7,58,381.9,50.02,50.06,50.13,50.04,49.96,48.67,14.4,25.83,0.00
1:43:10,9.8,5.7,58,381.8,50.08,50.06,50.1,50.06,49.98,48.71,14.4,25.78,0.00
1:43:20,9.8,5.6,58.1,381.7,50.1,50.03,50.09,50.05,50.02,48.74,14.5,25.73,0.00
1:43:30,9.7,5.6,58.1,381.8,50.1,50.05,50.1,50.06,49.99,48.77,14.5,25.7,0.00
1:43:40,9.8,5.6,58,381.5,50.12,50.08,50.11,50.08,49.96,48.79,14.5,25.65,0.00
1:43:50,9.8,5.6,58.1,381.0,50.1,50.09,50.18,50.09,49.94,48.8,14.5,25.61,0.00
1:44:00,9.8,5.6,58.1,381.5,50.13,50.12,50.2,50.11,49.95,48.83,14.5,25.56,0.00
1:44:10,9.7,5.6,58.2,381.5,50.09,50.12,50.17,50.12,49.92,48.85,14.5,25.51,0.00
1:44:20,9.8,5.6,58.1,381.4,50.14,50.13,50.21,50.11,49.97,48.9,14.6,25.47,0.00
1:44:30,9.7,5.6,58.2,381.9,50.06,50.13,50.19,50.1,50.02,48.94,14.6,25.42,0.00
1:44:40,9.8,5.7,58.2,381.6,50.14,50.13,50.24,50.11,50,48.98,14.6,25.39,0.00
1:44:50,9.6,5.5,58.2,381.6,50.09,50.11,50.25,50.08,49.98,48.96,14.6,25.33,0.00
1:45:00,9.7,5.6,58.1,381.6,50.17,50.13,50.26,50.09,50,48.93,14.6,25.29,0.00
1:45:10,9.7,5.6,58.2,381.4,50.11,50.14,50.23,50.11,50.01,48.92,14.6,25.26,0.00
1:45:20,9.7,5.6,58.1,381.5,50.17,50.14,50.24,50.12,50.01,48.94,14.6,25.2,0.00
1:45:30,9.7,5.6,58.1,381.5,50.18,50.16,50.23,50.13,50.03,48.99,14.7,25.16,0.00
1:45:40,9.7,5.6,58.3,381.4,50.05,50.17,50.25,50.13,50.05,49.06,14.7,25.13,0.00
1:45:50,9.7,5.6,58.3,381.3,50.04,50.15,50.25,50.14,50.04,49.1,14.7,25.07,0.00
1:46:00,9.8,5.7,58.2,381.3,50.04,50.14,50.28,50.14,50.06,49.17,14.7,25.03,0.00
1:46:10,9.7,5.6,58.2,381.4,50.14,50.14,50.29,50.15,50.07,49.23,14.7,25,0.00
1:46:20,9.7,5.6,58.2,381.6,50.19,50.17,50.28,50.15,50.07,49.28,14.7,24.96,0.00
1:46:30,9.8,5.7,58.2,381.9,50.15,50.16,50.3,50.15,50.06,49.33,14.8,24.92,0.00
1:46:40,9.9,5.7,58.2,381.9,50.11,50.16,50.31,50.19,50.07,49.35,14.8,24.87,0.00
1:46:50,10.0,5.8,58.2,382.5,50.11,50.16,50.33,50.2,50.08,49.36,14.8,24.84,0.00
1:47:00,10.0,5.8,58.2,382.5,50.15,50.18,50.33,50.22,50.11,49.36,14.8,24.79,0.00
1:47:10,10.0,5.8,58.1,383.0,50.22,50.19,50.3,50.22,50.09,49.36,14.8,24.74,0.00
1:47:20,10.0,5.9,58.1,383.0,50.16,50.22,50.34,50.25,50.1,49.37,14.8,24.7,0.00
1:47:30,10.1,6.0,58.1,383.1,49.97,50.23,50.31,50.24,50.1,49.37,14.8,24.67,0.00
1:47:40,10.1,6.0,58.1,383.5,50.28,50.23,50.33,50.25,50.11,49.39,14.9,24.63,0.00
1:47:50,10.1,5.9,58,383.7,50.18,50.23,50.35,50.24,50.1,49.37,14.9,24.57,0.00
1:48:00,10.1,5.9,57.9,384.2,50.32,50.26,50.36,50.25,50.11,49.38,14.9,24.55,0.00
1:48:10,10.1,5.9,57.8,384.5,50.32,50.25,50.35,50.25,50.1,49.38,14.9,24.49,0.00
1:48:20,10.1,5.9,57.8,384.5,50.23,50.27,50.35,50.26,50.11,49.39,14.9,24.46,0.00
1:48:30,10.2,6.0,57.7,384.4,50.22,50.31,50.38,50.28,50.13,49.4,14.9,24.43,0.00
1:48:40,10.1,5.9,57.7,384.2,50.2,50.28,50.36,50.29,50.14,49.41,14.9,24.39,0.00
1:48:50,10.1,5.9,57.6,384.4,50.11,50.28,50.38,50.29,50.14,49.43,14.9,24.34,0.00
1:49:00,10.1,5.9,57.7,384.2,50.3,50.29,50.38,50.32,50.13,49.45,14.9,24.31,0.00
1:49:10,10.1,5.9,57.6,384.0,50.33,50.3,50.38,50.33,50.18,49.47,15.0,24.27,0.00
1:49:20,10.0,5.8,57.7,384.3,50.36,50.31,50.34,50.33,50.19,49.49,15.0,24.23,0.00
1:49:30,10.0,5.8,57.6,383.4,50.36,50.34,50.39,50.34,50.22,49.52,15.0,24.2,0.00
1:49:40,10.0,5.8,57.7,382.8,50.36,50.32,50.41,50.35,50.22,49.56,15.0,24.16,0.00
1:49:50,10.0,5.8,57.6,382.9,50.35,50.32,50.4,50.37,50.23,49.58,15.0,24.13,0.00
1:50:00,10.0,5.8,57.7,383.0,50.33,50.34,50.45,50.38,50.24,49.6,15.0,24.09,0.00
1:50:10,9.9,5.7,57.7,383.3,50.32,50.34,50.42,50.36,50.24,49.61,15.0,24.05,0.00
1:50:20,9.9,5.7,57.7,383.3,50.35,50.37,50.42,50.38,50.22,49.63,15.0,24.02,0.00
1:50:30,9.9,5.7,57.7,383.0,50.36,50.37,50.4,50.39,50.23,49.65,15.1,23.98,0.00
1:50:40,9.9,5.7,57.8,383.4,50.38,50.37,50.42,50.4,50.23,49.67,15.1,23.93,0.00
1:50:50,9.9,5.7,57.8,383.0,50.39,50.37,50.48,50.42,50.23,49.69,15.1,23.91,0.00
1:51:00,9.8,5.7,57.9,382.8,50.41,50.35,50.48,50.41,50.25,49.71,15.1,23.87,0.00
1:51:10,9.8,5.7,57.9,383.4,50.4,50.39,50.45,50.39,50.29,49.73,15.1,23.82,0.00
1:51:20,9.8,5.7,58,383.4,50.4,50.37,50.46,50.4,50.32,49.73,15.1,23.79,0.00
1:51:30,9.8,5.7,57.9,383.6,50.16,50.39,50.48,50.42,50.27,49.77,15.1,23.75,0.00
1:51:40,9.8,5.7,58,384.0,50.23,50.35,50.49,50.44,50.25,49.79,15.1,23.72,0.00
1:51:50,9.8,5.7,57.9,384.2,50.25,50.37,50.49,50.42,50.24,49.8,15.1,23.67,0.00
1:52:00,9.9,5.7,58,384.4,50.19,50.46,50.54,50.44,50.23,49.83,15.1,23.64,0.00
1:52:10,9.8,5.7,58,384.8,50.33,50.46,50.52,50.42,50.24,49.85,15.2,23.6,0.00
1:52:20,9.8,5.7,57.9,385.0,50.21,50.46,50.52,50.41,50.25,49.84,15.2,23.57,0.00
1:52:30,9.8,5.7,57.9,384.6,50.25,50.5,50.53,50.47,50.33,49.85,15.2,23.54,0.00
1:52:40,9.8,5.7,58,384.9,50.39,50.51,50.53,50.48,50.39,49.82,15.2,23.49,0.00
1:52:50,9.9,5.7,58,384.9,50.46,50.51,50.55,50.46,50.4,49.85,15.2,23.46,0.00
1:53:00,9.8,5.7,57.9,385.0,50.14,50.46,50.55,50.47,50.4,49.84,15.2,23.41,0.00
1:53:10,9.8,5.7,58,385.4,50.38,50.47,50.56,50.47,50.42,49.86,15.2,23.38,0.00
1:53:20,9.8,5.6,58,385.2,50.44,50.46,50.57,50.49,50.43,49.88,15.3,23.37,0.00
1:53:30,9.8,5.6,58.1,385.5,50.52,50.48,50.54,50.52,50.42,49.9,15.3,23.31,0.00
1:53:40,9.8,5.6,58.2,385.4,50.52,50.48,50.54,50.51,50.41,49.9,15.3,23.28,0.00
1:53:50,9.8,5.6,58.1,385.4,50.54,50.47,50.54,50.52,50.41,49.91,15.3,23.26,0.00
1:54:00,9.8,5.7,58.2,385.3,50.5,50.49,50.57,50.54,50.43,49.92,15.3,23.22,0.00
1:54:10,9.8,5.7,58.1,385.1,50.52,50.5,50.58,50.56,50.42,49.92,15.3,23.18,0.00
1:54:20,9.8,5.7,58.1,385.3,50.51,50.5,50.61,50.57,50.42,49.94,15.3,23.15,0.00
1:54:30,9.8,5.7,58.2,384.7,50.51,50.51,50.6,50.57,50.42,49.95,15.3,23.12,0.00
1:54:40,9.9,5.8,58.2,385.3,50.55,50.52,50.6,50.56,50.43,49.99,15.4,23.09,0.00
1:54:50,9.8,5.7,58.1,384.5,50.55,50.51,50.58,50.55,50.42,49.99,15.4,23.04,0.00
1:55:00,9.8,5.7,58.2,384.7,50.54,50.53,50.64,50.58,50.44,49.99,15.4,23.02,0.00
1:55:10,9.9,5.7,58.1,384.3,50.61,50.56,50.61,50.56,50.43,49.98,15.4,22.97,0.00
1:55:20,9.8,5.7,58.3,385.0,50.63,50.58,50.64,50.57,50.43,50,15.4,22.94,0.00
1:55:30,9.8,5.6,58.2,384.6,50.67,50.58,50.68,50.57,50.44,50.03,15.4,22.91,0.00
1:55:40,9.8,5.7,58.3,384.6,50.6,50.58,50.68,50.59,50.46,50.06,15.4,22.88,0.00
1:55:50,9.8,5.7,58.3,384.7,50.54,50.61,50.64,50.61,50.5,50.07,15.4,22.84,0.00
1:56:00,9.8,5.7,58.2,385.2,50.6,50.61,50.68,50.63,50.46,50.09,15.4,22.8,0.00
1:56:10,9.8,5.7,58.3,384.8,50.53,50.69,50.7,50.63,50.46,50.1,15.5,22.78,0.00
1:56:20,9.9,5.8,58.2,385.2,50.62,50.68,50.73,50.64,50.5,50.11,15.5,22.74,0.00
1:56:30,9.8,5.7,58.1,385.5,50.51,50.65,50.71,50.63,50.53,50.11,15.5,22.71,0.00
1:56:40,9.8,5.6,58.1,385.5,50.6,50.65,50.69,50.61,50.54,50.13,15.5,22.67,0.00
1:56:50,9.8,5.6,58.2,386.5,50.6,50.64,50.74,50.61,50.5,50.14,15.5,22.62,0.00
1:57:00,9.8,5.6,58.1,386.1,50.58,50.62,50.77,50.63,50.49,50.17,15.5,22.61,0.00
1:57:10,9.7,5.6,58.1,386.4,50.45,50.63,50.77,50.66,50.49,50.18,15.5,22.56,0.00
1:57:20,9.7,5.6,58.1,386.3,50.53,50.64,50.78,50.67,50.5,50.17,15.5,22.54,0.00
1:57:30,9.7,5.6,58.2,387.0,50.53,50.64,50.77,50.7,50.52,50.14,15.5,22.51,0.00
1:57:40,9.7,5.6,58.2,386.9,50.66,50.63,50.74,50.68,50.52,50.11,15.5,22.46,0.00
1:57:50,9.7,5.6,58.2,386.7,50.66,50.65,50.76,50.69,50.52,50.1,15.5,22.43,0.00
1:58:00,9.8,5.6,58.2,386.7,50.53,50.67,50.8,50.71,50.55,50.15,15.6,22.41,0.00
1:58:10,9.7,5.6,58.1,387.0,50.5,50.66,50.75,50.72,50.57,50.17,15.6,22.37,0.00
1:58:20,9.7,5.6,58.2,386.7,50.54,50.66,50.8,50.72,50.57,50.2,15.6,22.33,0.00
1:58:30,9.7,5.6,58.2,386.5,50.59,50.69,50.82,50.71,50.57,50.23,15.6,22.31,0.00
1:58:40,9.7,5.6,58.2,386.0,50.49,50.68,50.83,50.74,50.56,50.24,15.6,22.27,0.00
1:58:50,9.7,5.6,58.2,386.2,50.69,50.68,50.77,50.76,50.57,50.24,15.6,22.23,0.00
1:59:00,9.7,5.6,58.2,386.1,50.78,50.7,50.83,50.76,50.57,50.26,15.6,22.21,0.00
1:59:10,9.6,5.5,58.1,385.6,50.8,50.77,50.85,50.75,50.58,50.27,15.6,22.17,0.00
1:59:20,9.7,5.5,58.2,385.9,50.79,50.77,50.92,50.76,50.63,50.3,15.6,22.15,0.00
1:59:30,9.7,5.6,58.2,386.1,50.76,50.81,50.87,50.78,50.61,50.32,15.6,22.11,0.00
1:59:40,9.7,5.6,58.1,386.4,50.76,50.79,50.8,50.8,50.64,50.32,15.6,22.07,0.00
1:59:50,9.7,5.6,58.1,386.5,50.76,50.77,50.8,50.79,50.64,50.31,15.6,22.03,0.00
2:00:00,9.6,5.5,58.2,386.5,50.76,50.78,50.79,50.8,50.67,50.33,15.7,22,0.00
2:00:10,9.8,5.6,58.2,386.4,50.65,50.78,50.79,50.8,50.68,50.34,15.7,21.97,0.00
2:00:20,9.9,5.7,58.1,386.4,50.76,50.77,50.83,50.83,50.67,50.38,15.7,21.95,0.00
2:00:30,9.9,5.8,58.1,386.7,50.81,50.75,50.94,50.83,50.66,50.39,15.7,21.91,0.00
2:00:40,9.9,5.8,58.1,386.3,50.82,50.76,50.94,50.83,50.66,50.37,15.7,21.87,0.00
2:00:50,10.0,5.8,58.1,386.4,50.83,50.78,50.95,50.83,50.68,50.36,15.7,21.83,0.00
2:01:00,10.1,5.9,58.1,386.9,50.83,50.81,50.95,50.82,50.7,50.35,15.7,21.81,0.00
2:01:10,10.1,5.9,58,387.1,50.7,50.83,50.95,50.83,50.69,50.31,15.7,21.78,0.00
2:01:20,10.1,5.9,57.9,387.1,50.63,50.84,50.94,50.86,50.68,50.3,15.7,21.75,0.00
2:01:30,10.1,6.0,57.9,388.0,50.59,50.85,50.93,50.86,50.68,50.3,15.7,21.72,0.00
2:01:40,10.1,5.9,57.9,388.3,50.61,50.88,50.94,50.87,50.73,50.33,15.7,21.7,0.00
2:01:50,10.1,5.9,57.8,388.6,50.79,50.86,50.94,50.87,50.73,50.34,15.7,21.66,0.00
2:02:00,10.1,5.9,57.7,388.4,50.89,50.81,50.96,50.89,50.75,50.38,15.8,21.63,0.00
2:02:10,10.1,5.9,57.6,388.6,50.89,50.81,50.98,50.89,50.73,50.42,15.8,21.6,0.00
2:02:20,10.1,5.9,57.7,388.9,50.91,50.85,50.97,50.89,50.71,50.44,15.8,21.57,0.00
2:02:30,10.0,5.8,57.6,388.3,50.9,50.88,50.96,50.9,50.72,50.47,15.8,21.55,0.00
2:02:40,10.0,5.8,57.6,389.2,50.93,50.91,50.96,50.92,50.74,50.5,15.8,21.53,0.00
2:02:50,10.0,5.8,57.6,388.9,50.95,50.91,50.96,50.92,50.73,50.5,15.8,21.49,0.00
2:03:00,10.0,5.7,57.5,389.1,50.91,50.92,50.97,50.93,50.77,50.51,15.8,21.46,0.00
2:03:10,9.9,5.7,57.6,389.3,50.81,50.93,50.96,50.93,50.77,50.48,15.8,21.43,0.00
2:03:20,9.9,5.7,57.5,389.2,50.69,50.9,50.97,50.94,50.81,50.45,15.8,21.4,0.00
2:03:30,9.9,5.7,57.6,389.3,50.82,50.96,50.99,50.96,50.84,50.45,15.8,21.39,0.00
2:03:40,9.9,5.7,57.6,389.2,50.95,50.94,51.01,50.98,50.89,50.46,15.8,21.35,0.00
2:03:50,9.9,5.7,57.6,389.6,50.96,50.95,51.01,50.97,50.92,50.46,15.8,21.32,0.00
2:04:00,9.9,5.7,57.6,389.5,50.78,50.95,51.11,50.97,50.92,50.47,15.8,21.29,0.00
2:04:10,9.9,5.7,57.7,389.2,50.72,50.93,51.1,50.97,50.88,50.48,15.8,21.26,0.00
2:04:20,9.8,5.6,57.6,389.5,50.85,50.94,51.1,50.98,50.9,50.5,15.9,21.23,0.00
2:04:30,9.9,5.7,57.7,389.3,50.74,50.94,51.06,51,50.87,50.52,15.9,21.2,0.00
2:04:40,9.9,5.7,57.7,388.4,50.95,50.97,51.03,51,50.87,50.54,15.9,21.18,0.00
2:04:50,9.9,5.7,57.7,388.8,51.02,50.96,51.06,50.99,50.85,50.57,15.9,21.14,0.00
2:05:00,9.9,5.7,57.6,388.8,50.9,50.95,51.08,50.99,50.86,50.59,15.9,21.12,0.00
2:05:10,9.9,5.7,57.7,388.7,50.99,50.98,51.1,51.01,50.86,50.6,15.9,21.11,0.00
2:05:20,9.9,5.7,57.7,389.1,50.86,51.03,51.11,50.99,50.86,50.62,15.9,21.07,0.00
2:05:30,9.8,5.6,57.6,389.2,50.98,51.09,51.11,51.02,50.85,50.62,15.9,21.02,0.00
2:05:40,9.8,5.7,57.7,389.1,50.99,51.03,51.1,51.03,50.85,50.62,15.9,21.01,0.00
2:05:50,9.9,5.7,57.7,388.6,51,51.05,51.1,51,50.88,50.64,15.9,20.98,0.00
2:06:00,9.9,5.7,57.7,389.1,50.88,51.04,51.11,51,50.92,50.64,16.0,20.95,0.00
2:06:10,9.9,5.7,57.7,389.4,50.86,51.04,51.12,51.01,50.99,50.62,16.0,20.93,0.00
2:06:20,9.9,5.7,57.8,389.8,50.93,51.07,51.16,51.01,51.02,50.59,16.0,20.9,0.00
2:06:30,9.9,5.7,57.8,389.8,51.06,51.06,51.23,51.04,50.99,50.56,16.0,20.88,0.00
2:06:40,9.9,5.7,57.8,390.2,51.08,51.09,51.18,51.07,50.97,50.57,16.0,20.85,0.00
2:06:50,9.9,5.7,57.8,390.3,51.1,51.09,51.18,51.1,50.97,50.6,16.0,20.82,0.00
2:07:00,9.8,5.7,57.9,390.7,51,51.1,51.21,51.1,51,50.63,16.0,20.8,0.00
2:07:10,9.8,5.7,57.9,390.9,51.08,51.12,51.2,51.08,50.98,50.65,16.0,20.77,0.00
2:07:20,9.8,5.7,57.9,390.4,51.17,51.13,51.2,51.08,50.96,50.65,16.0,20.73,0.00
2:07:30,9.8,5.7,57.8,390.3,51.19,51.14,51.24,51.08,50.95,50.66,16.0,20.72,0.00
2:07:40,9.8,5.6,57.9,390.2,51.12,51.13,51.18,51.07,50.95,50.65,16.0,20.68,0.00
2:07:50,9.8,5.7,57.8,390.1,50.77,51.19,51.22,51.08,50.97,50.69,16.0,20.66,0.00
2:08:00,9.8,5.7,58,390.3,50.83,51.16,51.25,51.1,50.99,50.71,16.0,20.63,0.00
2:08:10,9.8,5.6,57.9,390.1,50.92,51.15,51.25,51.07,50.99,50.72,16.0,20.59,0.00
2:08:20,9.8,5.6,58,390.3,51,51.15,51.25,51.08,51,50.73,16.0,20.57,0.00
2:08:30,9.8,5.6,58,390.0,50.99,51.15,51.28,51.12,51.01,50.74,16.1,20.55,0.00
2:08:40,9.8,5.6,58,389.8,51.05,51.18,51.31,51.16,51.03,50.75,16.1,20.54,0.00
2:08:50,9.8,5.7,58,389.7,51.08,51.22,51.29,51.16,51.04,50.75,16.1,20.5,0.00
2:09:00,9.8,5.7,58,390.0,51.18,51.16,51.3,51.16,51.07,50.73,16.1,20.47,0.00
2:09:10,9.8,5.7,58.1,389.7,51.11,51.18,51.3,51.16,51.07,50.7,16.1,20.45,0.00
2:09:20,9.8,5.7,58.1,390.0,51.18,51.19,51.32,51.18,51.05,50.67,16.1,20.41,0.00
2:09:30,9.8,5.7,58.1,390.2,51,51.21,51.32,51.21,51.08,50.7,16.1,20.39,0.00
2:09:40,9.8,5.6,58,390.3,51.08,51.21,51.24,51.24,51.08,50.72,16.1,20.36,0.00
2:09:50,9.8,5.7,58.1,391.1,51.26,51.21,51.25,51.28,51.1,50.75,16.1,20.33,0.00
2:10:00,9.7,5.6,58,391.2,51.29,51.22,51.27,51.31,51.12,50.77,16.1,20.33,0.00
2:10:10,9.7,5.6,58.2,391.1,51.28,51.23,51.27,51.29,51.12,50.78,16.1,20.3,0.00
2:10:20,9.7,5.6,58.1,391.4,51.28,51.24,51.26,51.28,51.12,50.81,16.1,20.26,0.00
2:10:30,9.7,5.6,58.2,391.3,51.31,51.28,51.28,51.3,51.12,50.82,16.1,20.24,0.00
2:10:40,9.8,5.7,58.1,391.3,51.31,51.28,51.32,51.3,51.13,50.85,16.1,20.22,0.00
2:10:50,9.7,5.6,58.2,391.0,51.2,51.28,51.32,51.31,51.12,50.86,16.2,20.19,0.00
2:11:00,9.7,5.6,58.1,391.2,51.15,51.3,51.32,51.27,51.11,50.87,16.2,20.18,0.00
2:11:10,9.7,5.6,58.1,391.4,51.04,51.31,51.38,51.3,51.12,50.88,16.2,20.15,0.00
2:11:20,9.7,5.6,58.2,391.2,51.26,51.32,51.41,51.32,51.12,50.87,16.2,20.12,0.00
2:11:30,9.7,5.6,58.2,391.4,51.25,51.28,51.38,51.32,51.1,50.87,16.2,20.08,0.00
2:11:40,9.7,5.6,58.2,391.7,51.14,51.32,51.42,51.36,51.12,50.88,16.2,20.06,0.00
2:11:50,9.7,5.6,58.2,391.1,51.14,51.35,51.41,51.36,51.11,50.89,16.2,20.05,0.00
2:12:00,9.7,5.6,58.2,391.0,51.17,51.38,51.39,51.35,51.12,50.91,16.2,20.02,0.00
2:12:10,9.7,5.6,58.1,390.6,51.27,51.37,51.4,51.32,51.16,50.91,16.2,20,0.00
2:12:20,9.7,5.6,58.2,390.6,51.23,51.38,51.4,51.32,51.24,50.9,16.2,19.96,0.00
2:12:30,9.7,5.6,58.1,390.5,51.2,51.42,51.4,51.31,51.27,50.89,16.2,19.93,0.00
2:12:40,9.8,5.6,58.2,390.2,51.36,51.37,51.42,51.34,51.27,50.91,16.2,19.92,0.00
2:12:50,9.7,5.6,58.1,390.1,51.22,51.4,51.46,51.37,51.29,50.91,16.2,19.89,0.00
2:13:00,9.7,5.6,58.2,390.5,51.28,51.4,51.46,51.4,51.26,50.91,16.2,19.87,0.00
2:13:10,9.7,5.6,58.1,390.4,51.29,51.38,51.44,51.42,51.26,50.91,16.2,19.85,0.00
2:13:20,9.7,5.6,58.2,390.4,51.37,51.4,51.44,51.43,51.28,50.92,16.2,19.82,0.00
2:13:30,9.7,5.6,58.1,390.6,51.36,51.39,51.45,51.45,51.26,50.95,16.2,19.8,0.00
2:13:40,9.7,5.6,58.2,390.7,51.28,51.4,51.47,51.42,51.26,50.98,16.2,19.77,0.00
2:13:50,9.8,5.7,58.3,390.8,51.34,51.39,51.49,51.41,51.31,50.98,16.3,19.74,0.00
2:14:00,9.8,5.6,58.2,391.2,51.42,51.41,51.54,51.39,51.34,50.97,16.3,19.73,0.00
2:14:10,9.7,5.6,58.2,391.3,51.47,51.43,51.54,51.37,51.33,50.96,16.3,19.7,0.00
2:14:20,9.7,5.6,58.2,391.5,51.44,51.45,51.55,51.39,51.3,50.96,16.3,19.68,0.00
2:14:30,9.7,5.6,58.2,391.9,51.46,51.46,51.52,51.42,51.31,50.99,16.3,19.66,0.00
2:14:40,9.7,5.6,58.1,392.1,51.48,51.45,51.51,51.42,51.33,51.03,16.3,19.64,0.00
2:14:50,9.7,5.6,58.2,392.5,51.31,51.46,51.53,51.47,51.33,51.04,16.3,19.61,0.00
2:15:00,9.7,5.6,58.1,392.7,51.37,51.46,51.51,51.47,51.31,51.02,16.3,19.58,0.00
2:15:10,9.8,5.6,58,392.6,51.45,51.56,51.54,51.46,51.32,51.03,16.3,19.55,0.00
2:15:20,9.8,5.6,58,392.7,51.5,51.53,51.6,51.45,51.33,51.03,16.3,19.53,0.00
2:15:30,9.7,5.6,58.1,392.6,51.38,51.52,51.62,51.47,51.34,51.04,16.3,19.52,0.00
2:15:40,9.7,5.6,58,392.7,51.44,51.55,51.6,51.49,51.33,51.05,16.3,19.49,0.00
2:15:50,9.7,5.6,58.1,392.5,51.44,51.53,51.6,51.53,51.32,51.06,16.3,19.47,0.00
2:16:00,9.7,5.6,58,392.8,51.39,51.52,51.65,51.53,51.36,51.07,16.3,19.45,0.00
2:16:10,9.7,5.6,58.1,392.7,51.47,51.52,51.68,51.53,51.39,51.08,16.3,19.43,0.00
2:16:20,9.7,5.6,58,392.4,51.55,51.53,51.64,51.56,51.44,51.08,16.3,19.4,0.00
2:16:30,9.7,5.6,58.1,392.3,51.44,51.52,51.63,51.56,51.41,51.09,16.3,19.38,0.00
2:16:40,9.7,5.6,58,392.4,51.4,51.53,51.63,51.57,51.38,51.09,16.3,19.35,0.00
2:16:50,9.6,5.5,58.1,392.2,51.37,51.54,51.65,51.57,51.4,51.11,16.3,19.33,0.00
2:17:00,9.7,5.6,58.1,391.8,51.44,51.53,51.64,51.58,51.41,51.1,16.3,19.32,0.00
2:17:10,9.7,5.6,58,391.6,51.33,51.53,51.7,51.59,51.44,51.12,16.3,19.28,0.00
2:17:20,9.7,5.6,58.1,391.6,51.51,51.56,51.68,51.6,51.49,51.13,16.3,19.26,0.00
2:17:30,9.7,5.6,58.1,391.4,51.61,51.55,51.65,51.61,51.49,51.14,16.3,19.24,0.00
2:17:40,9.8,5.6,58,391.6,51.53,51.58,51.63,51.6,51.48,51.13,16.3,19.22,0.00
2:17:50,9.8,5.6,58.1,391.5,51.61,51.62,51.66,51.59,51.47,51.13,16.3,19.2,0.00
2:18:00,9.8,5.7,58,391.4,51.63,51.63,51.66,51.61,51.45,51.13,16.3,19.17,0.00
2:18:10,9.8,5.7,58.1,391.6,51.67,51.69,51.68,51.63,51.48,51.16,16.4,19.15,0.00
2:18:20,9.9,5.8,58.1,392.1,51.72,51.69,51.7,51.62,51.48,51.18,16.4,19.12,0.00
2:18:30,10.0,5.8,58.1,392.2,51.7,51.67,51.7,51.63,51.48,51.19,16.4,19.11,0.00
2:18:40,10.1,5.9,58,392.1,51.71,51.68,51.72,51.64,51.48,51.2,16.4,19.08,0.00
2:18:50,10.0,5.9,57.9,392.6,51.69,51.67,51.7,51.66,51.51,51.21,16.4,19.06,0.00
2:19:00,10.1,5.9,57.9,392.7,51.63,51.68,51.71,51.69,51.54,51.21,16.4,19.04,0.00
2:19:10,10.2,6.0,57.7,392.8,51.68,51.7,51.76,51.7,51.55,51.2,16.4,19.03,0.00
2:19:20,10.2,6.0,57.8,393.3,51.7,51.7,51.78,51.71,51.58,51.21,16.4,19,0.00
2:19:30,10.2,6.0,57.6,393.4,51.63,51.69,51.76,51.72,51.62,51.19,16.4,18.97,0.00
2:19:40,10.2,6.0,57.6,393.2,51.55,51.71,51.78,51.73,51.66,51.22,16.4,18.95,0.00
2:19:50,10.2,6.0,57.6,393.4,51.16,51.76,51.79,51.73,51.66,51.23,16.4,18.94,0.00
2:20:00,10.2,5.9,57.6,393.4,51.35,51.73,51.82,51.73,51.65,51.24,16.4,18.92,0.00
2:20:10,10.2,5.9,57.5,393.3,51.58,51.71,51.83,51.74,51.57,51.27,16.4,18.89,0.00
2:20:20,10.1,5.9,57.5,393.5,51.58,51.74,51.82,51.75,51.6,51.3,16.4,18.86,0.00
2:20:30,10.1,5.9,57.4,393.3,51.61,51.78,51.83,51.75,51.59,51.3,16.4,18.84,0.00
2:20:40,10.0,5.8,57.4,393.6,51.67,51.79,51.84,51.77,51.61,51.34,16.4,18.83,0.00
2:20:50,10.1,5.8,57.3,393.8,51.57,51.83,51.85,51.76,51.65,51.34,16.4,18.81,0.00
2:21:00,10.0,5.8,57.4,394.4,51.72,51.77,51.85,51.77,51.68,51.35,16.4,18.8,0.00
2:21:10,10.0,5.8,57.4,394.0,51.73,51.77,51.85,51.77,51.7,51.36,16.4,18.76,0.00
2:21:20,10.0,5.8,57.4,393.6,51.79,51.79,51.88,51.78,51.72,51.38,16.5,18.75,0.00
2:21:30,10.0,5.7,57.3,393.8,51.83,51.82,51.9,51.8,51.7,51.39,16.5,18.74,0.00
2:21:40,10.0,5.8,57.5,393.9,51.83,51.82,51.9,51.8,51.68,51.41,16.5,18.7,0.00
2:21:50,9.9,5.7,57.4,394.0,51.83,51.81,51.91,51.81,51.72,51.41,16.5,18.68,0.00
2:22:00,10.0,5.8,57.5,393.6,51.84,51.82,51.91,51.81,51.72,51.41,16.5,18.67,0.00
2:22:10,9.9,5.7,57.6,393.9,51.84,51.85,51.89,51.85,51.74,51.39,16.5,18.65,0.00
2:22:20,9.9,5.7,57.6,393.8,51.87,51.85,51.91,51.87,51.74,51.4,16.5,18.62,0.00
2:22:30,9.9,5.7,57.7,394.0,51.9,51.82,51.93,51.88,51.77,51.4,16.5,18.61,0.00
2:22:40,9.9,5.7,57.7,393.8,51.93,51.83,51.95,51.9,51.78,51.41,16.5,18.6,0.00
2:22:50,9.9,5.7,57.7,393.7,51.91,51.86,51.97,51.9,51.8,51.4,16.5,18.56,0.00
2:23:00,10.0,5.8,57.6,393.9,51.92,51.88,51.96,51.9,51.78,51.41,16.5,18.55,0.00
2:23:10,10.0,5.8,57.7,393.7,51.91,51.87,51.96,51.88,51.77,51.43,16.5,18.54,0.00
2:23:20,10.0,5.8,57.6,394.1,51.89,51.86,51.95,51.88,51.78,51.42,16.5,18.51,0.00
2:23:30,9.9,5.7,57.7,394.1,51.9,51.86,51.97,51.87,51.81,51.44,16.5,18.49,0.00
2:23:40,9.8,5.7,57.8,393.9,51.89,51.85,51.97,51.91,51.85,51.46,16.5,18.49,0.00
2:23:50,9.8,5.7,57.8,393.9,51.91,51.89,51.96,51.92,51.84,51.46,16.5,18.46,0.00
2:24:00,9.8,5.6,57.7,394.2,51.92,51.86,51.97,51.93,51.84,51.47,16.5,18.43,0.00
2:24:10,9.8,5.6,57.8,394.3,51.92,51.87,51.96,51.93,51.83,51.47,16.5,18.41,0.00
2:24:20,9.8,5.6,57.8,394.3,51.92,51.89,51.98,51.93,51.83,51.49,16.6,18.39,0.00
2:24:30,9.8,5.6,57.9,394.4,51.87,51.92,52.02,51.94,51.85,51.49,16.6,18.37,0.00
2:24:40,9.8,5.7,58,394.5,51.85,51.94,52.02,51.95,51.87,51.51,16.6,18.36,0.00
2:24:50,9.8,5.6,57.9,394.4,51.8,51.97,51.99,51.95,51.86,51.52,16.6,18.35,0.00
2:25:00,9.7,5.6,58,394.7,51.95,51.97,52,51.96,51.86,51.52,16.6,18.31,0.00
2:25:10,9.8,5.7,58,394.6,51.94,51.99,51.96,51.95,51.86,51.52,16.6,18.29,0.00
2:25:20,9.8,5.6,58,395.0,51.99,52,52.04,51.97,51.87,51.54,16.6,18.3,0.00
2:25:30,9.7,5.6,58.1,395.3,51.99,51.99,52.02,51.96,51.87,51.54,16.6,18.26,0.00
2:25:40,9.7,5.6,58,395.0,52.01,52,52.04,51.96,51.87,51.54,16.6,18.25,0.00
2:25:50,9.7,5.6,58.1,394.8,52.01,51.98,52.02,51.98,51.86,51.54,16.6,18.22,0.00
2:26:00,9.7,5.6,58.1,394.8,52.04,52.01,52.04,52.01,51.86,51.54,16.6,18.22,0.00
2:26:10,9.7,5.6,58.2,394.3,52.05,52.02,52.05,51.99,51.86,51.56,16.6,18.21,0.00
2:26:20,9.7,5.6,58.2,394.3,52.05,52.04,52.07,52.01,51.86,51.56,16.6,18.16,0.00
2:26:30,9.7,5.6,58.3,394.8,52.01,52.06,52.11,52.01,51.88,51.54,16.6,18.16,0.00
2:26:40,9.7,5.6,58.2,394.7,52.02,52.1,52.13,52.01,51.94,51.55,16.6,18.14,0.00
2:26:50,9.7,5.6,58.2,394.4,52.11,52.13,52.13,52.03,51.98,51.56,16.6,18.12,0.00
2:27:00,9.8,5.7,58.3,394.7,52.11,52.08,52.13,52.04,51.98,51.56,16.6,18.09,0.00
2:27:10,9.8,5.6,58.3,395.0,52.04,52.06,52.14,52.05,51.97,51.55,16.6,18.08,0.00
2:27:20,9.7,5.6,58.2,394.8,52.04,52.08,52.13,52.05,51.97,51.55,16.6,18.06,0.00
2:27:30,9.7,5.6,58.3,395.1,51.83,52.09,52.13,52.09,51.97,51.56,16.6,18.04,0.00
2:27:40,9.7,5.6,58.2,394.8,52.01,52.1,52.13,52.1,52.02,51.59,16.6,18.04,0.00
2:27:50,9.7,5.6,58.2,394.6,52.07,52.09,52.13,52.12,52.03,51.62,16.6,18.03,0.00
2:28:00,9.7,5.6,58.2,394.9,52.08,52.1,52.13,52.1,52.02,51.67,16.6,18,0.00
2:28:10,9.7,5.6,58.3,394.7,52.05,52.1,52.11,52.1,52.02,51.73,16.6,17.97,0.00
2:28:20,9.7,5.6,58.3,394.4,52.1,52.1,52.11,52.11,52.02,51.75,16.6,17.95,0.00
2:28:30,9.7,5.6,58.3,394.5,52.07,52.12,52.14,52.14,52.01,51.66,16.7,17.95,0.00
2:28:40,9.7,5.6,58.3,394.1,52.11,52.14,52.16,52.12,51.98,51.64,16.7,17.93,0.00
2:28:50,9.7,5.6,58.2,394.4,52.05,52.15,52.16,52.13,51.96,51.65,16.7,17.91,0.00
2:29:00,9.7,5.6,58.3,394.3,52.08,52.15,52.18,52.12,51.95,51.67,16.7,17.9,0.00
2:29:10,9.7,5.6,58.3,394.5,52.02,52.12,52.21,52.13,51.95,51.69,16.7,17.88,0.00
2:29:20,9.8,5.7,58.3,394.4,52.18,52.15,52.2,52.14,51.98,51.7,16.7,17.87,0.00
2:29:30,9.8,5.7,58.3,394.9,52,52.17,52.2,52.19,52,51.72,16.7,17.85,0.00
2:29:40,9.9,5.8,58.4,23.3,52.07,52.19,52.22,52.18,52.02,51.73,16.7,17.84,0.00
2:29:50,10.0,5.8,58.3,15.3,51.96,52.26,52.22,52.19,52.01,51.74,16.7,17.81,0.00
2:30:00,10.0,5.9,58.3,15.2,52.11,52.28,52.24,52.21,52.02,51.75,16.7,17.8,0.00
2:30:10,10.1,5.9,58.3,15.2,52.07,52.27,52.29,52.21,52.02,51.76,16.8,17.79,0.00
2:30:20,10.1,5.9,58.3,15.2,52.23,52.24,52.26,52.2,52.03,51.76,16.8,17.77,0.00
2:30:30,10.2,6.0,58.1,15.1,52.25,52.25,52.29,52.22,52.05,51.74,16.8,17.75,0.00
2:30:40,10.2,6.0,58.1,15.2,52.25,52.22,52.29,52.23,52.1,51.73,16.8,17.73,0.00
2:30:50,10.2,6.0,58.2,15.0,52.22,52.24,52.29,52.22,52.12,51.71,16.8,17.71,0.00
2:31:00,10.2,6.0,58,15.1,52.24,52.22,52.3,52.21,52.14,51.71,16.8,17.7,0.00
2:31:10,10.2,6.0,58.1,14.9,52.25,52.23,52.31,52.19,52.15,51.72,16.8,17.69,0.00
2:31:20,10.2,6.0,58.1,15.1,52.25,52.23,52.31,52.19,52.14,51.72,16.8,17.67,0.00
2:31:30,10.1,6.0,58.1,15.0,52.26,52.2,52.31,52.19,52.15,51.75,16.8,17.66,0.00
2:31:40,10.1,6.0,58.2,15.1,52.28,52.23,52.29,52.19,52.16,51.77,16.8,17.63,0.00
2:31:50,10.2,6.0,58.3,15.2,52.28,52.24,52.28,52.22,52.16,51.77,16.8,17.62,0.00
2:32:00,10.1,6.0,58.3,15.1,52.27,52.24,52.28,52.21,52.15,51.76,16.8,17.61,0.00
2:32:10,10.2,6.0,58.4,15.2,52.28,52.24,52.28,52.22,52.16,51.78,16.8,17.6,0.00
2:32:20,10.2,6.0,58.3,15.2,52.25,52.24,52.28,52.21,52.14,51.78,16.8,17.58,0.00
2:32:30,10.3,6.1,58.4,15.2,52.12,52.25,52.28,52.24,52.15,51.79,16.8,17.56,0.00
2:32:40,10.3,6.1,58.4,15.2,51.94,52.27,52.29,52.25,52.16,51.81,16.8,17.57,0.00
2:32:50,10.2,6.0,58.4,15.1,52.1,52.21,52.28,52.25,52.15,51.8,16.8,17.53,0.00
2:33:00,10.2,6.0,58.5,15.1,52.2,52.24,52.29,52.25,52.16,51.8,16.8,17.52,0.00
2:33:10,10.1,6.0,58.5,15.2,52.18,52.23,52.28,52.25,52.16,51.78,16.8,17.5,0.00
2:33:20,10.0,5.9,58.5,15.2,52.14,52.21,52.28,52.21,52.16,51.77,16.8,17.49,0.00
2:33:30,10.0,5.9,58.5,15.2,52.1,52.22,52.26,52.23,52.15,51.74,16.8,17.47,0.00
2:33:40,10.0,5.9,58.5,15.3,52,52.25,52.27,52.24,52.15,51.73,16.8,17.46,0.00
2:33:50,10.0,5.9,58.6,15.2,51.91,52.21,52.27,52.22,52.14,51.71,16.8,17.44,0.00
2:34:00,10.0,5.9,58.7,15.2,51.88,52.23,52.26,52.24,52.13,51.71,16.8,17.42,0.00
2:34:10,10.0,5.9,58.6,15.2,51.76,52.2,52.27,52.24,52.11,51.71,16.8,17.41,0.00
2:34:20,10.0,5.9,58.8,15.2,51.75,52.19,52.28,52.24,52.11,51.72,16.8,17.41,0.00
2:34:30,10.0,5.9,58.8,15.2,51.95,52.19,52.28,52.23,52.11,51.72,16.7,17.37,0.00
2:34:40,10.0,5.9,58.6,15.2,51.97,52.17,52.28,52.24,52.13,51.74,16.7,17.38,0.00
2:34:50,10.0,5.9,58.7,15.1,51.99,52.15,52.27,52.23,52.12,51.73,16.7,17.36,0.00
2:35:00,10.0,5.9,58.8,15.1,51.88,52.19,52.26,52.22,52.12,51.74,16.7,17.33,0.00
2:35:10,10.0,5.9,58.9,15.2,51.97,52.21,52.26,52.22,52.12,51.73,16.7,17.33,0.00
2:35:20,9.9,5.8,58.8,15.3,51.92,52.22,52.26,52.22,52.12,51.74,16.7,17.32,0.00
2:35:30,9.9,5.8,58.8,15.3,52.01,52.21,52.25,52.21,52.12,51.73,16.7,17.3,0.00
2:35:40,9.9,5.8,58.8,15.3,51.98,52.21,52.25,52.22,52.12,51.72,16.7,17.28,0.00
2:35:50,9.9,5.8,58.8,15.3,51.84,52.19,52.25,52.22,52.12,51.72,16.7,17.28,0.00
2:36:00,9.9,5.8,58.8,15.3,51.91,52.2,52.26,52.22,52.13,51.72,16.7,17.26,0.00
2:36:10,9.9,5.8,58.8,14.8,51.94,52.22,52.27,52.23,52.14,51.72,16.7,17.26,0.00
2:36:20,9.9,5.8,58.8,15.2,51.88,52.22,52.25,52.22,52.14,51.73,16.7,17.26,0.00
2:36:30,9.8,5.8,58.9,15.1,51.98,52.2,52.26,52.22,52.15,51.73,16.7,17.23,0.00
2:36:40,9.8,5.8,58.9,15.1,51.95,52.16,52.24,52.21,52.12,51.74,16.7,17.19,0.00
2:36:50,9.9,5.8,58.9,15.3,52.01,52.18,52.24,52.21,52.14,51.76,16.7,17.2,0.00
2:37:00,9.9,5.8,58.9,14.9,51.96,52.19,52.25,52.22,52.13,51.77,16.7,17.19,0.00
2:37:10,9.8,5.8,58.8,15.2,52.08,52.2,52.26,52.22,52.13,51.79,16.7,17.18,0.00
2:37:20,9.8,5.8,58.8,15.2,52,52.19,52.26,52.22,52.13,51.8,16.6,17.16,0.00
2:37:30,9.9,5.8,58.8,15.1,51.92,52.22,52.27,52.22,52.14,51.8,16.6,17.14,0.00
2:37:40,9.9,5.8,58.8,15.1,51.78,52.18,52.26,52.21,52.13,51.79,16.6,17.13,0.00
2:37:50,9.9,5.8,58.8,15.2,52.12,52.19,52.25,52.21,52.12,51.78,16.6,17.1,0.00
2:38:00,9.8,5.8,58.8,15.2,51.67,52.18,52.27,52.22,52.13,51.77,16.6,17.1,0.00
2:38:10,9.8,5.8,58.8,15.2,51.5,52.14,52.26,52.21,52.1,51.74,16.6,17.08,0.00
2:38:20,9.8,5.8,58.8,15.1,51.99,52.16,52.25,52.22,52.1,51.73,16.6,17.08,0.00
2:38:30,9.8,5.8,58.7,15.1,51.65,52.16,52.24,52.22,52.1,51.71,16.6,17.06,0.00
2:38:40,9.8,5.8,58.8,15.0,51.88,52.18,52.24,52.22,52.11,51.69,16.6,17.06,0.00
2:38:50,9.8,5.7,58.8,15.1,51.92,52.17,52.23,52.22,52.11,51.68,16.5,17.03,0.00
2:39:00,9.8,5.7,58.8,15.1,52.05,52.15,52.23,52.2,52.1,51.67,16.5,17.02,0.00
2:39:10,9.8,5.7,58.7,15.2,51.93,52.21,52.25,52.22,52.11,51.68,16.5,17.02,0.00
2:39:20,9.8,5.7,58.6,15.0,51.79,52.2,52.23,52.22,52.12,51.67,16.5,17,0.00
2:39:30,9.8,5.7,58.7,14.9,51.72,52.19,52.25,52.22,52.12,51.68,16.5,16.99,0.00
2:39:40,9.8,5.7,58.8,15.1,51.78,52.18,52.25,52.21,52.14,51.71,16.5,16.97,0.00
2:39:50,9.8,5.7,58.8,15.1,51.79,52.16,52.24,52.2,52.12,51.69,16.5,16.95,0.00
2:40:00,9.9,5.8,58.7,15.0,51.75,52.16,52.24,52.21,52.12,51.71,16.5,16.94,0.00
2:40:10,9.9,5.8,58.6,15.1,51.74,52.14,52.25,52.21,52.11,51.73,16.5,16.94,0.00
2:40:20,9.8,5.7,58.5,15.1,52.09,52.14,52.24,52.21,52.1,51.73,16.4,16.93,0.00
2:40:30,9.8,5.7,58.5,15.1,51.81,52.15,52.23,52.22,52.1,51.73,16.4,16.91,0.00
2:40:40,9.8,5.7,58.4,15.1,51.7,52.15,52.21,52.21,52.09,51.73,16.4,16.89,0.00
2:40:50,9.8,5.7,58.5,14.9,51.84,52.17,52.23,52.22,52.1,51.73,16.4,16.89,0.00
2:41:00,9.8,5.7,58.4,15.2,52.07,52.17,52.22,52.21,52.11,51.72,16.4,16.87,0.00
2:41:10,9.8,5.7,58.4,15.1,51.7,52.14,52.19,52.19,52.1,51.72,16.4,16.84,0.00
2:41:20,9.8,5.7,58.5,15.1,51.64,52.14,52.2,52.18,52.11,51.73,16.4,16.82,0.00
2:41:30,9.8,5.7,58.4,15.2,51.68,52.17,52.22,52.19,52.1,51.73,16.3,16.82,0.00
2:41:40,9.8,5.7,58.4,15.2,51.77,52.19,52.23,52.21,52.12,51.75,16.3,16.82,0.00
2:41:50,9.8,5.7,58.3,15.0,51.82,52.16,52.24,52.21,52.12,51.74,16.3,16.81,0.00
2:42:00,9.8,5.7,58.3,14.9,51.72,52.18,52.23,52.2,52.12,51.73,16.3,16.79,0.00
2:42:10,9.8,5.7,58.2,15.2,51.83,52.13,52.23,52.2,52.11,51.72,16.3,16.78,0.00
2:42:20,9.7,5.6,58.3,15.1,51.44,52.15,52.23,52.19,52.1,51.71,16.3,16.77,0.00
2:42:30,9.8,5.7,58.3,15.2,51.83,52.15,52.24,52.2,52.11,51.71,16.3,16.76,0.00
2:42:40,9.8,5.7,58.1,15.1,51.81,52.16,52.24,52.21,52.1,51.72,16.2,16.75,0.00
2:42:50,9.8,5.7,58,15.0,51.56,52.12,52.24,52.2,52.1,51.72,16.2,16.73,0.00
2:43:00,9.8,5.6,58.1,15.0,51.63,52.14,52.23,52.2,52.1,51.71,16.2,16.72,0.00
2:43:10,9.8,5.6,58.2,15.2,51.97,52.15,52.24,52.2,52.1,51.71,16.2,16.69,0.00
2:43:20,9.8,5.7,58.2,15.2,51.57,52.14,52.23,52.18,52.1,51.69,16.2,16.7,0.00
2:43:30,9.8,5.7,58.2,15.1,51.22,52.16,52.24,52.19,52.1,51.68,16.2,16.68,0.00
2:43:40,9.8,5.7,58.1,15.1,51.5,52.14,52.22,52.17,52.09,51.66,16.1,16.67,0.00
2:43:50,9.8,5.6,58.1,15.1,51.79,52.15,52.22,52.2,52.1,51.66,16.1,16.66,0.00
2:44:00,9.8,5.6,58,15.2,51.82,52.13,52.21,52.18,52.1,51.65,16.1,16.64,0.00
2:44:10,9.9,5.8,57.9,15.2,51.38,52.14,52.24,52.19,52.11,51.65,16.1,16.63,0.00
2:44:20,9.9,5.7,57.9,15.1,51.73,52.14,52.23,52.17,52.1,51.65,16.1,16.62,0.00
2:44:30,9.9,5.7,57.9,15.1,51.99,52.15,52.22,52.18,52.1,51.66,16.0,16.61,0.00
2:44:40,9.9,5.7,57.8,15.0,51.58,52.16,52.23,52.18,52.1,51.68,16.0,16.6,0.00
2:44:50,9.8,5.7,57.9,15.2,51.89,52.16,52.21,52.19,52.11,51.7,16.0,16.6,0.00
2:45:00,9.8,5.6,57.8,15.1,51.66,52.13,52.22,52.19,52.09,51.7,16.0,16.58,0.00
2:45:10,9.8,5.6,57.8,15.2,51.93,52.14,52.21,52.19,52.09,51.69,16.0,16.57,0.00
2:45:20,9.8,5.6,57.7,15.3,51.9,52.15,52.22,52.19,52.09,51.7,16.0,16.56,0.00
2:45:30,9.9,5.7,57.6,14.8,51.92,52.15,52.21,52.18,52.1,51.69,15.9,16.54,0.00
2:45:40,9.9,5.7,57.6,15.2,51.56,52.17,52.22,52.18,52.1,51.68,15.9,16.54,0.00
2:45:50,9.8,5.6,57.6,15.2,51.76,52.18,52.23,52.18,52.09,51.69,15.9,16.52,0.00
2:46:00,9.8,5.6,57.7,15.1,51.8,52.17,52.22,52.18,52.09,51.68,15.9,16.51,0.00
2:46:10,9.8,5.6,57.6,15.2,51.76,52.15,52.22,52.18,52.08,51.69,15.9,16.5,0.00
2:46:20,9.8,5.6,57.6,15.2,51.67,52.11,52.21,52.17,52.07,51.69,15.8,16.47,0.00
2:46:30,9.8,5.6,57.6,15.2,51.92,52.12,52.21,52.19,52.08,51.68,15.8,16.48,0.00
2:46:40,9.8,5.6,57.6,15.3,51.89,52.14,52.21,52.18,52.08,51.68,15.8,16.47,0.00
2:46:50,9.7,5.5,57.5,15.1,52.07,52.15,52.21,52.18,52.07,51.68,15.8,16.46,0.00
2:47:00,9.7,5.6,57.6,15.1,51.81,52.14,52.21,52.19,52.09,51.68,15.8,16.46,0.00
2:47:10,9.7,5.5,57.5,15.3,51.53,52.15,52.21,52.19,52.09,51.68,15.8,16.44,0.00
2:47:20,9.7,5.5,57.5,15.2,51.91,52.13,52.19,52.18,52.08,51.67,15.7,16.41,0.00
2:47:30,9.7,5.5,57.5,15.2,51.71,52.14,52.21,52.19,52.09,51.68,15.7,16.42,0.00
2:47:40,9.7,5.5,57.5,15.1,51.76,52.16,52.2,52.19,52.09,51.68,15.7,16.41,0.00
2:47:50,9.7,5.5,57.5,15.0,51.91,52.15,52.19,52.18,52.09,51.68,15.7,16.4,0.00
2:48:00,9.7,5.5,57.5,15.1,51.81,52.15,52.21,52.18,52.09,51.68,15.7,16.39,0.00
2:48:10,9.7,5.5,57.5,15.1,51.55,52.17,52.2,52.17,52.08,51.67,15.7,16.36,0.00
2:48:20,9.8,5.6,57.5,15.3,51.94,52.15,52.2,52.18,52.08,51.66,15.6,16.36,0.00
2:48:30,9.7,5.6,57.5,15.2,51.82,52.15,52.2,52.17,52.09,51.66,15.6,16.35,0.00
2:48:40,9.7,5.6,57.4,15.0,51.71,52.16,52.21,52.17,52.08,51.67,15.6,16.35,0.00
2:48:50,9.7,5.5,57.5,15.0,51.72,52.16,52.22,52.18,52.1,51.66,15.6,16.34,0.00
2:49:00,9.7,5.6,57.5,15.0,51.89,52.17,52.2,52.17,52.09,51.66,15.6,16.32,0.00
2:49:10,9.7,5.6,57.5,0.8,51.99,52.16,52.21,52.16,52.09,51.66,15.6,16.3,0.00
2:49:20,9.8,5.6,57.5,0.9,51.84,52.16,52.21,52.16,52.08,51.65,15.5,16.3,0.00
2:49:30,9.8,5.6,57.5,0.8,51.92,52.13,52.21,52.16,52.09,51.66,15.5,16.29,0.00
2:49:40,9.9,5.7,57.4,0.8,51.9,52.14,52.2,52.15,52.1,51.64,15.5,16.28,0.00
2:49:50,9.8,5.6,57.4,0.8,51.6,52.12,52.21,52.17,52.12,51.64,15.5,16.28,0.00
2:50:00,9.8,5.6,57.4,0.8,51.6,52.13,52.2,52.15,52.11,51.64,15.5,16.25,0.00
2:50:10,9.8,5.6,57.3,0.8,51.53,52.13,52.19,52.15,52.13,51.64,15.5,16.25,0.00
2:50:20,9.9,5.6,57.2,0.9,51.42,52.14,52.21,52.16,52.12,51.64,15.4,16.25,0.00
2:50:30,9.9,5.6,57.3,0.8,51.67,52.1,52.18,52.16,52.09,51.64,15.4,16.23,0.00
2:50:40,9.9,5.7,57.3,0.8,51.62,52.07,52.18,52.15,52.1,51.63,15.4,16.21,0.00
2:50:50,9.9,5.7,57.3,0.9,51.5,52.05,52.18,52.15,52.08,51.65,15.4,16.2,0.00
2:51:00,9.9,5.7,57.3,0.8,51.63,52.07,52.18,52.16,52.07,51.65,15.4,16.21,0.00
2:51:10,9.9,5.7,57.2,0.8,51.71,52.09,52.19,52.16,52.06,51.65,15.4,16.2,0.00
2:51:20,9.9,5.6,57.1,0.7,51.73,52.08,52.19,52.15,52.05,51.64,15.3,16.19,0.00
2:51:30,9.8,5.6,57.1,0.7,51.69,52.08,52.18,52.16,52.06,51.64,15.3,16.17,0.00
2:51:40,9.9,5.6,57.1,0.8,51.91,52.09,52.17,52.14,52.06,51.64,15.3,16.17,0.00
2:51:50,9.9,5.6,57,0.8,51.97,52.1,52.19,52.15,52.07,51.66,15.3,16.17,0.00
2:52:00,9.9,5.6,57,0.8,51.84,52.12,52.19,52.16,52.08,51.64,15.3,16.16,0.00
2:52:10,9.9,5.6,57,0.8,51.62,52.09,52.19,52.16,52.07,51.66,15.3,16.15,0.00
2:52:20,9.8,5.6,57,0.8,51.67,52.1,52.19,52.15,52.07,51.63,15.3,16.15,0.00
2:52:30,9.8,5.6,56.9,0.8,51.79,52.1,52.19,52.15,52.07,51.62,15.2,16.13,0.00
2:52:40,9.9,5.6,57,0.8,51.82,52.09,52.18,52.15,52.07,51.6,15.2,16.11,0.00
2:52:50,9.8,5.6,57,0.8,51.76,52.13,52.18,52.16,52.08,51.62,15.2,16.12,0.00
2:53:00,9.9,5.6,56.9,0.8,51.52,52.1,52.18,52.15,52.06,51.62,15.2,16.1,0.00
2:53:10,9.9,5.6,57,0.7,51.58,52.11,52.18,52.16,52.07,51.63,15.2,16.1,0.00
2:53:20,9.9,5.7,56.9,0.8,51.75,52.08,52.18,52.14,52.08,51.64,15.2,16.09,0.00
2:53:30,9.9,5.7,56.9,0.8,51.72,52.09,52.2,52.14,52.06,51.64,15.2,16.08,0.00
2:53:40,9.9,5.7,57,0.8,51.68,52.1,52.17,52.14,52.07,51.64,15.1,16.05,0.00
2:53:50,9.9,5.6,56.9,0.8,51.64,52.1,52.16,52.15,52.06,51.64,15.1,16.07,0.00
2:54:00,9.9,5.6,56.8,0.8,51.72,52.1,52.16,52.14,52.06,51.63,15.1,16.05,0.00
2:54:10,9.9,5.6,56.9,0.8,51.84,52.09,52.16,52.13,52.06,51.63,15.1,16.04,0.00
2:54:20,10.0,5.8,57,0.8,51.97,52.1,52.16,52.13,52.05,51.62,15.1,16.02,0.00
2:54:30,9.9,5.7,56.9,0.9,51.84,52.1,52.18,52.12,52.05,51.63,15.1,16.02,0.00
2:54:40,9.9,5.6,56.8,0.8,51.84,52.11,52.18,52.14,52.05,51.63,15.1,16.02,0.00
2:54:50,9.9,5.6,56.9,0.8,51.98,52.11,52.17,52.13,52.05,51.62,15.1,16,0.00
2:55:00,9.9,5.6,56.8,0.9,51.98,52.11,52.16,52.13,52.04,51.62,15.0,15.99,0.00
2:55:10,9.9,5.7,56.9,0.8,51.77,52.09,52.18,52.14,52.05,51.62,15.0,15.99,0.00
2:55:20,9.9,5.7,57,0.8,51.74,52.11,52.17,52.14,52.06,51.61,15.0,15.99,0.00
2:55:30,9.9,5.6,56.9,0.9,51.8,52.08,52.16,52.12,52.04,51.59,15.0,15.97,0.00
2:55:40,9.9,5.6,56.8,0.8,51.82,52.07,52.17,52.14,52.05,51.6,15.0,15.96,0.00
2:55:50,9.9,5.6,56.9,0.8,51.63,52.1,52.16,52.13,52.05,51.59,15.0,15.95,0.00
2:56:00,9.8,5.6,57,0.8,51.77,52.09,52.17,52.13,52.05,51.59,15.0,15.96,0.00
2:56:10,9.9,5.6,57,0.8,51.72,52.1,52.17,52.14,52.06,51.59,15.0,15.95,0.00
2:56:20,9.9,5.6,57.1,0.8,51.76,52.1,52.17,52.14,52.05,51.59,14.9,15.94,0.00
2:56:30,9.9,5.7,57.1,0.8,51.52,52.07,52.17,52.13,52.05,51.59,14.9,15.94,0.00
2:56:40,9.9,5.7,57.1,0.8,51.92,52.06,52.16,52.14,52.06,51.58,14.9,15.92,0.00
2:56:50,9.9,5.6,57.1,0.8,51.93,52.07,52.16,52.12,52.05,51.58,14.9,15.92,0.00
2:57:00,9.8,5.6,57,0.8,52.06,52.07,52.16,52.14,52.06,51.58,14.9,15.92,0.00
2:57:10,9.8,5.6,57.2,0.8,52.04,52.09,52.16,52.13,52.05,51.58,14.9,15.9,0.00
2:57:20,9.9,5.7,57.2,0.8,52.02,52.08,52.16,52.12,52.04,51.58,14.9,15.89,0.00
2:57:30,9.9,5.7,57.2,0.8,51.8,52.09,52.16,52.12,52.03,51.59,14.9,15.89,0.00
2:57:40,9.9,5.7,57.3,0.8,51.88,52.09,52.15,52.13,52.04,51.6,14.8,15.88,0.00
2:57:50,9.9,5.7,57.3,0.8,51.97,52.08,52.16,52.13,52.04,51.61,14.8,15.88,0.00
2:58:00,9.9,5.7,57.3,0.8,51.92,52.1,52.16,52.13,52.05,51.62,14.8,15.88,0.00
2:58:10,9.9,5.7,57.3,0.8,51.87,52.1,52.15,52.13,52.04,51.6,14.8,15.87,0.00
2:58:20,9.9,5.7,57.4,0.8,51.82,52.1,52.15,52.12,52.03,51.59,14.8,15.85,0.00
2:58:30,9.9,5.7,57.5,0.7,51.81,52.07,52.15,52.12,52.04,51.59,14.8,15.85,0.00
2:58:40,9.9,5.7,57.4,0.9,51.46,52.11,52.17,52.13,52.04,51.59,14.8,15.85,0.00
2:58:50,9.9,5.6,57.4,0.8,51.64,52.1,52.16,52.12,52.04,51.58,14.8,15.85,0.00
2:59:00,9.9,5.7,57.6,0.8,51.78,52.09,52.16,52.13,52.04,51.58,14.8,15.85,0.00
2:59:10,9.9,5.7,57.5,0.8,51.71,52.11,52.16,52.13,52.04,51.58,14.7,15.83,0.00
2:59:20,9.9,5.7,57.7,0.9,51.77,52.1,52.15,52.12,52.04,51.59,14.7,15.82,0.00
2:59:30,9.9,5.7,57.7,0.8,51.81,52.1,52.16,52.13,52.03,51.6,14.7,15.83,0.00
2:59:40,9.9,5.7,57.6,0.9,51.92,52.1,52.16,52.12,52.03,51.59,14.7,15.82,0.00
2:59:50,9.9,5.7,57.6,0.8,51.93,52.08,52.16,52.11,52.04,51.59,14.7,15.81,0.00
3:00:00,9.9,5.7,57.8,0.8,52.06,52.08,52.16,52.12,52.04,51.58,14.7,15.81,0.00
3:00:10,9.9,5.7,57.6,0.9,52,52.08,52.16,52.11,52.03,51.57,14.7,15.8,0.00
3:00:20,9.9,5.7,57.8,0.8,51.96,52.08,52.16,52.11,52.04,51.58,14.7,15.8,0.00
3:00:30,9.9,5.7,57.8,0.8,51.75,52.1,52.17,52.12,52.05,51.57,14.7,15.79,0.00
3:00:40,9.9,5.7,57.8,0.9,51.84,52.09,52.17,52.11,52.04,51.58,14.6,15.8,0.00
3:00:50,9.9,5.7,57.9,0.8,51.96,52.08,52.16,52.11,52.04,51.56,14.6,15.78,0.00
3:01:00,10.0,5.8,57.9,0.8,52.04,52.06,52.15,52.12,52.05,51.57,14.6,15.78,0.00
3:01:10,10.0,5.8,57.9,0.9,51.87,52.07,52.16,52.11,52.04,51.55,14.6,15.78,0.00
3:01:20,9.9,5.8,57.9,0.8,51.95,52.08,52.15,52.1,52.04,51.54,14.6,15.77,0.00
3:01:30,10.0,5.8,58,0.8,51.78,52.08,52.15,52.11,52.03,51.53,14.6,15.76,0.00
3:01:40,9.9,5.8,58,0.8,51.89,52.09,52.14,52.11,52.03,51.54,14.6,15.76,0.00
3:01:50,10.0,5.8,58.1,0.8,51.94,52.08,52.15,52.11,52.03,51.54,14.6,15.75,0.00
3:02:00,10.0,5.8,58.1,0.8,51.88,52.08,52.16,52.11,52.04,51.56,14.6,15.76,0.00
3:02:10,10.0,5.9,58,0.8,51.89,52.08,52.14,52.12,52.02,51.55,14.5,15.73,0.00
3:02:20,10.0,5.9,58.1,0.8,51.77,52.09,52.16,52.11,52.03,51.56,14.5,15.75,0.00
3:02:30,10.0,5.8,58,0.8,51.78,52.09,52.16,52.11,52.03,51.56,14.5,15.76,0.00
3:02:40,10.0,5.8,58.1,0.8,51.8,52.08,52.15,52.1,52.01,51.55,14.5,15.74,0.00
3:02:50,9.9,5.8,58.1,0.8,51.74,52.08,52.16,52.1,52.02,51.54,14.5,15.73,0.00
3:03:00,9.9,5.8,58.2,0.8,51.85,52.09,52.15,52.1,52.02,51.54,14.5,15.73,0.00
3:03:10,9.9,5.7,58.2,0.8,51.99,52.08,52.13,52.08,52,51.54,14.5,15.72,0.00
3:03:20,9.9,5.7,58.2,0.8,51.98,52.07,52.14,52.09,52.01,51.55,14.5,15.72,0.00
3:03:30,9.9,5.7,58.1,0.8,51.9,52.06,52.16,52.1,52.02,51.55,14.5,15.73,0.00
3:03:40,9.9,5.7,58.2,0.8,52.05,52.07,52.15,52.1,52.02,51.55,14.4,15.71,0.00
3:03:50,9.9,5.8,58.3,0.9,52.06,52.08,52.14,52.1,52.01,51.53,14.4,15.7,0.00
3:04:00,9.9,5.8,58.2,0.8,52.02,52.08,52.14,52.1,52.01,51.51,14.4,15.71,0.00
3:04:10,9.9,5.8,58.3,0.8,52.07,52.09,52.13,52.1,52.02,51.53,14.4,15.71,0.00
3:04:20,9.9,5.8,58.3,0.8,51.98,52.09,52.15,52.09,52.02,51.52,14.4,15.7,0.00
3:04:30,10.0,5.8,58.3,0.8,51.99,52.07,52.14,52.1,52.01,51.52,14.4,15.69,0.00
3:04:40,10.0,5.9,58.3,0.8,52,52.09,52.14,52.1,52.02,51.53,14.4,15.7,0.00
3:04:50,10.0,5.9,58.3,0.9,51.97,52.09,52.14,52.11,52.02,51.55,14.4,15.69,0.00
3:05:00,9.9,5.8,58.3,0.8,51.95,52.09,52.13,52.1,52.01,51.53,14.4,15.68,0.00
3:05:10,9.9,5.8,58.3,0.8,51.98,52.09,52.14,52.09,52.02,51.54,14.4,15.68,0.00
3:05:20,9.9,5.8,58.4,0.8,52.05,52.09,52.13,52.09,52.01,51.53,14.3,15.67,0.00
3:05:30,10.0,5.9,58.4,0.8,52.01,52.09,52.14,52.1,52.01,51.53,14.3,15.67,0.00
3:05:40,10.0,5.9,58.4,0.8,51.99,52.07,52.13,52.1,52.01,51.53,14.3,15.67,0.00
3:05:50,10.0,5.8,58.4,0.9,52.05,52.06,52.12,52.09,52.01,51.53,14.3,15.65,0.00
3:06:00,10.0,5.8,58.4,0.9,51.96,52.07,52.13,52.1,52.01,51.52,14.3,15.66,0.00
3:06:10,9.9,5.8,58.4,0.8,52.05,52.06,52.14,52.09,52.01,51.52,14.3,15.65,0.00
3:06:20,9.9,5.8,58.5,0.8,52.03,52.06,52.13,52.1,52.02,51.51,14.3,15.63,0.00
3:06:30,9.9,5.8,58.3,0.8,51.86,52.05,52.13,52.1,52.01,51.5,14.3,15.63,0.00
3:06:40,9.9,5.8,58.4,0.8,51.93,52.07,52.13,52.1,52.02,51.51,14.3,15.64,0.00
3:06:50,10.0,5.8,58.5,0.8,51.81,52.06,52.13,52.09,52.01,51.5,14.3,15.62,0.00
3:07:00,9.9,5.8,58.4,0.8,51.79,52.06,52.13,52.09,52.01,51.49,14.3,15.62,0.00
3:07:10,9.9,5.8,58.5,0.8,51.72,52.07,52.14,52.08,52.01,51.5,14.2,15.62,0.00
3:07:20,9.9,5.8,58.4,0.8,51.93,52.04,52.13,52.09,52,51.49,14.2,15.61,0.00
3:07:30,9.9,5.8,58.5,0.9,51.93,52.05,52.13,52.09,52,51.49,14.2,15.6,0.00
3:07:40,9.9,5.8,58.5,0.8,51.75,52.06,52.12,52.07,51.99,51.49,14.2,15.59,0.00
3:07:50,9.9,5.8,58.4,0.8,51.8,52.06,52.13,52.08,52.01,51.48,14.2,15.59,0.00
3:08:00,9.9,5.8,58.5,0.8,51.64,52.05,52.12,52.08,52,51.48,14.2,15.59,0.00
3:08:10,9.9,5.8,58.4,0.8,51.69,52.04,52.13,52.08,52.01,51.49,14.2,15.59,0.00
3:08:20,9.9,5.8,58.5,0.8,51.89,52.03,52.12,52.08,52.01,51.5,14.2,15.58,0.00
3:08:30,10.0,5.8,58.3,0.8,51.75,52.03,52.11,52.08,52,51.5,14.2,15.57,0.00
3:08:40,9.9,5.8,58.4,0.8,51.59,52.02,52.12,52.08,52,51.51,14.2,15.56,0.00
3:08:50,9.9,5.8,58.4,0.8,51.81,52.02,52.11,52.08,52.01,51.5,14.1,15.56,0.00
3:09:00,10.0,5.8,58.3,0.8,51.99,52.02,52.12,52.07,52.01,51.5,14.1,15.56,0.00
3:09:10,9.9,5.8,58.3,0.8,51.9,52.03,52.12,52.07,52,51.5,14.1,15.56,0.00
3:09:20,9.9,5.8,58.4,0.8,51.86,52.04,52.11,52.08,52,51.5,14.1,15.56,0.00
3:09:30,9.9,5.8,58.4,0.8,52.02,52.05,52.11,52.08,52.01,51.49,14.1,15.54,0.00
3:09:40,9.9,5.8,58.3,0.8,51.94,52.03,52.11,52.07,52,51.49,14.1,15.54,0.00
3:09:50,9.9,5.8,58.4,0.8,51.92,52.06,52.11,52.09,52,51.49,14.1,15.55,0.00
3:10:00,9.9,5.8,58.3,0.8,51.81,52.05,52.11,52.07,51.99,51.47,14.1,15.54,0.00
3:10:10,9.9,5.8,58.3,0.8,51.76,52.05,52.11,52.07,51.98,51.47,14.1,15.53,0.00
3:10:20,9.9,5.8,58.2,0.8,51.72,52.07,52.1,52.06,51.99,51.46,14.1,15.53,0.00
3:10:30,9.9,5.8,58.2,0.8,51.73,52.07,52.11,52.06,51.99,51.46,14.1,15.53,0.00
3:10:40,9.9,5.8,58.3,0.8,51.77,52.04,52.11,52.06,51.99,51.47,14.1,15.53,0.00
3:10:50,9.9,5.8,58.2,0.8,51.73,52.06,52.11,52.06,51.99,51.48,14.0,15.52,0.00
3:11:00,10.0,5.8,58.3,0.8,51.98,52.07,52.12,52.06,51.99,51.47,14.0,15.53,0.00
3:11:10,9.9,5.8,58.2,0.8,51.89,52.05,52.12,52.05,52,51.48,14.0,15.52,0.00
3:11:20,9.9,5.8,58.2,0.8,51.87,52.06,52.13,52.06,52,51.48,14.0,15.51,0.00
3:11:30,10.0,5.8,58.2,0.8,51.77,52.05,52.12,52.05,51.99,51.47,14.0,15.51,0.00
3:11:40,9.9,5.8,58.2,0.8,51.95,52.05,52.11,52.05,51.98,51.45,14.0,15.5,0.00
3:11:50,9.9,5.8,58.3,0.8,51.92,52.03,52.1,52.05,51.99,51.46,14.0,15.49,0.00
3:12:00,10.0,5.8,58.2,0.8,51.91,52.02,52.1,52.05,51.99,51.45,14.0,15.49,0.00
3:12:10,10.0,5.8,58.2,0.8,52,52.04,52.11,52.05,52,51.47,14.0,15.49,0.00
3:12:20,10.0,5.8,58.2,0.8,51.87,52.05,52.11,52.05,51.99,51.45,14.0,15.49,0.00
3:12:30,9.9,5.8,58.2,0.8,51.7,52.06,52.1,52.05,51.99,51.46,14.0,15.48,0.00
3:12:40,10.0,5.9,58.1,0.8,51.96,52.04,52.12,52.06,52,51.47,14.0,15.48,0.00
3:12:50,9.9,5.8,58.1,0.8,51.75,52.05,52.11,52.05,51.99,51.46,13.9,15.47,0.00
3:13:00,10.0,5.8,58.1,0.8,51.95,52.04,52.1,52.05,51.98,51.44,13.9,15.47,0.00
3:13:10,9.9,5.8,58.1,0.8,52.01,52.05,52.1,52.05,51.98,51.45,13.9,15.46,0.00
3:13:20,9.9,5.8,58.1,0.8,51.96,52.04,52.11,52.05,51.98,51.44,13.9,15.46,0.00
3:13:30,9.9,5.8,58.1,0.8,51.94,52.01,52.1,52.05,51.97,51.43,13.9,15.45,0.00
3:13:40,9.9,5.7,58,0.8,51.71,52.04,52.1,52.05,51.98,51.44,13.9,15.45,0.00
3:13:50,9.9,5.8,58.1,0.8,51.72,52.03,52.1,52.05,51.98,51.43,13.9,15.45,0.00
3:14:00,9.9,5.7,58,0.8,51.73,52.04,52.11,52.05,51.99,51.43,13.9,15.46,0.00
3:14:10,9.9,5.7,58.1,0.8,51.68,52.05,52.11,52.06,51.99,51.45,13.9,15.46,0.00
3:14:20,9.9,5.7,58,0.8,51.72,52.04,52.09,52.05,51.98,51.42,13.9,15.45,0.00
3:14:30,9.9,5.8,58,0.8,51.78,52.03,52.1,52.05,51.98,51.43,13.9,15.45,0.00
3:14:40,9.9,5.8,57.9,0.9,51.81,52.03,52.09,52.05,51.98,51.44,13.9,15.45,0.00
3:14:50,9.9,5.7,57.9,0.8,51.82,52,52.1,52.05,51.98,51.44,13.8,15.44,0.00
3:15:00,9.9,5.8,58,0.8,51.91,52.03,52.1,52.05,51.98,51.44,13.8,15.43,0.00
3:15:10,9.9,5.7,57.9,0.8,51.92,52.02,52.09,52.05,51.97,51.42,13.8,15.44,0.00
3:15:20,9.9,5.7,58,0.8,51.94,52.03,52.1,52.05,51.98,51.44,13.8,15.46,0.00
3:15:30,10.0,5.8,58,0.8,51.88,52.03,52.1,52.05,51.97,51.43,13.8,15.44,0.00
3:15:40,9.9,5.7,57.9,0.8,51.82,52.02,52.1,52.05,51.97,51.42,13.8,15.44,0.00
3:15:50,10.0,5.8,58,0.8,51.71,52.03,52.1,52.06,51.97,51.42,13.8,15.46,0.00
3:16:00,10.0,5.8,58,0.8,51.81,52.03,52.1,52.06,51.98,51.43,13.8,15.45,0.00
3:16:10,9.9,5.8,57.9,0.8,51.54,52.02,52.1,52.06,51.98,51.44,13.8,15.46,0.00
3:16:20,9.9,5.8,58,0.8,51.88,52.03,52.1,52.06,51.97,51.43,13.8,15.45,0.00
3:16:30,9.9,5.7,57.9,0.8,51.89,52.04,52.08,52.04,51.96,51.43,13.8,15.44,0.00
3:16:40,9.9,5.7,57.8,0.8,51.86,52.03,52.1,52.04,51.97,51.42,13.8,15.45,0.00
3:16:50,9.9,5.8,57.9,0.8,51.8,52.02,52.08,52.03,51.97,51.42,13.7,15.44,0.00
3:17:00,9.9,5.7,58,0.8,51.85,52.04,52.09,52.04,51.96,51.42,13.7,15.45,0.00
3:17:10,9.9,5.7,57.9,0.8,51.89,52.03,52.09,52.03,51.97,51.41,13.7,15.46,0.00
3:17:20,9.9,5.8,57.9,0.8,51.86,52.03,52.09,52.04,51.97,51.4,13.7,15.46,0.00
3:17:30,9.9,5.7,57.9,0.8,51.91,52.05,52.09,52.03,51.96,51.4,13.7,15.45,0.00
3:17:40,9.9,5.7,57.9,0.8,51.87,52.05,52.1,52.04,51.97,51.39,13.7,15.43,0.00
3:17:50,9.9,5.7,57.8,0.8,51.81,52.05,52.09,52.04,51.97,51.4,13.7,15.45,0.00
3:18:00,10.0,5.8,57.9,0.8,51.77,52.04,52.09,52.04,51.96,51.4,13.7,15.44,0.00
3:18:10,10.0,5.8,57.9,0.8,51.67,52.03,52.08,52.03,51.95,51.39,13.7,15.43,0.00
3:18:20,9.9,5.7,57.9,0.8,51.76,52.03,52.08,52.02,51.95,51.39,13.7,15.44,0.00
3:18:30,9.9,5.7,57.8,0.8,51.83,52.03,52.1,52.02,51.95,51.39,13.7,15.44,0.00
3:18:40,10.0,5.8,57.9,0.8,51.74,52.05,52.08,52.04,51.96,51.39,13.7,15.44,0.00
3:18:50,9.9,5.8,57.9,0.9,51.83,52.03,52.09,52.03,51.97,51.4,13.7,15.43,0.00
3:19:00,9.9,5.8,57.9,0.8,51.84,52.01,52.09,52.03,51.96,51.39,13.7,15.43,0.00
3:19:10,9.9,5.7,58,0.8,51.88,52.01,52.07,52.03,51.95,51.38,13.7,15.44,0.00
3:19:20,9.9,5.8,58,0.8,51.97,52.03,52.08,52.03,51.97,51.39,13.7,15.43,0.00
3:19:30,9.9,5.8,58,0.8,51.97,52.02,52.08,52.03,51.94,51.39,13.6,15.43,0.00
3:19:40,10.0,5.8,57.9,0.8,51.86,52.04,52.07,52.03,51.96,51.39,13.6,15.43,0.00
3:19:50,9.9,5.8,58,0.9,51.77,52.04,52.08,52.03,51.97,51.39,13.6,15.43,0.00
3:20:00,10.0,5.8,57.9,0.8,51.88,52.04,52.08,52.02,51.96,51.39,13.6,15.44,0.00
