Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
3:20:10,9.9,5.7,58,0.8,51.9,52.04,52.09,52.04,51.96,51.39,13.6,15.44,0.00
3:20:20,9.9,5.7,57.9,0.8,51.95,52.03,52.08,52.04,51.95,51.38,13.6,15.42,0.00
3:20:30,9.9,5.7,58,0.8,51.99,52.01,52.08,52.03,51.96,51.37,13.6,15.43,0.00
3:20:40,9.9,5.7,57.9,0.8,51.92,52.02,52.09,52.04,51.96,51.38,13.6,15.43,0.00
3:20:50,9.9,5.7,57.9,0.8,51.71,51.99,52.08,52.03,51.95,51.37,13.6,15.44,0.00
3:21:00,9.9,5.7,58,0.9,51.81,52.01,52.09,52.04,51.95,51.38,13.6,15.43,0.00
3:21:10,9.9,5.7,57.8,0.8,51.97,52,52.08,52.04,51.96,51.38,13.6,15.45,0.00
3:21:20,9.9,5.7,57.9,0.8,52.05,52,52.08,52.04,51.96,51.38,13.6,15.42,0.00
3:21:30,9.9,5.7,57.9,0.8,52.06,52.01,52.07,52.03,51.95,51.38,13.6,15.42,0.00
3:21:40,9.9,5.7,58,0.8,51.93,52.01,52.06,52.01,51.95,51.37,13.6,15.42,0.00
3:21:50,9.9,5.8,58,0.8,51.77,52.03,52.07,52.02,51.95,51.36,13.6,15.43,0.00
3:22:00,9.9,5.7,57.9,0.8,51.93,52.01,52.08,52.03,51.95,51.37,13.6,15.43,0.00
3:22:10,9.9,5.7,57.9,0.8,51.99,52.01,52.07,52.02,51.95,51.37,13.6,15.43,0.00
3:22:20,10.0,5.8,57.9,0.9,52.06,51.99,52.07,52.02,51.94,51.36,13.5,15.41,0.00
3:22:30,10.0,5.8,58,0.8,52.04,52.01,52.07,52.02,51.95,51.36,13.5,15.42,0.00
3:22:40,9.9,5.7,58,0.9,52.03,52,52.06,52.01,51.94,51.36,13.5,15.41,0.00
3:22:50,9.9,5.7,58,0.8,51.73,52,52.05,52.01,51.93,51.35,13.5,15.41,0.00
3:23:00,9.9,5.8,58,0.8,51.96,52,52.07,52.01,51.95,51.36,13.5,15.42,0.00
3:23:10,9.9,5.8,57.9,0.8,51.97,52.02,52.07,52.02,51.95,51.35,13.5,15.41,0.00
3:23:20,10.0,5.8,57.9,0.8,51.93,52.01,52.07,52.02,51.95,51.33,13.5,15.4,0.00
3:23:30,9.9,5.8,57.8,0.8,52.02,52.02,52.08,52.02,51.95,51.35,13.5,15.41,0.00
3:23:40,10.0,5.8,57.9,0.8,51.86,52.01,52.08,52.01,51.95,51.35,13.5,15.41,0.00
3:23:50,10.0,5.8,57.9,0.8,51.84,52.02,52.07,52.02,51.95,51.36,13.5,15.41,0.00
3:24:00,9.9,5.7,57.9,0.9,51.98,52.02,52.09,52.02,51.95,51.36,13.5,15.41,0.00
3:24:10,9.9,5.7,57.8,0.8,51.85,52,52.06,52.01,51.95,51.34,13.5,15.4,0.00
3:24:20,10.0,5.8,57.8,0.8,51.92,52.01,52.07,52.01,51.93,51.34,13.5,15.41,0.00
3:24:30,9.9,5.8,57.9,0.8,51.73,52.01,52.06,52.02,51.94,51.34,13.5,15.4,0.00
3:24:40,9.9,5.7,57.9,0.8,51.88,52,52.07,52.01,51.94,51.33,13.5,15.4,0.00
3:24:50,9.9,5.7,57.8,0.8,51.87,52,52.07,52.02,51.93,51.33,13.5,15.41,0.00
3:25:00,10.0,5.8,57.8,0.9,51.63,52.01,52.07,52.01,51.93,51.33,13.4,15.4,0.00
3:25:10,10.0,5.8,57.8,0.8,51.87,51.99,52.05,52,51.94,51.32,13.4,15.39,0.00
3:25:20,10.0,5.8,57.8,0.8,51.8,51.99,52.06,52,51.93,51.32,13.4,15.39,0.00
3:25:30,9.9,5.7,57.9,0.8,51.91,51.99,52.06,52,51.94,51.33,13.4,15.39,0.00
3:25:40,9.9,5.7,57.9,0.8,51.89,52,52.06,52,51.94,51.33,13.4,15.39,0.00
3:25:50,9.9,5.7,57.9,0.8,51.92,51.99,52.05,52,51.93,51.33,13.4,15.39,0.00
3:26:00,9.9,5.7,58,0.8,51.81,51.99,52.05,52,51.94,51.33,13.4,15.38,0.00
3:26:10,9.9,5.7,57.9,0.8,51.78,51.98,52.06,52.01,51.94,51.33,13.4,15.4,0.00
3:26:20,9.9,5.8,58,0.8,51.89,51.97,52.05,52,51.93,51.32,13.4,15.4,0.00
3:26:30,10.0,5.8,57.8,0.8,51.88,51.99,52.06,52,51.94,51.33,13.4,15.4,0.00
3:26:40,9.9,5.8,57.9,0.8,51.86,51.99,52.06,52,51.94,51.32,13.4,15.39,0.00
3:26:50,9.9,5.8,58,0.8,51.96,52,52.06,51.99,51.92,51.32,13.4,15.38,0.00
3:27:00,9.9,5.8,58,0.8,51.89,52,52.07,52,51.94,51.32,13.4,15.39,0.00
3:27:10,9.9,5.8,58,0.8,51.94,52.01,52.06,52,51.93,51.32,13.4,15.38,0.00
3:27:20,9.9,5.7,58,0.8,51.84,51.99,52.05,52,51.94,51.32,13.4,15.38,0.00
3:27:30,9.9,5.8,58,0.8,51.66,52.01,52.06,52,51.93,51.3,13.4,15.39,0.00
3:27:40,9.9,5.8,57.9,0.8,51.5,52.01,52.05,52,51.93,51.29,13.4,15.39,0.00
3:27:50,10.0,5.8,58,0.8,51.68,51.99,52.06,52,51.93,51.3,13.4,15.38,0.00
3:28:00,10.0,5.8,57.9,0.8,51.76,51.99,52.05,51.99,51.92,51.3,13.3,15.39,0.00
3:28:10,9.9,5.8,58,0.9,51.84,51.99,52.05,51.99,51.92,51.3,13.3,15.39,0.00
3:28:20,9.9,5.8,58,0.8,51.93,51.98,52.05,51.98,51.92,51.29,13.3,15.38,0.00
3:28:30,9.9,5.7,58,0.8,51.83,51.99,52.06,51.99,51.92,51.3,13.3,15.39,0.00
3:28:40,9.9,5.7,58.1,0.8,51.87,52,52.05,52,51.93,51.3,13.3,15.39,0.00
3:28:50,9.9,5.8,57.9,0.8,51.87,51.99,52.04,52,51.93,51.29,13.3,15.38,0.00
3:29:00,10.0,5.8,58,0.8,51.73,51.99,52.05,51.99,51.92,51.29,13.3,15.4,0.00
3:29:10,9.9,5.8,58.1,0.9,51.78,51.99,52.04,52,51.93,51.31,13.3,15.4,0.00
3:29:20,10.0,5.8,58,0.8,51.9,51.99,52.06,52.01,51.93,51.31,13.3,15.4,0.00
3:29:30,9.9,5.8,58.1,0.8,51.97,51.97,52.04,51.99,51.91,51.29,13.3,15.39,0.00
3:29:40,9.9,5.8,58,0.9,51.79,52,52.06,52.01,51.91,51.3,13.3,15.39,0.00
3:29:50,9.9,5.7,58.1,0.8,51.97,51.98,52.04,52.01,51.92,51.29,13.3,15.39,0.00
3:30:00,9.9,5.8,58,0.8,51.97,51.98,52.04,52,51.91,51.28,13.3,15.39,0.00
3:30:10,9.9,5.8,58,0.8,51.78,52,52.04,52,51.92,51.27,13.3,15.39,0.00
3:30:20,10.0,5.8,58,0.8,51.68,51.98,52.05,52,51.92,51.28,13.3,15.39,0.00
3:30:30,10.0,5.8,58,0.8,51.71,51.98,52.05,51.99,51.92,51.29,13.3,15.39,0.00
3:30:40,10.0,5.8,58,0.8,51.72,51.99,52.04,51.98,51.93,51.29,13.3,15.38,0.00
3:30:50,10.0,5.8,58.1,0.8,51.6,51.99,52.05,51.99,51.92,51.28,13.3,15.39,0.00
3:31:00,10.0,5.8,58,0.8,51.72,51.99,52.05,51.98,51.92,51.28,13.3,15.38,0.00
3:31:10,9.9,5.8,58,0.8,51.85,51.98,52.05,51.97,51.91,51.27,13.3,15.37,0.00
3:31:20,9.9,5.8,58,0.8,51.88,51.99,52.05,51.98,51.93,51.27,13.3,15.38,0.00
3:31:30,10.0,5.8,57.9,0.8,51.83,51.98,52.05,51.98,51.93,51.27,13.2,15.38,0.00
3:31:40,10.0,5.8,58,0.8,51.81,51.99,52.03,51.98,51.91,51.27,13.2,15.38,0.00
3:31:50,9.9,5.8,57.9,0.8,51.76,51.99,52.04,51.98,51.91,51.27,13.2,15.38,0.00
3:32:00,9.9,5.8,58,0.8,51.76,52,52.04,51.98,51.91,51.27,13.2,15.38,0.00
3:32:10,10.0,5.8,57.8,0.8,51.71,52,52.05,51.98,51.91,51.27,13.2,15.38,0.00
3:32:20,10.0,5.8,57.9,0.8,51.93,51.96,52.04,51.97,51.91,51.26,13.2,15.37,0.00
3:32:30,9.9,5.8,58,0.8,51.89,51.97,52.03,51.97,51.9,51.25,13.2,15.38,0.00
3:32:40,9.9,5.7,57.9,0.8,51.77,52,52.04,51.98,51.92,51.26,13.2,15.39,0.00
3:32:50,9.9,5.7,57.9,0.8,51.8,51.99,52.04,51.99,51.92,51.27,13.2,15.38,0.00
3:33:00,10.0,5.8,57.9,0.8,51.88,52,52.04,51.98,51.92,51.27,13.2,15.39,0.00
3:33:10,9.9,5.7,57.9,0.8,51.66,51.99,52.02,51.98,51.9,51.26,13.2,15.38,0.00
3:33:20,9.9,5.7,57.8,0.8,51.73,51.99,52.04,51.97,51.91,51.25,13.2,15.38,0.00
3:33:30,9.9,5.7,57.9,0.8,51.63,51.98,52.04,51.97,51.91,51.24,13.2,15.38,0.00
3:33:40,9.9,5.8,57.9,0.8,51.8,51.98,52.04,51.97,51.9,51.24,13.2,15.39,0.00
3:33:50,9.9,5.7,57.9,0.8,51.83,51.99,52.04,51.97,51.91,51.24,13.2,15.39,0.00
3:34:00,10.0,5.8,57.9,0.8,51.78,51.99,52.03,51.97,51.9,51.23,13.2,15.39,0.00
3:34:10,9.9,5.8,58,0.8,51.82,52,52.05,51.98,51.92,51.25,13.2,15.4,0.00
3:34:20,10.0,5.8,57.9,0.8,51.96,51.98,52.04,51.97,51.9,51.25,13.2,15.39,0.00
3:34:30,10.0,5.8,58,0.8,51.9,51.96,52.02,51.97,51.9,51.24,13.1,15.39,0.00
3:34:40,9.9,5.8,58,0.8,51.98,51.98,52.04,51.97,51.91,51.26,13.2,15.39,0.00
3:34:50,9.9,5.8,57.9,0.9,51.92,51.98,52.03,51.98,51.91,51.23,13.1,15.39,0.00
3:35:00,10.0,5.8,57.9,0.8,51.88,51.96,52.02,51.98,51.9,51.23,13.1,15.39,0.00
3:35:10,9.9,5.8,58,0.9,51.8,51.98,52.03,51.98,51.9,51.24,13.1,15.4,0.00
3:35:20,9.9,5.8,57.9,0.8,51.7,51.97,52.03,51.97,51.9,51.24,13.1,15.38,0.00
3:35:30,10.0,5.8,58,0.8,51.69,51.96,52.01,51.97,51.89,51.23,13.1,15.39,0.00
3:35:40,9.9,5.8,58,0.8,51.87,51.96,52.04,51.98,51.9,51.24,13.1,15.38,0.00
3:35:50,10.0,5.8,58,0.9,51.88,51.95,52.02,51.98,51.9,51.24,13.1,15.38,0.00
3:36:00,10.0,5.8,58.1,0.8,51.96,51.95,52.02,51.98,51.89,51.23,13.1,15.39,0.00
3:36:10,9.9,5.8,58,0.8,51.98,51.94,52.01,51.97,51.89,51.22,13.1,15.38,0.00
3:36:20,9.9,5.8,57.9,0.8,52.01,51.95,52.02,51.98,51.89,51.23,13.1,15.38,0.00
3:36:30,10.0,5.8,57.9,0.8,51.63,51.95,52.02,51.97,51.89,51.23,13.1,15.39,0.00
3:36:40,10.0,5.8,58,0.8,51.84,51.97,52.03,51.98,51.9,51.22,13.1,15.4,0.00
3:36:50,9.9,5.8,58,0.8,51.74,51.95,52.02,51.97,51.89,51.21,13.1,15.38,0.00
3:37:00,9.9,5.8,58,0.8,51.9,51.96,52.02,51.97,51.9,51.21,13.1,15.38,0.00
3:37:10,9.9,5.7,58,0.8,51.81,51.94,52.01,51.96,51.88,51.19,13.1,15.37,0.00
3:37:20,9.9,5.7,58,0.8,51.68,51.95,52.02,51.97,51.9,51.21,13.1,15.38,0.00
3:37:30,9.9,5.7,57.9,0.8,51.78,51.96,52.01,51.96,51.89,51.21,13.1,15.37,0.00
3:37:40,9.9,5.7,57.9,0.8,51.81,51.97,52.01,51.97,51.89,51.21,13.1,15.37,0.00
3:37:50,9.9,5.8,58,0.8,51.77,51.97,52.02,51.97,51.89,51.21,13.1,15.38,0.00
3:38:00,9.9,5.7,58,0.8,51.77,51.97,52.01,51.96,51.89,51.21,13.1,15.37,0.00
3:38:10,9.9,5.7,57.9,0.8,51.76,51.97,52.01,51.95,51.89,51.21,13.0,15.36,0.00
3:38:20,9.9,5.8,58.1,0.8,51.84,51.94,52.02,51.95,51.89,51.21,13.0,15.38,0.00
3:38:30,9.9,5.7,58,0.8,51.8,51.95,52.02,51.96,51.89,51.2,13.0,15.37,0.00
3:38:40,9.9,5.7,58,0.8,51.83,51.95,52.01,51.96,51.89,51.2,13.0,15.37,0.00
3:38:50,9.8,5.7,58,0.8,51.78,51.94,52.01,51.95,51.88,51.19,13.0,15.36,0.00
3:39:00,9.9,5.7,58,0.9,51.72,51.94,52.01,51.96,51.89,51.19,13.0,15.37,0.00
3:39:10,9.9,5.8,58,0.8,51.81,51.94,52,51.95,51.88,51.19,13.0,15.36,0.00
3:39:20,9.9,5.7,58,0.8,51.89,51.95,52.01,51.95,51.88,51.19,13.0,15.36,0.00
3:39:30,9.9,5.7,58,0.8,51.91,51.95,52,51.95,51.88,51.2,13.0,15.36,0.00
3:39:40,9.9,5.8,58,0.8,51.86,51.96,52.01,51.96,51.89,51.2,13.0,15.37,0.00
3:39:50,9.9,5.8,58,0.8,51.86,51.95,52.01,51.95,51.89,51.19,13.0,15.37,0.00
3:40:00,9.9,5.8,58,0.8,51.91,51.97,52.02,51.97,51.9,51.2,13.0,15.38,0.00
3:40:10,9.9,5.8,58,0.8,51.85,51.94,52,51.95,51.87,51.18,13.0,15.36,0.00
3:40:20,9.9,5.7,57.9,0.8,51.92,51.94,52,51.94,51.87,51.16,13.0,15.35,0.00
3:40:30,9.9,5.7,57.9,0.9,51.91,51.96,52.01,51.95,51.88,51.18,13.0,15.36,0.00
3:40:40,9.9,5.7,58,0.8,51.65,51.96,52.01,51.95,51.89,51.18,13.0,15.36,0.00
3:40:50,9.9,5.7,58,0.8,51.81,51.97,52.02,51.95,51.88,51.18,13.0,15.35,0.00
3:41:00,9.9,5.7,58,0.8,51.83,51.95,52,51.94,51.87,51.17,13.0,15.36,0.00
3:41:10,9.9,5.7,58,0.8,51.92,51.95,52.01,51.95,51.89,51.18,13.0,15.37,0.00
3:41:20,9.9,5.7,58,0.8,51.86,51.95,52.02,51.95,51.88,51.18,13.0,15.35,0.00
3:41:30,9.9,5.7,58,0.8,51.83,51.94,52,51.95,51.87,51.18,13.0,15.35,0.00
3:41:40,9.9,5.7,58,0.9,51.88,51.94,52,51.94,51.86,51.17,13.0,15.34,0.00
3:41:50,9.9,5.7,58.1,0.8,51.85,51.94,52,51.93,51.88,51.15,13.0,15.35,0.00
3:42:00,9.9,5.8,58,0.8,51.92,51.94,52.02,51.95,51.87,51.17,13.0,15.35,0.00
3:42:10,9.9,5.8,58.1,0.8,51.89,51.95,52,51.94,51.87,51.16,13.0,15.34,0.00
3:42:20,9.9,5.7,58,0.8,51.78,51.95,52,51.94,51.87,51.15,12.9,15.34,0.00
3:42:30,9.9,5.7,58,0.8,51.79,51.94,52,51.94,51.87,51.15,12.9,15.35,0.00
3:42:40,9.9,5.8,58.1,0.8,51.94,51.95,52.01,51.94,51.88,51.16,12.9,15.34,0.00
3:42:50,9.9,5.7,58,0.8,51.74,51.95,51.99,51.94,51.88,51.16,12.9,15.35,0.00
3:43:00,9.9,5.8,58.1,0.8,51.75,51.94,51.99,51.93,51.87,51.16,12.9,15.33,0.00
3:43:10,9.9,5.7,58,0.8,51.91,51.96,52,51.95,51.87,51.17,12.9,15.35,0.00
3:43:20,9.9,5.8,58,0.8,51.89,51.95,51.99,51.94,51.87,51.17,12.9,15.35,0.00
3:43:30,9.9,5.8,58,0.8,51.83,51.93,52,51.94,51.87,51.17,12.9,15.35,0.00
3:43:40,9.9,5.8,58.1,0.9,51.77,51.93,51.99,51.93,51.86,51.15,12.9,15.35,0.00
3:43:50,9.9,5.8,58.1,0.8,51.89,51.95,51.99,51.94,51.87,51.15,12.9,15.35,0.00
3:44:00,9.9,5.8,58,0.8,51.92,51.94,51.99,51.93,51.86,51.15,12.9,15.34,0.00
3:44:10,9.9,5.8,58,0.8,51.86,51.95,51.99,51.94,51.87,51.15,12.9,15.34,0.00
3:44:20,9.9,5.7,58,0.8,51.88,51.94,52,51.94,51.87,51.14,12.9,15.35,0.00
3:44:30,9.9,5.8,58,0.8,51.87,51.96,52,51.93,51.87,51.15,12.9,15.34,0.00
3:44:40,9.9,5.7,58,0.8,51.91,51.94,52,51.95,51.87,51.15,12.9,15.35,0.00
3:44:50,9.9,5.7,58.1,0.8,51.81,51.94,51.99,51.93,51.87,51.14,12.9,15.34,0.00
3:45:00,9.9,5.7,58,0.8,51.73,51.95,51.99,51.94,51.87,51.14,12.9,15.35,0.00
3:45:10,10.0,5.8,58.1,0.8,51.75,51.95,51.99,51.93,51.87,51.14,12.9,15.35,0.00
3:45:20,9.9,5.8,58,0.8,51.68,51.96,52,51.94,51.87,51.13,12.9,15.35,0.00
3:45:30,10.0,5.8,58,0.8,51.74,51.95,51.99,51.93,51.86,51.13,12.9,15.36,0.00
3:45:40,9.9,5.8,58.1,0.8,51.74,51.94,51.99,51.93,51.86,51.12,12.9,15.35,0.00
3:45:50,10.0,5.8,57.9,0.9,51.78,51.95,51.99,51.94,51.86,51.13,12.9,15.35,0.00
3:46:00,9.9,5.8,57.9,0.8,51.76,51.93,51.99,51.92,51.86,51.13,12.9,15.35,0.00
3:46:10,9.9,5.7,58,0.8,51.68,51.94,51.99,51.93,51.86,51.14,12.9,15.35,0.00
3:46:20,9.9,5.8,58,0.8,51.48,51.94,51.99,51.93,51.86,51.13,12.9,15.34,0.00
3:46:30,9.9,5.7,58,0.8,51.76,51.93,51.98,51.93,51.87,51.14,12.9,15.33,0.00
3:46:40,9.9,5.8,57.9,0.8,51.68,51.91,51.99,51.93,51.86,51.13,12.9,15.34,0.00
3:46:50,9.9,5.8,58,0.8,51.45,51.91,51.99,51.92,51.85,51.13,12.9,15.33,0.00
3:47:00,9.9,5.8,58,0.8,51.56,51.9,51.99,51.92,51.86,51.13,12.8,15.33,0.00
3:47:10,9.9,5.8,57.9,0.8,51.68,51.91,51.99,51.93,51.84,51.13,12.8,15.33,0.00
3:47:20,10.0,5.8,58,0.8,51.73,51.9,51.97,51.92,51.85,51.12,12.8,15.33,0.00
3:47:30,10.0,5.8,57.9,0.8,51.78,51.91,51.99,51.92,51.86,51.12,12.8,15.33,0.00
3:47:40,10.0,5.8,57.9,0.8,51.6,51.91,51.98,51.93,51.86,51.11,12.8,15.32,0.00
3:47:50,10.0,5.8,57.8,0.9,51.8,51.92,51.98,51.95,51.87,51.13,12.8,15.33,0.00
3:48:00,9.9,5.8,57.9,0.8,51.81,51.9,51.98,51.93,51.85,51.12,12.8,15.31,0.00
3:48:10,9.9,5.8,57.9,0.8,51.67,51.91,51.98,51.94,51.86,51.12,12.8,15.32,0.00
3:48:20,10.0,5.8,58,0.8,51.64,51.89,51.97,51.92,51.85,51.11,12.8,15.31,0.00
3:48:30,9.9,5.8,58,0.8,51.67,51.91,51.97,51.92,51.85,51.1,12.8,15.31,0.00
3:48:40,9.9,5.7,58,0.9,51.76,51.9,51.97,51.92,51.84,51.1,12.8,15.3,0.00
3:48:50,9.9,5.7,57.9,0.8,51.69,51.91,51.97,51.91,51.84,51.09,12.8,15.3,0.00
3:49:00,9.9,5.7,57.8,0.8,51.71,51.9,51.97,51.91,51.84,51.09,12.8,15.3,0.00
3:49:10,10.0,5.8,57.7,0.8,51.84,51.91,51.97,51.92,51.85,51.09,12.8,15.31,0.00
3:49:20,10.0,5.8,57.8,0.9,51.89,51.91,51.97,51.92,51.86,51.08,12.8,15.31,0.00
3:49:30,10.0,5.8,57.9,0.8,51.88,51.92,51.96,51.91,51.85,51.08,12.8,15.3,0.00
3:49:40,9.9,5.7,57.8,0.8,51.9,51.91,51.95,51.91,51.84,51.08,12.8,15.3,0.00
3:49:50,10.0,5.8,57.9,0.8,51.79,51.92,51.95,51.92,51.83,51.08,12.8,15.3,0.00
3:50:00,10.0,5.8,57.8,0.8,51.81,51.92,51.97,51.91,51.84,51.08,12.8,15.3,0.00
3:50:10,9.9,5.8,57.9,0.8,51.76,51.92,51.97,51.91,51.84,51.09,12.8,15.31,0.00
3:50:20,9.9,5.7,57.7,0.8,51.86,51.92,51.98,51.91,51.85,51.1,12.8,15.3,0.00
3:50:30,9.9,5.7,57.8,0.9,51.89,51.9,51.96,51.91,51.84,51.11,12.8,15.31,0.00
3:50:40,9.9,5.7,57.7,0.8,51.86,51.89,51.96,51.9,51.82,51.09,12.8,15.29,0.00
3:50:50,9.9,5.8,57.8,0.8,51.93,51.92,51.98,51.92,51.85,51.11,12.8,15.31,0.00
3:51:00,9.9,5.7,57.9,0.8,51.89,51.92,51.98,51.92,51.85,51.09,12.8,15.31,0.00
3:51:10,9.9,5.8,57.9,0.9,51.86,51.9,51.96,51.91,51.84,51.08,12.8,15.3,0.00
3:51:20,9.9,5.7,57.8,0.8,51.73,51.89,51.96,51.88,51.83,51.07,12.8,15.29,0.00
3:51:30,10.0,5.8,57.9,0.8,51.59,51.9,51.96,51.9,51.84,51.07,12.8,15.3,0.00
3:51:40,9.9,5.8,58,0.8,51.63,51.92,51.96,51.9,51.84,51.07,12.8,15.3,0.00
3:51:50,9.9,5.7,57.9,0.9,51.64,51.91,51.97,51.91,51.85,51.06,12.8,15.3,0.00
3:52:00,9.9,5.8,57.9,0.8,51.54,51.91,51.96,51.91,51.84,51.06,12.8,15.3,0.00
3:52:10,10.0,5.8,57.8,0.8,51.53,51.91,51.97,51.92,51.85,51.06,12.8,15.31,0.00
3:52:20,9.9,5.7,57.9,0.8,51.51,51.89,51.97,51.91,51.84,51.07,12.8,15.3,0.00
3:52:30,10.0,5.8,57.9,0.8,51.66,51.89,51.94,51.9,51.84,51.05,12.7,15.3,0.00
3:52:40,9.9,5.7,57.9,0.8,51.69,51.89,51.95,51.9,51.83,51.06,12.7,15.29,0.00
3:52:50,9.9,5.7,58,0.8,51.82,51.89,51.95,51.91,51.82,51.07,12.7,15.3,0.00
3:53:00,9.9,5.7,58,0.8,51.53,51.88,51.97,51.91,51.83,51.06,12.7,15.3,0.00
3:53:10,9.9,5.7,58,0.8,51.73,51.88,51.96,51.91,51.83,51.07,12.7,15.3,0.00
3:53:20,9.9,5.7,58,0.8,51.8,51.88,51.95,51.89,51.82,51.06,12.7,15.3,0.00
3:53:30,9.9,5.7,58,0.8,51.82,51.89,51.96,51.91,51.84,51.07,12.7,15.31,0.00
3:53:40,9.9,5.8,58,0.8,51.87,51.88,51.94,51.9,51.83,51.06,12.7,15.3,0.00
3:53:50,9.9,5.8,58,0.8,51.69,51.89,51.95,51.89,51.83,51.06,12.7,15.3,0.00
3:54:00,10.0,5.8,58.1,0.9,51.46,51.9,51.95,51.9,51.82,51.06,12.7,15.3,0.00
3:54:10,9.9,5.8,58,0.8,51.7,51.91,51.96,51.9,51.83,51.05,12.7,15.3,0.00
3:54:20,9.9,5.7,58,0.8,51.68,51.89,51.95,51.9,51.83,51.05,12.7,15.29,0.00
3:54:30,9.9,5.7,58,0.9,51.77,51.9,51.96,51.91,51.83,51.05,12.7,15.29,0.00
3:54:40,9.9,5.8,58,0.8,51.76,51.9,51.96,51.92,51.83,51.07,12.7,15.31,0.00
3:54:50,9.9,5.8,58,0.8,51.72,51.87,51.96,51.91,51.83,51.06,12.7,15.3,0.00
3:55:00,9.9,5.7,58,0.9,51.77,51.88,51.96,51.9,51.83,51.05,12.7,15.31,0.00
3:55:10,9.9,5.8,58,0.8,51.84,51.89,51.95,51.9,51.82,51.05,12.7,15.3,0.00
3:55:20,9.9,5.8,58.1,0.8,51.68,51.9,51.96,51.9,51.83,51.05,12.7,15.3,0.00
3:55:30,9.9,5.7,58,0.8,51.73,51.9,51.95,51.9,51.82,51.05,12.7,15.3,0.00
3:55:40,9.9,5.7,58.1,0.8,51.86,51.9,51.95,51.9,51.82,51.05,12.7,15.31,0.00
3:55:50,9.9,5.7,58,0.8,51.86,51.89,51.95,51.9,51.84,51.04,12.7,15.32,0.00
3:56:00,9.9,5.8,58.1,0.8,51.88,51.88,51.95,51.88,51.83,51.03,12.7,15.31,0.00
3:56:10,9.9,5.8,58,0.8,51.77,51.89,51.96,51.9,51.83,51.03,12.7,15.32,0.00
3:56:20,9.9,5.8,58,0.8,51.74,51.91,51.95,51.89,51.83,51.03,12.7,15.32,0.00
3:56:30,9.9,5.7,58,0.9,51.73,51.9,51.95,51.89,51.82,51.02,12.7,15.32,0.00
3:56:40,9.9,5.8,58.1,0.8,51.61,51.9,51.94,51.89,51.82,51.02,12.7,15.31,0.00
3:56:50,9.9,5.8,58.1,0.8,51.68,51.89,51.94,51.88,51.81,51.02,12.7,15.31,0.00
3:57:00,9.9,5.7,58.1,0.8,51.77,51.9,51.96,51.89,51.82,51.03,12.7,15.32,0.00
3:57:10,9.9,5.8,58,0.8,51.71,51.89,51.94,51.87,51.81,51.02,12.7,15.32,0.00
3:57:20,9.9,5.8,58.1,0.8,51.76,51.88,51.95,51.88,51.82,51.02,12.7,15.31,0.00
3:57:30,9.9,5.8,58,0.8,51.75,51.89,51.95,51.88,51.82,51.02,12.7,15.32,0.00
3:57:40,9.9,5.8,58,0.9,51.69,51.89,51.95,51.88,51.83,51.02,12.7,15.33,0.00
3:57:50,10.0,5.8,58,0.8,51.69,51.89,51.94,51.89,51.81,51.02,12.7,15.31,0.00
3:58:00,10.0,5.8,58,0.8,51.62,51.89,51.94,51.87,51.81,51.01,13.1,15.3,0.00
3:58:10,10.0,5.8,58,0.8,51.68,51.89,51.95,51.88,51.81,51.01,13.2,15.3,0.00
3:58:20,9.9,5.7,58,0.8,51.85,51.91,51.95,51.89,51.82,51.01,13.2,15.32,0.00
3:58:30,9.9,5.7,57.9,0.8,51.62,51.88,51.94,51.88,51.81,51,13.2,15.3,0.00
3:58:40,9.9,5.7,58,0.8,51.7,51.88,51.93,51.88,51.82,51,13.2,15.31,0.00
3:58:50,9.9,5.7,58,0.8,51.86,51.89,51.94,51.89,51.8,51.01,13.2,15.32,0.00
3:59:00,9.9,5.7,58,0.8,51.43,51.9,51.95,51.89,51.82,51.01,13.2,15.32,0.00
3:59:10,9.9,5.8,58,0.8,51.79,51.87,51.93,51.87,51.8,51.01,13.2,15.3,0.00
3:59:20,9.9,5.8,57.9,0.8,51.65,51.87,51.94,51.88,51.8,51,13.2,15.3,0.00
3:59:30,9.9,5.7,58,0.8,51.69,51.89,51.94,51.88,51.81,51.01,13.2,15.3,0.00
3:59:40,9.9,5.7,58,0.8,51.71,51.89,51.95,51.88,51.81,51.01,13.2,15.32,0.00
3:59:50,9.9,5.7,58,0.9,51.62,51.9,51.95,51.89,51.81,51,13.2,15.31,0.00
4:00:00,9.9,5.7,57.9,0.8,51.56,51.88,51.93,51.87,51.8,50.99,13.1,15.3,0.00
4:00:10,9.9,5.8,58,0.8,51.53,51.88,51.93,51.88,51.81,51,9.9,39.16,1.00
4:00:20,9.9,5.7,57.9,0.8,51.62,51.88,51.93,51.87,51.81,50.61,9.9,49.5,1.00
4:00:30,9.9,5.7,57.9,0.8,51.64,51.87,51.94,51.87,51.8,49.84,9.9,50.56,1.00
4:00:40,9.8,5.7,58,0.8,51.84,51.86,51.92,51.86,51.79,48.3,9.8,50.94,1.00
4:00:50,9.9,5.7,57.9,0.8,51.87,51.89,51.94,51.87,51.8,47.9,9.9,51.26,1.00
4:01:00,9.9,5.8,58,0.8,51.87,51.88,51.93,51.87,51.79,47.51,9.8,51.3,1.00
4:01:10,9.9,5.8,58,0.8,51.92,51.88,51.93,51.87,51.79,46.99,9.8,51.45,1.01
4:01:20,9.9,5.8,58,0.8,51.93,51.88,51.94,51.86,51.77,46.84,9.9,51.53,1.00
4:01:30,9.9,5.7,57.9,0.8,51.91,51.87,51.91,51.84,51.72,46.09,9.8,51.56,1.00
4:01:40,9.9,5.8,57.9,0.8,51.91,51.88,51.91,51.82,51.72,45.48,9.8,51.66,0.99
4:01:50,9.9,5.8,58,0.8,51.93,51.89,51.92,51.81,51.73,44.99,9.8,51.72,1.00
4:02:00,9.9,5.8,58,0.8,51.85,51.88,51.89,51.78,51.69,44.43,9.9,51.7,0.00
4:02:10,9.9,5.8,58,0.8,51.66,51.89,51.86,51.77,51.67,44.08,9.9,51.46,0.00
4:02:20,9.9,5.7,57.9,0.8,51.45,51.88,51.83,51.76,51.67,43.82,9.8,51.14,0.00
4:02:30,9.9,5.7,57.9,0.8,51.54,51.89,51.85,51.76,51.69,43.75,9.9,50.87,0.00
4:02:40,9.9,5.8,58,0.8,51.53,51.87,51.83,51.73,51.64,43.77,9.9,50.71,0.00
4:02:50,9.9,5.7,58,0.8,51.64,51.85,51.83,51.71,51.66,44.01,9.9,50.73,0.00
4:03:00,9.9,5.7,57.9,0.8,51.8,51.85,51.84,51.69,51.64,43.88,9.9,50.46,0.00
4:03:10,9.9,5.7,57.9,0.8,51.61,51.87,51.84,51.68,51.64,44,9.9,50.42,0.00
4:03:20,9.9,5.8,57.9,0.8,51.85,51.87,51.85,51.69,51.6,43.91,9.9,50.47,0.00
4:03:30,10.0,5.8,58,0.8,51.79,51.87,51.84,51.69,51.56,43.76,9.9,50.51,0.00
4:03:40,9.9,5.8,58,0.8,51.69,51.87,51.84,51.7,51.58,43.78,9.9,50.24,0.00
4:03:50,9.9,5.8,58,0.8,51.32,51.88,51.84,51.73,51.59,44.04,9.9,50.26,0.00
4:04:00,9.9,5.8,58,0.8,51.5,51.86,51.83,51.72,51.59,44.04,9.9,50.12,0.00
4:04:10,9.9,5.8,57.9,0.8,51.6,51.87,51.82,51.72,51.6,43.9,9.9,49.97,0.00
4:04:20,9.9,5.7,58,0.9,51.72,51.87,51.83,51.74,51.65,43.88,9.9,49.89,0.00
4:04:30,9.8,5.7,58,0.8,51.85,51.86,51.82,51.73,51.65,43.89,9.9,49.79,0.00
4:04:40,9.8,5.7,57.9,0.8,51.77,51.86,51.82,51.73,51.65,43.93,9.9,49.69,0.00
4:04:50,9.8,5.7,58,0.8,51.7,51.85,51.81,51.73,51.62,43.99,9.9,49.58,0.00
4:05:00,9.9,5.7,58,0.8,51.75,51.86,51.79,51.73,51.61,44,9.9,49.47,0.00
4:05:10,9.8,5.7,57.9,0.8,51.66,51.85,51.8,51.73,51.59,43.87,9.9,49.35,0.00
4:05:20,9.8,5.7,58,0.8,51.66,51.84,51.79,51.73,51.57,43.78,9.9,49.22,0.00
4:05:30,9.8,5.7,58,0.8,51.7,51.86,51.79,51.71,51.57,43.75,9.9,49.11,0.00
4:05:40,9.9,5.7,57.9,0.8,51.8,51.86,51.8,51.73,51.56,43.84,9.9,49,0.00
4:05:50,9.9,5.7,58,0.9,51.79,51.86,51.79,51.73,51.55,43.96,9.9,48.9,0.00
4:06:00,9.9,5.7,57.9,0.8,51.47,51.85,51.8,51.74,51.55,43.9,9.9,48.79,0.00
4:06:10,10.0,5.8,57.9,0.8,51.52,51.85,51.81,51.73,51.57,43.94,9.9,48.69,0.00
4:06:20,9.9,5.7,57.9,0.8,51.44,51.83,51.81,51.73,51.57,43.93,9.9,48.57,0.00
4:06:30,9.9,5.8,57.9,0.8,51.7,51.83,51.81,51.72,51.57,43.87,9.9,48.44,0.00
4:06:40,9.9,5.7,57.9,0.8,51.63,51.83,51.81,51.71,51.58,43.91,9.9,48.33,0.00
4:06:50,9.9,5.7,57.9,0.8,51.59,51.84,51.82,51.72,51.58,44.02,10.0,48.23,0.00
4:07:00,9.8,5.7,57.9,0.8,51.65,51.84,51.82,51.72,51.58,43.95,10.0,48.11,0.00
4:07:10,9.9,5.7,57.9,0.8,51.6,51.83,51.82,51.72,51.58,43.86,10.0,48,0.00
4:07:20,9.9,5.7,57.9,0.8,51.63,51.85,51.81,51.72,51.59,43.85,10.0,47.89,0.00
4:07:30,10.0,5.8,58,0.8,51.69,51.84,51.81,51.71,51.59,43.84,10.0,47.78,0.00
4:07:40,10.0,5.8,58,0.8,51.6,51.84,51.81,51.7,51.58,43.84,10.0,47.65,0.00
4:07:50,9.9,5.8,58,0.8,51.65,51.84,51.81,51.71,51.59,43.85,10.0,47.55,0.00
4:08:00,10.0,5.8,58,0.8,51.74,51.85,51.8,51.71,51.59,43.93,10.0,47.43,0.00
4:08:10,9.9,5.8,57.9,0.8,51.71,51.85,51.8,51.71,51.59,43.97,10.0,47.33,0.00
4:08:20,9.9,5.7,58,0.8,51.65,51.83,51.8,51.7,51.6,43.9,10.0,47.21,0.00
4:08:30,9.9,5.8,58,0.9,51.75,51.83,51.81,51.7,51.59,43.86,10.0,47.09,0.00
4:08:40,10.0,5.8,58,0.8,51.66,51.84,51.81,51.72,51.59,43.87,10.0,46.99,0.00
4:08:50,9.9,5.7,58,0.8,51.69,51.81,51.8,51.71,51.57,43.84,10.0,46.89,0.00
4:09:00,9.9,5.7,57.9,0.8,51.73,51.82,51.81,51.72,51.57,43.86,10.0,46.79,0.00
4:09:10,9.8,5.7,58,0.8,51.82,51.82,51.8,51.71,51.56,43.87,10.0,46.69,0.00
4:09:20,9.8,5.7,58,0.8,51.76,51.83,51.81,51.72,51.57,43.89,10.0,46.59,0.00
4:09:30,9.8,5.7,57.9,0.8,51.83,51.82,51.81,51.72,51.57,43.9,10.0,46.48,0.00
4:09:40,9.8,5.7,57.9,0.8,51.86,51.83,51.79,51.71,51.56,43.89,10.0,46.36,0.00
4:09:50,9.9,5.7,57.9,0.8,51.82,51.82,51.79,51.7,51.56,43.88,10.0,46.25,0.00
4:10:00,9.9,5.8,58,0.8,51.77,51.83,51.8,51.72,51.56,43.92,10.0,46.13,0.00
4:10:10,9.9,5.7,58,0.8,51.73,51.82,51.82,51.72,51.57,43.94,10.0,46.04,0.00
4:10:20,9.9,5.8,58,0.8,51.79,51.83,51.81,51.72,51.57,43.88,10.0,45.9,0.00
4:10:30,9.9,5.8,58,0.8,51.79,51.83,51.81,51.72,51.57,43.88,10.0,45.9,0.00
4:10:40,10.0,5.8,58,0.8,51.41,51.82,51.8,51.71,51.55,43.85,10.0,45.65,0.00
4:10:50,9.9,5.8,58,0.8,51.75,51.83,51.8,51.71,51.56,43.88,10.0,45.56,0.00
4:11:00,10.0,5.8,57.9,0.8,51.72,51.8,51.8,51.71,51.57,43.92,10.0,45.44,0.00
4:11:10,10.0,5.8,57.9,0.8,51.63,51.81,51.79,51.72,51.57,43.93,10.0,45.32,0.00
4:11:20,9.9,5.8,58,0.8,51.6,51.81,51.79,51.71,51.57,43.92,10.0,45.24,0.00
4:11:30,9.8,5.7,58,0.8,51.64,51.8,51.79,51.69,51.56,43.88,10.0,45.09,0.00
4:11:40,9.8,5.7,57.9,0.8,51.38,51.81,51.8,51.71,51.57,43.89,10.0,45,0.00
4:11:50,9.9,5.7,58,0.8,51.56,51.81,51.79,51.71,51.58,43.9,10.0,44.9,0.00
4:12:00,9.9,5.7,58,0.8,51.74,51.79,51.79,51.71,51.57,43.93,10.0,44.79,0.00
4:12:10,9.9,5.7,58,0.8,51.59,51.81,51.79,51.72,51.58,43.92,10.0,44.69,0.00
4:12:20,9.9,5.7,58,0.8,51.49,51.81,51.8,51.71,51.57,43.92,10.0,44.62,0.00
4:12:30,9.9,5.8,57.9,0.8,51.66,51.8,51.8,51.72,51.57,43.91,10.0,44.51,0.00
4:12:40,9.9,5.7,58,0.9,51.8,51.79,51.79,51.71,51.55,43.92,10.0,44.35,0.00
4:12:50,9.9,5.7,57.9,0.8,51.71,51.81,51.8,51.71,51.56,43.92,10.0,44.25,0.00
4:13:00,9.9,5.7,57.9,0.8,51.41,51.81,51.79,51.72,51.56,43.94,10.0,44.16,0.00
4:13:10,9.9,5.7,57.9,0.8,51.69,51.81,51.79,51.72,51.56,43.95,10.0,44.06,0.00
4:13:20,9.9,5.7,57.9,0.8,51.71,51.79,51.8,51.72,51.55,43.91,10.1,43.96,0.00
4:13:30,9.9,5.8,57.9,0.8,51.69,51.8,51.79,51.71,51.56,43.87,10.1,43.84,0.00
4:13:40,9.9,5.7,58,0.9,51.65,51.81,51.8,51.71,51.55,43.89,10.1,43.74,0.00
4:13:50,9.8,5.7,58,0.8,51.76,51.81,51.79,51.7,51.55,43.89,10.1,43.63,0.00
4:14:00,9.9,5.7,58,0.8,51.58,51.79,51.79,51.71,51.55,43.91,10.1,43.51,0.00
4:14:10,9.9,5.7,58,0.8,51.69,51.79,51.8,51.7,51.56,43.94,10.1,43.4,0.00
4:14:20,9.9,5.7,57.9,0.8,51.72,51.8,51.78,51.69,51.54,43.95,10.1,43.3,0.00
4:14:30,9.9,5.8,57.9,0.8,51.74,51.8,51.78,51.69,51.54,43.92,10.1,43.2,0.00
4:14:40,9.9,5.8,57.9,0.8,51.73,51.81,51.79,51.7,51.56,43.92,10.1,43.13,0.00
4:14:50,10.0,5.8,58,0.8,51.66,51.81,51.79,51.7,51.56,43.93,10.1,43.03,0.00
4:15:00,10.0,5.8,58,0.8,51.63,51.8,51.78,51.7,51.55,43.92,10.1,42.9,0.00
4:15:10,9.9,5.7,58,0.8,51.69,51.79,51.78,51.68,51.54,43.91,9.8,47.85,0.99
4:15:20,9.9,5.8,58,0.9,51.68,51.79,51.78,51.69,51.54,43.74,9.9,51.15,1.00
4:15:30,10.0,5.8,58,0.8,51.74,51.79,51.79,51.69,51.54,43.61,9.9,51.46,1.00
4:15:40,9.9,5.7,58,0.8,51.74,51.81,51.79,51.7,51.54,43.14,10.0,51.56,1.00
4:15:50,9.9,5.7,58,0.8,51.36,51.81,51.79,51.69,51.53,42.52,10.1,51.66,1.00
4:16:00,9.9,5.8,58,0.8,51.67,51.8,51.77,51.68,51.48,42.11,10.1,51.67,0.99
4:16:10,9.9,5.7,58,0.8,51.57,51.8,51.77,51.67,51.47,41.61,10.1,51.67,1.00
4:16:20,9.9,5.7,57.9,0.8,51.79,51.79,51.75,51.66,51.41,41.04,10.0,51.72,1.00
4:16:30,9.9,5.8,58,0.8,51.79,51.78,51.72,51.62,51.26,40.54,10.0,51.71,1.00
4:16:40,9.9,5.8,58,0.8,51.81,51.79,51.72,51.62,51.29,40.32,10.1,51.74,0.99
4:16:50,9.9,5.7,57.9,0.8,51.82,51.77,51.7,51.63,51.25,39.7,10.0,51.75,1.00
4:17:00,9.9,5.7,57.9,0.8,51.83,51.76,51.7,51.6,51.13,39.53,10.0,51.74,-0.31
4:17:10,9.9,5.7,58,0.8,51.82,51.76,51.68,51.58,51.19,39.3,10.0,51.63,0.00
4:17:20,9.9,5.8,58,0.8,51.61,51.76,51.66,51.59,51.16,38.95,10.0,51.59,0.00
4:17:30,9.9,5.7,58,0.8,51.46,51.74,51.67,51.59,51.17,38.86,10.0,51.5,0.00
4:17:40,9.9,5.7,58,0.8,51.29,51.76,51.66,51.57,51.12,38.83,10.0,51.37,0.00
4:17:50,9.9,5.7,57.9,0.8,51,51.74,51.66,51.55,51.15,38.96,10.0,51.4,0.00
4:18:00,9.9,5.7,58.1,0.8,51.49,51.71,51.65,51.49,51.21,39.16,10.0,51.3,0.00
4:18:10,9.9,5.7,58.1,0.8,51.51,51.73,51.66,51.51,51.24,39.23,10.0,51.12,0.00
4:18:20,9.9,5.7,58,0.8,51.36,51.73,51.65,51.5,51.23,39,10.0,51.07,0.00
4:18:30,9.9,5.8,58.1,0.8,51.51,51.72,51.65,51.49,51.23,38.94,10.0,50.89,0.00
4:18:40,9.9,5.7,58,0.8,51.62,51.73,51.65,51.5,51.27,38.93,10.0,50.8,0.00
4:18:50,9.9,5.7,58,0.8,51.56,51.73,51.65,51.51,51.29,38.94,10.0,50.64,0.00
4:19:00,9.9,5.8,58,0.8,51.61,51.72,51.66,51.52,51.28,38.96,10.0,50.54,0.00
4:19:10,9.9,5.8,58,0.8,51.73,51.73,51.67,51.53,51.26,38.97,10.0,50.5,0.00
4:19:20,9.9,5.8,58.1,0.8,51.71,51.73,51.66,51.54,51.24,38.98,10.0,50.38,0.00
4:19:30,9.9,5.8,58.1,0.8,51.74,51.73,51.65,51.54,51.18,38.96,10.0,50.22,0.00
4:19:40,10.0,5.8,58.1,4.7,51.75,51.73,51.65,51.56,51.18,39.02,10.0,50.11,0.00
4:19:50,9.9,5.8,58,12.4,51.73,51.73,51.65,51.55,51.16,39.01,10.0,49.97,0.00
4:20:00,9.9,5.7,58,13.8,51.73,51.74,51.64,51.55,51.17,39,10.1,49.83,0.00
4:20:10,9.9,5.7,58,14.5,51.75,51.72,51.64,51.54,51.19,38.98,10.1,49.71,0.00
4:20:20,9.8,5.6,57.9,14.8,51.79,51.75,51.65,51.55,51.23,38.98,10.1,49.62,0.00
4:20:30,9.8,5.6,58,14.8,51.71,51.75,51.64,51.54,51.27,39.01,10.1,49.55,0.00
4:20:40,9.8,5.7,58,14.8,51.67,51.75,51.64,51.54,51.29,39.02,10.1,49.47,0.00
4:20:50,9.8,5.7,58,14.8,51.56,51.75,51.65,51.55,51.29,38.97,10.1,49.35,0.00
4:21:00,9.8,5.7,58,14.8,51.71,51.74,51.64,51.56,51.23,38.92,10.1,49.19,0.00
4:21:10,9.8,5.7,58.2,16.4,51.69,51.73,51.65,51.54,51.21,38.95,10.1,49.07,0.00
4:21:20,9.8,5.7,58.2,318.4,51.62,51.72,51.65,51.55,51.22,39.07,10.1,48.98,0.00
4:21:30,9.7,5.6,58.2,327.8,51.62,51.74,51.65,51.55,51.2,39.08,10.1,48.9,0.00
4:21:40,9.7,5.6,58.2,351.3,51.51,51.73,51.65,51.55,51.18,39.04,10.1,48.81,0.00
4:21:50,9.7,5.6,58.3,366.5,51.59,51.73,51.65,51.53,51.18,38.97,10.1,48.68,0.00
4:22:00,9.7,5.6,58.3,377.6,51.56,51.74,51.65,51.54,51.16,38.94,10.1,48.54,0.00
4:22:10,9.8,5.6,58.3,376.3,51.5,51.74,51.66,51.55,51.17,38.95,10.1,48.43,0.00
4:22:20,9.8,5.7,58.3,379.0,51.67,51.74,51.66,51.55,51.12,38.98,10.1,48.32,0.00
4:22:30,9.7,5.6,58.3,380.8,51.68,51.72,51.64,51.54,51.04,39.03,10.1,48.22,0.00
4:22:40,9.7,5.6,58.3,383.1,51.8,51.72,51.65,51.54,51.02,39.1,10.1,48.13,0.00
4:22:50,9.7,5.6,58.4,384.4,51.8,51.73,51.65,51.54,51.01,39.14,10.1,48.01,0.00
4:23:00,9.7,5.6,58.4,377.4,51.72,51.71,51.63,51.53,50.99,39.16,10.1,47.89,0.00
4:23:10,9.7,5.6,58.4,385.2,51.8,51.73,51.64,51.55,50.98,39.2,10.1,47.78,0.00
4:23:20,9.7,5.6,58.4,383.1,51.54,51.71,51.64,51.54,50.96,39.22,10.1,47.64,0.00
4:23:30,9.7,5.6,58.4,384.0,51.42,51.7,51.63,51.54,50.98,39.18,10.1,47.54,0.00
4:23:40,9.7,5.6,58.3,381.7,51.61,51.71,51.64,51.54,51,39.16,10.1,47.44,0.00
4:23:50,9.8,5.7,58.4,382.0,51.74,51.72,51.64,51.54,50.99,39.2,10.1,47.35,0.00
4:24:00,9.7,5.6,58.3,386.1,51.41,51.71,51.65,51.53,50.97,39.25,10.1,47.24,0.00
4:24:10,9.7,5.6,58.3,387.0,51.4,51.72,51.63,51.53,50.93,39.31,10.1,47.06,0.00
4:24:20,9.7,5.6,58.3,387.1,51.38,51.71,51.65,51.54,50.92,39.42,10.1,46.98,0.00
4:24:30,9.7,5.6,58.4,385.2,51.22,51.72,51.65,51.54,50.88,39.48,10.1,46.89,0.00
4:24:40,9.8,5.7,58.3,382.7,51.48,51.71,51.66,51.54,50.89,39.53,10.1,46.79,0.00
4:24:50,9.8,5.7,58.4,382.3,51.36,51.7,51.65,51.54,50.86,39.58,10.1,46.66,0.00
4:25:00,9.8,5.6,58.3,382.0,51.55,51.69,51.65,51.53,50.87,39.6,10.1,46.55,0.00
4:25:10,9.7,5.6,58.4,382.0,51.41,51.68,51.64,51.53,50.87,39.58,10.1,46.45,0.00
4:25:20,9.7,5.6,58.3,382.1,51.47,51.69,51.65,51.53,50.85,39.63,10.1,46.35,0.00
4:25:30,9.7,5.6,58.3,382.7,51.55,51.69,51.65,51.53,50.84,39.7,10.1,46.25,0.00
4:25:40,9.6,5.5,58.2,383.1,51.5,51.69,51.65,51.53,50.84,39.76,10.1,46.08,0.00
4:25:50,9.7,5.6,58.2,382.2,51.15,51.69,51.64,51.54,50.81,39.84,10.1,45.97,0.00
4:26:00,9.7,5.6,58.2,382.2,51.15,51.69,51.64,51.54,50.81,39.84,10.1,45.97,0.00
4:26:10,9.6,5.5,58.2,380.5,51.61,51.67,51.64,51.53,50.78,39.91,10.1,45.76,0.00
4:26:20,9.6,5.5,58.1,379.9,51.53,51.7,51.64,51.53,50.79,39.99,10.1,45.65,0.00
4:26:30,9.6,5.5,58.2,378.7,51.41,51.7,51.64,51.52,50.79,40.01,10.1,45.56,0.00
4:26:40,9.6,5.5,58.1,378.1,51.33,51.69,51.64,51.52,50.8,40.02,10.1,45.43,0.00
4:26:50,9.6,5.5,58.1,378.1,51.33,51.69,51.64,51.52,50.8,40.02,10.1,45.43,0.00
4:27:00,9.6,5.5,58.1,377.3,51.18,51.66,51.64,51.52,50.77,40.22,10.1,45.21,0.00
4:27:10,9.6,5.5,58,376.9,51.19,51.66,51.64,51.52,50.77,40.24,10.1,45.13,0.00
4:27:20,9.6,5.5,58.1,375.7,51.1,51.67,51.64,51.52,50.78,40.29,10.1,45.01,0.00
4:27:30,9.6,5.5,58,375.1,51.02,51.64,51.65,51.53,50.8,40.34,10.1,44.9,0.00
4:27:40,9.6,5.5,58.1,373.7,51.21,51.64,51.65,51.53,50.83,40.43,10.1,44.76,0.00
4:27:50,9.7,5.5,58,373.6,51.29,51.64,51.64,51.52,50.82,40.5,10.1,44.68,0.00
4:28:00,9.7,5.6,58.1,372.4,51.5,51.68,51.64,51.51,50.82,40.54,10.1,44.57,0.00
4:28:10,9.7,5.6,58,370.2,51.53,51.64,51.64,51.52,50.84,40.57,10.1,44.44,0.00
4:28:20,9.7,5.6,58,369.0,51.41,51.66,51.64,51.52,50.86,40.59,10.1,44.33,0.00
4:28:30,9.7,5.6,57.9,367.3,51.33,51.66,51.63,51.52,50.85,40.71,10.1,44.24,0.00
4:28:40,9.8,5.6,57.8,367.1,51.32,51.67,51.65,51.53,50.84,40.78,10.2,44.15,0.00
4:28:50,9.9,5.7,57.8,367.0,51.17,51.67,51.65,51.52,50.82,40.82,10.2,44.04,0.00
4:29:00,9.9,5.7,57.8,366.5,51.18,51.66,51.64,51.52,50.83,40.87,10.2,43.92,0.00
4:29:10,10.0,5.8,57.8,366.8,51.49,51.67,51.63,51.52,50.84,40.89,10.2,43.81,0.00
4:29:20,10.0,5.8,57.7,367.0,51.25,51.65,51.64,51.52,50.88,40.96,10.2,43.73,0.00
4:29:30,10.1,5.9,57.7,366.1,51.4,51.66,51.64,51.53,50.89,41.01,10.2,43.59,0.00
4:29:40,10.1,5.9,57.6,367.4,51.12,51.64,51.63,51.52,50.9,41.06,10.2,43.5,0.00
4:29:50,10.1,5.9,57.5,368.1,51.25,51.63,51.62,51.52,50.87,41.13,10.2,43.4,0.00
4:30:00,10.0,5.8,57.5,366.6,51.33,51.64,51.64,51.52,50.87,41.21,10.2,43.3,0.00
4:30:10,10.0,5.8,57.5,367.9,51.45,51.64,51.63,51.51,50.87,41.21,9.8,50.57,1.67
4:30:20,10.0,5.7,57.3,364.7,51.63,51.64,51.64,51.52,50.83,40.59,9.8,51.39,1.67
4:30:30,9.9,5.7,57.3,363.8,51.68,51.64,51.63,51.52,50.79,40.04,9.9,51.55,1.63
4:30:40,9.9,5.7,57.3,361.5,51.6,51.65,51.62,51.51,50.74,39.04,9.9,51.59,1.67
4:30:50,9.9,5.6,57.3,359.7,51.57,51.62,51.61,51.49,50.52,38.26,9.9,51.65,1.72
4:31:00,9.9,5.6,57.3,357.5,51.65,51.63,51.59,51.44,50.52,37.51,9.9,51.66,1.71
4:31:10,9.9,5.7,57.2,355.3,51.33,51.64,51.59,51.4,50.34,37.31,9.9,51.66,0.00
4:31:20,9.9,5.7,57.2,354.2,51.19,51.65,51.57,51.39,50.18,36.86,9.9,51.62,0.00
4:31:30,9.9,5.7,57.2,353.0,51.17,51.62,51.55,51.4,50.28,36.56,9.9,51.26,0.00
4:31:40,9.8,5.6,57.3,353.8,51.45,51.62,51.52,51.39,50.32,37.26,9.9,51.33,0.00
4:31:50,9.8,5.6,57.3,353.5,51.02,51.62,51.53,51.39,50.48,37,9.9,51.29,0.00
4:32:00,9.8,5.6,57.3,353.7,51.3,51.63,51.49,51.28,50.64,36.49,9.9,51.18,0.00
4:32:10,9.8,5.6,57.3,354.5,51.26,51.62,51.5,51.21,50.65,36.46,9.9,51.27,0.00
4:32:20,9.8,5.6,57.4,354.9,51.1,51.62,51.52,51.22,50.42,36.82,9.9,51,0.00
4:32:30,9.8,5.6,57.3,354.8,51.24,51.58,51.53,51.23,50.29,37,9.9,50.95,0.00
4:32:40,9.8,5.6,57.3,355.5,51.2,51.61,51.54,51.26,50.28,36.84,9.9,50.84,0.00
4:32:50,9.8,5.6,57.3,354.9,51.35,51.62,51.55,51.27,50.63,36.82,9.9,50.72,0.00
4:33:00,9.8,5.6,57.3,353.9,51.03,51.6,51.53,51.3,50.71,37.09,9.9,50.66,0.00
4:33:10,9.8,5.6,57.5,353.7,51.54,51.61,51.53,51.31,50.74,37.12,9.9,50.57,0.00
4:33:20,9.8,5.6,57.5,353.9,51.5,51.59,51.51,51.28,50.55,37.22,9.9,50.43,0.00
4:33:30,9.7,5.5,57.4,354.8,51.42,51.57,51.51,51.26,50.34,37.15,9.9,50.32,0.00
4:33:40,9.7,5.6,57.6,355.2,51.64,51.59,51.52,51.25,50.29,37.13,9.9,50.23,0.00
4:33:50,9.7,5.5,57.4,355.9,51.54,51.59,51.51,51.25,50.3,37.1,9.9,50.1,0.00
4:34:00,9.7,5.6,57.7,356.5,51.5,51.59,51.51,51.25,50.34,37.19,9.9,49.99,0.00
4:34:10,9.7,5.5,57.6,357.2,51.56,51.6,51.52,51.29,50.46,37.04,9.9,49.86,0.00
4:34:20,9.7,5.5,57.6,357.4,51.37,51.59,51.52,51.28,50.52,37.04,9.9,49.74,0.00
4:34:30,9.7,5.5,57.7,358.0,51.37,51.59,51.53,51.32,50.54,37.6,9.9,49.63,0.00
4:34:40,9.7,5.5,57.7,358.3,51.35,51.59,51.52,51.3,50.52,37.7,9.9,49.51,0.00
4:34:50,9.7,5.5,57.7,358.9,51.48,51.58,51.51,51.3,50.55,37.59,10.0,49.39,0.00
4:35:00,9.7,5.5,57.8,358.9,51.29,51.59,51.5,51.3,50.6,37.6,10.0,49.26,0.00
4:35:10,9.7,5.5,57.6,358.6,51.36,51.56,51.48,51.29,50.61,37.68,10.0,49.12,0.00
4:35:20,9.7,5.5,57.8,358.9,51.42,51.59,51.5,51.29,50.63,37.71,10.0,49.03,0.00
4:35:30,9.7,5.5,57.9,359.4,51.2,51.56,51.49,51.29,50.63,37.43,10.0,48.91,0.00
4:35:40,9.7,5.5,57.8,359.4,51.47,51.58,51.5,51.3,50.6,37.54,10.0,48.8,0.00
4:35:50,9.7,5.5,57.8,359.5,51.35,51.59,51.51,51.3,50.55,37.82,10.0,48.69,0.00
4:36:00,9.7,5.5,57.8,359.5,51.29,51.58,51.52,51.29,50.46,37.87,10.0,48.57,0.00
4:36:10,9.6,5.5,57.8,359.2,51.18,51.58,51.52,51.3,50.46,37.89,10.0,48.48,0.00
4:36:20,9.6,5.5,58,359.1,51.58,51.59,51.52,51.29,50.49,37.97,10.0,48.37,0.00
4:36:30,9.6,5.5,58,359.6,51.36,51.57,51.53,51.29,50.51,38.13,10.0,48.26,0.00
4:36:40,9.7,5.5,57.9,359.6,51.44,51.56,51.51,51.28,50.52,38.14,10.0,48.15,0.00
4:36:50,9.7,5.5,58,359.5,51.33,51.55,51.52,51.28,50.55,38.14,10.0,48.02,0.00
4:37:00,9.7,5.5,58.1,359.8,51.42,51.54,51.52,51.27,50.59,38.14,10.0,47.92,0.00
4:37:10,9.6,5.5,58,360.0,51.39,51.55,51.52,51.27,50.64,38.2,10.0,47.8,0.00
4:37:20,9.7,5.5,58,359.8,51.58,51.58,51.52,51.27,50.6,38.38,10.0,47.69,0.00
4:37:30,9.7,5.5,58,359.7,51.51,51.56,51.51,51.26,50.57,38.41,10.0,47.6,0.00
4:37:40,9.7,5.6,58.1,359.4,51.57,51.56,51.51,51.27,50.59,38.26,10.0,47.5,0.00
4:37:50,9.7,5.5,58.1,360.0,51.56,51.58,51.51,51.27,50.61,38.41,10.0,47.4,0.00
4:38:00,9.6,5.5,58.1,360.3,51.35,51.59,51.52,51.28,50.61,38.61,10.0,47.28,0.00
4:38:10,9.6,5.5,58,360.3,51.38,51.57,51.49,51.27,50.59,38.57,10.0,47.16,0.00
4:38:20,9.7,5.5,58,360.4,51.43,51.57,51.51,51.29,50.6,38.56,10.0,47.04,0.00
4:38:30,9.7,5.6,58.1,360.7,51.27,51.56,51.49,51.29,50.6,38.58,10.0,46.93,0.00
4:38:40,9.7,5.6,58.1,360.7,50.75,51.56,51.49,51.29,50.62,38.71,10.0,46.82,0.00
4:38:50,9.8,5.6,58.1,361.0,51.26,51.53,51.5,51.3,50.64,38.86,10.0,46.7,0.00
4:39:00,9.8,5.7,58.1,361.0,51.33,51.52,51.5,51.3,50.63,38.91,10.0,46.59,0.00
4:39:10,9.8,5.7,58,361.4,51.08,51.54,51.5,51.29,50.65,38.96,10.0,46.46,0.00
4:39:20,9.8,5.7,58.1,361.8,51.11,51.55,51.5,51.3,50.7,39.04,10.0,46.36,0.00
4:39:30,9.8,5.7,58,362.0,51.51,51.55,51.5,51.29,50.72,39.03,10.0,46.24,0.00
4:39:40,9.8,5.7,58,362.4,51.37,51.54,51.51,51.3,50.73,39.01,10.0,46.15,0.00
4:39:50,9.8,5.6,58,362.3,51.36,51.54,51.5,51.3,50.74,39.04,10.0,46.04,0.00
4:40:00,9.8,5.7,58,362.3,51.15,51.54,51.5,51.31,50.72,39.13,10.0,45.94,0.00
4:40:10,9.8,5.7,57.9,362.5,50.79,51.55,51.49,51.31,50.71,39.22,10.1,45.83,0.00
4:40:20,9.9,5.7,57.8,362.7,50.61,51.55,51.5,51.3,50.71,39.25,10.1,45.69,0.00
4:40:30,9.8,5.7,58,362.7,50.74,51.54,51.49,51.29,50.7,39.27,10.1,45.59,0.00
4:40:40,9.8,5.6,57.9,363.3,51.21,51.53,51.49,51.3,50.68,39.36,10.1,45.49,0.00
4:40:50,9.8,5.6,57.9,363.7,51.24,51.53,51.49,51.3,50.67,39.45,10.1,45.38,0.00
4:41:00,9.7,5.6,57.9,363.8,51.19,51.55,51.5,51.32,50.71,39.51,10.1,45.28,0.00
4:41:10,9.7,5.6,57.9,364.2,51.48,51.55,51.5,51.31,50.73,39.54,10.1,45.19,0.00
4:41:20,9.7,5.6,57.9,364.5,51.37,51.55,51.49,51.31,50.72,39.6,10.1,45.07,0.00
4:41:30,9.7,5.6,57.9,364.5,51.35,51.55,51.5,51.32,50.7,39.76,10.1,44.95,0.00
4:41:40,9.7,5.6,58,364.8,51.36,51.55,51.49,51.31,50.7,39.8,10.1,44.86,0.00
4:41:50,9.7,5.6,58.1,364.6,51.48,51.53,51.5,51.32,50.73,39.76,10.1,44.77,0.00
4:42:00,9.8,5.7,58.1,364.8,51.26,51.55,51.5,51.32,50.74,39.79,10.1,44.67,0.00
4:42:10,9.8,5.6,58.1,364.9,51.17,51.54,51.49,51.32,50.74,39.88,10.1,44.54,0.00
4:42:20,9.7,5.6,58,365.2,51.11,51.56,51.5,51.33,50.76,39.88,10.1,44.43,0.00
4:42:30,9.7,5.6,58.1,365.1,51.4,51.52,51.49,51.33,50.76,39.91,10.1,44.31,0.00
4:42:40,9.7,5.5,58.1,365.2,51.51,51.52,51.48,51.33,50.76,39.98,10.1,44.19,0.00
4:42:50,9.6,5.5,58.1,365.3,51.12,51.52,51.49,51.34,50.79,40.06,10.1,44.11,0.00
4:43:00,9.6,5.5,58.1,364.9,51.32,51.54,51.5,51.35,50.81,40.17,10.1,44,0.00
4:43:10,9.6,5.5,58.1,365.1,50.92,51.5,51.49,51.34,50.81,40.21,10.1,43.86,0.00
4:43:20,9.7,5.5,58.1,364.9,50.96,51.52,51.49,51.34,50.8,40.26,10.1,43.75,0.00
4:43:30,9.7,5.6,58.3,365.1,51.3,51.52,51.5,51.35,50.82,40.35,10.1,43.67,0.00
4:43:40,9.6,5.5,58.2,364.9,51.07,51.51,51.49,51.35,50.83,40.37,10.1,43.56,0.00
4:43:50,9.6,5.5,58.3,365.1,50.86,51.5,51.49,51.36,50.86,40.42,10.1,43.45,0.00
4:44:00,9.6,5.5,58.2,365.1,51.07,51.51,51.5,51.37,50.84,40.46,10.1,43.33,0.00
4:44:10,9.6,5.5,58.1,365.4,50.82,51.5,51.48,51.36,50.84,40.5,10.1,43.22,0.00
4:44:20,9.6,5.5,58.2,365.5,50.72,51.46,51.49,51.36,50.84,40.53,10.1,43.11,0.00
4:44:30,9.6,5.5,58.1,366.3,51.23,51.5,51.49,51.37,50.87,40.56,10.1,43,0.00
4:44:40,9.6,5.5,58.1,366.1,50.83,51.5,51.5,51.37,50.88,40.61,10.1,42.91,0.00
4:44:50,9.6,5.5,58.1,367.1,51.23,51.49,51.5,51.37,50.87,40.71,10.1,42.81,0.00
4:45:00,9.6,5.5,58.2,367.3,51.41,51.5,51.51,51.38,50.88,40.77,10.1,42.7,0.00
4:45:10,9.6,5.5,58.1,367.4,51.45,51.49,51.5,51.37,50.87,40.77,9.8,49.83,1.69
4:45:20,9.6,5.5,58.2,366.3,51.24,51.51,51.49,51.37,50.84,40,9.8,51.3,1.69
4:45:30,9.6,5.5,58.2,364.8,51.48,51.5,51.5,51.38,50.83,38.79,9.8,51.4,1.68
4:45:40,9.6,5.5,58.2,363.3,51.35,51.5,51.49,51.39,50.8,37.84,9.8,51.47,1.68
4:45:50,9.7,5.6,58.2,361.4,51.48,51.51,51.48,51.32,50.52,37.42,9.8,51.5,1.77
4:46:00,9.7,5.6,58.2,358.9,51.46,51.52,51.46,51.32,50.83,36.26,9.8,51.53,1.77
4:46:10,9.7,5.6,58.2,357.0,51.48,51.52,51.46,51.31,50.18,36.18,9.8,51.53,0.00
4:46:20,9.8,5.7,58.1,355.6,51.09,51.52,51.46,51.28,50.21,35.75,9.8,51.49,0.00
4:46:30,9.9,5.7,58.1,355.9,50.82,51.5,51.45,51.25,50.29,35.72,9.8,51.42,0.00
4:46:40,9.9,5.8,58.3,356.2,50.97,51.5,51.44,51.21,50.36,35.83,9.8,51.24,0.00
4:46:50,10.0,5.9,58.2,356.1,51.37,51.5,51.44,51.22,50.48,36.11,9.8,50.96,0.00
4:47:00,10.1,5.9,58.2,356.1,51.52,51.49,51.44,51.12,50.6,35.79,9.8,50.99,0.00
4:47:10,10.1,5.9,58.1,356.5,51.51,51.49,51.43,51.16,50.63,35.99,9.8,51.01,0.00
4:47:20,10.1,5.9,58,356.5,51.54,51.49,51.42,51.17,50.25,36,9.8,50.95,0.00
4:47:30,10.1,5.9,58,356.3,51.17,51.48,51.41,51.19,50.19,35.88,9.8,50.92,0.00
4:47:40,10.1,5.9,58,356.8,51.31,51.49,51.4,51.19,50.45,35.83,9.8,50.76,0.00
4:47:50,10.0,5.8,57.8,356.8,51.33,51.48,51.4,51.21,50.65,35.88,9.8,50.64,0.00
4:48:00,10.1,5.9,57.9,357.2,51.4,51.48,51.39,51.22,50.65,36.17,9.8,50.51,0.00
4:48:10,10.0,5.8,57.7,357.4,51.22,51.48,51.37,51.19,50.72,36.19,9.8,50.44,0.00
4:48:20,10.0,5.8,57.7,358.0,51.35,51.46,51.38,51.19,50.74,36.1,9.8,50.34,0.00
4:48:30,10.0,5.8,57.7,358.2,51.31,51.47,51.38,51.2,50.6,36.15,9.8,50.24,0.00
4:48:40,9.9,5.7,57.6,358.2,51.32,51.46,51.37,51.2,50.26,36.16,9.8,50.12,0.00
4:48:50,9.9,5.7,57.7,358.6,51.34,51.47,51.38,51.2,50.2,36.25,9.8,50,0.00
4:49:00,9.9,5.7,57.6,358.6,51.42,51.47,51.38,51.2,50.25,36.25,9.8,49.87,0.00
4:49:10,9.9,5.7,57.5,359.3,51.29,51.46,51.4,51.21,50.34,36.08,9.9,49.76,0.00
4:49:20,9.9,5.7,57.7,359.6,51.18,51.45,51.39,51.22,50.41,36.18,9.8,49.66,0.00
4:49:30,9.9,5.7,57.7,359.7,51.14,51.46,51.4,51.22,50.47,36.39,9.9,49.55,0.00
4:49:40,9.9,5.7,57.7,360.1,51.26,51.46,51.41,51.23,50.53,36.56,9.9,49.45,0.00
4:49:50,9.8,5.7,57.7,359.9,50.95,51.46,51.4,51.24,50.56,36.6,9.9,49.31,0.00
4:50:00,9.8,5.7,57.8,360.4,51.03,51.46,51.4,51.23,50.55,36.57,9.9,49.21,0.00
4:50:10,9.8,5.7,57.8,360.4,50.91,51.42,51.39,51.22,50.58,36.7,9.9,49.08,0.00
4:50:20,9.9,5.7,57.9,360.8,51.26,51.44,51.39,51.23,50.6,36.69,9.9,48.99,0.00
4:50:30,9.8,5.7,57.8,360.8,50.79,51.41,51.37,51.22,50.61,36.58,9.9,48.86,0.00
4:50:40,9.8,5.7,57.9,361.0,51,51.43,51.38,51.24,50.64,36.56,9.9,48.76,0.00
4:50:50,9.8,5.7,57.9,361.5,51.28,51.43,51.39,51.24,50.62,36.61,9.9,48.66,0.00
4:51:00,9.8,5.6,57.8,361.3,51.04,51.44,51.38,51.24,50.57,36.78,9.9,48.53,0.00
4:51:10,9.8,5.6,57.8,361.5,51.11,51.41,51.39,51.25,50.53,36.9,9.9,48.43,0.00
4:51:20,9.8,5.6,57.9,361.5,51.13,51.43,51.39,51.24,50.51,36.97,9.9,48.32,0.00
4:51:30,9.8,5.6,57.9,361.5,51.19,51.43,51.4,51.24,50.52,37.04,9.9,48.22,0.00
4:51:40,9.7,5.6,57.9,361.8,51.18,51.44,51.4,51.25,50.51,37.05,9.9,48.13,0.00
4:51:50,9.8,5.6,58,361.6,50.97,51.45,51.41,51.25,50.53,37.09,9.9,48.01,0.00
4:52:00,9.8,5.6,57.9,361.6,51.17,51.44,51.41,51.25,50.56,37.07,9.9,47.91,0.00
4:52:10,9.8,5.6,58,362.3,51.33,51.44,51.41,51.26,50.6,37.29,9.9,47.8,0.00
4:52:20,9.8,5.6,58,362.1,51.31,51.42,51.4,51.25,50.58,37.31,9.9,47.66,0.00
4:52:30,9.7,5.6,58,362.3,51.32,51.43,51.4,51.26,50.59,37.28,9.9,47.52,0.00
4:52:40,9.7,5.6,58.1,362.2,51.2,51.43,51.39,51.26,50.57,37.31,9.9,47.39,0.00
4:52:50,9.7,5.6,58.1,362.5,51.05,51.41,51.39,51.26,50.59,37.5,9.9,47.31,0.00
4:53:00,9.7,5.5,58.1,362.5,51.17,51.44,51.4,51.27,50.63,37.5,9.9,47.21,0.00
4:53:10,9.7,5.6,58.2,363.2,50.9,51.42,51.39,51.27,50.63,37.53,9.9,47.08,0.00
4:53:20,9.7,5.6,58.2,362.4,50.99,51.42,51.39,51.27,50.63,37.59,9.9,46.96,0.00
4:53:30,9.7,5.6,58.2,362.6,50.96,51.41,51.4,51.27,50.61,37.65,9.9,46.85,0.00
4:53:40,9.7,5.5,58.1,363.0,51,51.43,51.39,51.27,50.57,37.73,9.9,46.74,0.00
4:53:50,9.6,5.5,58.3,363.0,51.11,51.41,51.4,51.29,50.56,37.8,10.0,46.65,0.00
4:54:00,9.6,5.5,58.3,363.3,51.18,51.41,51.4,51.29,50.56,37.91,10.0,46.56,0.00
4:54:10,9.7,5.6,58.2,363.5,51.34,51.41,51.41,51.29,50.59,37.99,10.0,46.43,0.00
4:54:20,9.7,5.5,58.2,362.6,51.43,51.42,51.41,51.3,50.62,38.03,10.0,46.32,0.00
4:54:30,9.7,5.6,58.3,363.6,51.15,51.44,51.4,51.3,50.66,38.02,10.0,46.18,0.00
4:54:40,9.6,5.5,58.2,363.1,51.25,51.43,51.39,51.29,50.68,38.06,10.0,46.06,0.00
4:54:50,9.6,5.5,58.2,363.1,51.25,51.43,51.39,51.29,50.68,38.06,10.0,46.06,0.00
4:55:00,9.6,5.5,58.3,364.0,51.17,51.43,51.41,51.29,50.7,38.2,10.0,45.83,0.00
4:55:10,9.6,5.5,58.2,363.4,51.22,51.43,51.42,51.3,50.7,38.22,10.0,45.73,0.00
4:55:20,9.6,5.5,58.2,363.8,51.04,51.41,51.42,51.29,50.71,38.23,10.0,45.6,0.00
4:55:30,9.6,5.5,58.2,363.8,51.22,51.4,51.41,51.28,50.73,38.38,10.0,45.48,0.00
4:55:40,9.7,5.6,58.2,363.8,50.91,51.41,51.42,51.29,50.74,38.42,10.0,45.4,0.00
4:55:50,9.6,5.5,58.2,364.5,51.24,51.4,51.41,51.28,50.74,38.48,10.0,45.3,0.00
4:56:00,9.6,5.5,58.2,364.5,51.38,51.41,51.42,51.3,50.74,38.55,10.0,45.18,0.00
4:56:10,9.6,5.5,58.3,364.2,51.09,51.39,51.41,51.29,50.73,38.6,10.0,45.05,0.00
4:56:20,9.6,5.5,58.2,364.9,51.09,51.4,51.42,51.3,50.73,38.69,10.0,44.94,0.00
4:56:30,9.6,5.5,58.2,364.9,50.79,51.4,51.42,51.3,50.7,38.74,10.0,44.86,0.00
4:56:40,9.6,5.5,58.2,365.5,50.86,51.4,51.43,51.3,50.69,38.75,10.0,44.74,0.00
4:56:50,9.6,5.5,58.2,365.6,50.66,51.4,51.42,51.31,50.68,38.89,10.0,44.61,0.00
4:57:00,9.7,5.5,58.2,365.2,50.7,51.37,51.42,51.3,50.7,38.91,10.0,44.52,0.00
4:57:10,9.6,5.5,58.2,365.4,51.04,51.38,51.42,51.31,50.72,38.91,10.0,44.41,0.00
4:57:20,9.6,5.5,58.2,365.4,51.02,51.36,51.43,51.32,50.72,38.95,10.0,44.29,0.00
4:57:30,9.6,5.5,58.2,366.0,50.74,51.39,51.43,51.32,50.74,39.05,10.0,44.18,0.00
4:57:40,9.6,5.5,58.3,365.8,50.98,51.39,51.45,51.33,50.77,39.11,10.0,44.09,0.00
4:57:50,9.6,5.5,58.1,365.9,51.19,51.39,51.44,51.32,50.79,39.11,10.0,43.98,0.00
4:58:00,9.7,5.6,58.1,365.8,51.1,51.39,51.42,51.32,50.81,39.19,10.0,43.85,0.00
4:58:10,9.7,5.6,58.2,365.9,51.06,51.39,51.42,51.31,50.8,39.27,10.0,43.76,0.00
4:58:20,9.8,5.7,58.1,365.8,51.01,51.4,51.43,51.31,50.81,39.37,10.0,43.67,0.00
4:58:30,9.9,5.7,58.1,366.4,51.11,51.39,51.42,51.31,50.82,39.37,10.0,43.57,0.00
4:58:40,9.9,5.7,58,366.5,51.03,51.36,51.43,51.33,50.86,39.43,10.0,43.47,0.00
4:58:50,9.9,5.7,58,366.6,50.87,51.38,51.43,51.31,50.85,39.48,10.0,43.35,0.00
4:59:00,10.0,5.8,58.1,366.6,51.03,51.4,51.44,51.33,50.85,39.58,10.0,43.25,0.00
4:59:10,9.9,5.8,58,366.7,51.05,51.36,51.44,51.32,50.85,39.6,10.1,43.12,0.00
4:59:20,9.9,5.8,57.9,367.0,50.94,51.38,51.43,51.33,50.86,39.61,10.1,43.04,0.00
4:59:30,9.9,5.7,57.9,366.8,50.97,51.4,51.44,51.34,50.89,39.7,10.2,42.92,0.00
4:59:40,9.9,5.7,57.8,367.0,50.9,51.37,51.44,51.34,50.89,39.77,10.2,42.83,0.00
4:59:50,9.9,5.7,57.7,367.2,50.85,51.38,51.43,51.34,50.88,39.8,10.3,42.74,0.00
5:00:00,10.0,5.8,57.7,367.6,50.78,51.36,51.43,51.36,50.88,39.9,10.3,42.64,0.00
5:00:10,9.9,5.7,57.8,366.7,51.05,51.35,51.43,51.35,50.82,39.57,9.7,51,2.95
5:00:20,9.9,5.7,57.6,363.3,51.25,51.35,51.42,51.34,50.77,37.17,9.7,51.28,2.94
5:00:30,9.9,5.7,57.7,358.5,51.41,51.36,51.44,51.35,50.68,36.54,9.7,51.41,2.96
5:00:40,9.9,5.7,57.7,353.3,51.45,51.37,51.37,51.19,50.65,35.65,9.8,51.43,2.99
5:00:50,9.9,5.7,57.6,348.3,51.45,51.39,51.4,51.2,50.16,35.34,9.8,51.45,2.99
5:01:00,9.9,5.7,57.7,343.5,51.45,51.39,51.37,51.22,50.92,34.81,9.8,51.46,2.97
5:01:10,9.8,5.6,57.6,339.3,51.44,51.38,51.33,51.23,49.06,33.67,9.8,51.46,3.01
5:01:20,9.8,5.6,57.7,334.7,51.45,51.39,51.34,51.19,48.78,33.16,9.9,51.47,3.01
5:01:30,9.8,5.6,57.6,329.6,51.12,51.39,51.27,51.14,49.04,32.47,9.9,51.46,3.01
5:01:40,9.8,5.6,57.6,326.0,51.35,51.4,51.23,51.1,48.24,31.9,10.0,51.47,3.01
5:01:50,9.7,5.6,57.6,322.6,51.31,51.37,51.19,51.06,46.12,30.71,10.0,51.46,3.02
5:02:00,9.8,5.6,57.6,318.9,51.4,51.3,51.15,50.94,42.12,30.31,10.0,51.45,3.02
5:02:10,9.8,5.6,57.7,314.6,51.41,51.26,51.11,50.89,40.67,30.21,10.0,51.45,3.01
5:02:20,9.7,5.6,57.8,310.3,51.42,51.21,51.13,50.95,39.23,29.44,10.0,51.44,3.00
5:02:30,9.7,5.5,57.6,307.1,51.41,51.19,51.09,50.93,36.94,29.6,10.0,51.45,3.02
5:02:40,9.8,5.6,57.6,304.4,51.39,51.19,51.11,50.86,36.11,28.17,10.0,51.46,3.06
5:02:50,9.7,5.6,57.7,301.9,51.38,51.16,51,50.85,35.66,27.89,10.0,51.43,3.03
5:03:00,9.7,5.6,57.8,300.0,51.38,51.14,50.93,50.84,33.57,27.21,10.0,51.43,3.03
5:03:10,9.7,5.6,57.8,298.5,51.31,51.11,50.94,50.8,32.79,26.98,10.0,51.41,3.02
5:03:20,9.7,5.5,57.7,296.4,51.29,51.06,50.9,50.71,31.11,26.65,10.0,51.42,3.01
5:03:30,9.7,5.6,57.8,294.3,51.28,51.03,50.87,50.68,30.14,26.34,10.0,51.42,3.02
5:03:40,9.7,5.6,57.9,292.4,51.25,50.99,50.88,50.69,30.04,25.46,10.0,51.38,2.99
5:03:50,9.7,5.6,57.9,290.3,51.22,50.98,50.82,50.65,29.46,24.99,10.0,51.38,3.01
5:04:00,9.7,5.6,57.9,288.8,51.21,50.95,50.76,50.58,28.69,24.59,10.0,51.38,3.02
5:04:10,9.7,5.6,57.9,287.7,51.18,50.9,50.71,50.46,27.75,24.15,10.0,51.38,3.00
5:04:20,9.7,5.6,57.9,286.0,51.14,50.85,50.64,50.28,26.7,23.92,10.0,51.36,3.00
5:04:30,9.7,5.6,58,284.7,51.01,50.83,50.6,50.34,25.69,24.06,10.0,51.35,3.00
5:04:40,9.7,5.5,57.9,282.5,51.13,50.8,50.53,50.36,24.07,23.45,10.0,51.32,0.00
5:04:50,9.7,5.5,57.9,283.0,51.14,50.76,50.57,50.4,25.54,23.32,10.0,51.3,0.00
5:05:00,9.7,5.5,58,283.5,51,50.72,50.48,50.34,26.92,23.29,10.0,51.28,0.00
5:05:10,9.7,5.5,58,285.4,50.98,50.69,50.47,50.27,26.85,23.4,10.0,51.26,0.00
