Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
5:05:20,9.6,5.5,58.1,285.7,50.88,50.7,50.49,50.2,26.51,23.38,10.0,51.21,0.00
5:05:30,9.6,5.5,58.1,286.5,50.94,50.69,50.51,50.35,26.65,23.39,10.0,51.12,0.00
5:05:40,9.6,5.5,58.1,287.8,50.98,50.68,50.53,50.29,26.48,23.48,10.0,51.05,0.00
5:05:50,9.6,5.5,58.1,288.6,50.73,50.66,50.49,50.28,26.38,23.51,10.0,50.94,0.00
5:06:00,9.6,5.5,58.1,289.5,50.84,50.65,50.51,50.25,26.42,23.54,10.0,50.85,0.00
5:06:10,9.6,5.5,58.2,290.2,50.57,50.64,50.52,50.23,26.19,23.53,10.0,50.74,0.00
5:06:20,9.6,5.5,58.1,290.7,50.23,50.66,50.51,50.21,26.42,23.52,10.0,50.57,0.00
5:06:30,9.6,5.5,58.1,291.7,50.65,50.67,50.53,50.21,26.66,23.49,10.0,50.39,0.00
5:06:40,9.6,5.5,58,292.1,50.9,50.68,50.52,50.21,26.73,23.49,10.0,50.32,0.00
5:06:50,9.6,5.5,58.1,292.5,50.95,50.67,50.51,50.22,26.85,23.59,10.0,50.26,0.00
5:07:00,9.6,5.5,58.1,293.5,50.83,50.69,50.51,50.27,26.76,23.58,10.0,50.17,0.00
5:07:10,9.6,5.5,58.1,293.7,50.9,50.7,50.5,50.28,26.68,23.56,10.0,50.02,0.00
5:07:20,9.6,5.5,58,294.5,50.91,50.72,50.51,50.24,26.69,23.53,10.0,49.9,0.00
5:07:30,9.6,5.5,58.1,295.0,50.72,50.71,50.51,50.22,26.45,23.53,10.0,49.77,0.00
5:07:40,9.6,5.5,58.1,294.9,50.46,50.74,50.53,50.22,26.57,23.54,10.0,49.7,0.00
5:07:50,9.6,5.5,58.1,295.1,50.74,50.72,50.52,50.22,27.03,23.55,10.0,49.58,0.00
5:08:00,9.6,5.5,58,295.5,50.88,50.74,50.54,50.24,27.21,23.55,10.0,49.47,0.00
5:08:10,9.6,5.5,58.1,295.5,50.9,50.74,50.54,50.25,27.52,23.54,10.0,49.36,0.00
5:08:20,9.6,5.5,58.1,296.0,51,50.72,50.53,50.26,27.53,23.54,10.0,49.24,0.00
5:08:30,9.6,5.5,58.2,297.6,50.46,50.7,50.53,50.26,27.45,23.56,10.0,49.12,0.00
5:08:40,9.6,5.5,58.1,297.8,50.45,50.7,50.53,50.24,27.53,23.67,10.0,49.01,0.00
5:08:50,9.6,5.5,58.2,298.0,50.44,50.69,50.52,50.21,27.49,23.7,10.0,48.9,0.00
5:09:00,9.6,5.5,58.2,298.3,50.78,50.7,50.52,50.19,27.47,23.7,10.0,48.79,0.00
5:09:10,9.6,5.5,58.1,298.8,50.72,50.7,50.53,50.21,27.5,23.7,10.0,48.68,0.00
5:09:20,9.6,5.5,58.1,298.5,50.71,50.7,50.53,50.21,27.56,23.71,10.0,48.56,0.00
5:09:30,9.7,5.6,58.2,298.7,50.16,50.7,50.52,50.22,27.77,23.73,10.0,48.44,0.00
5:09:40,9.9,5.7,58.2,298.8,50.56,50.68,50.52,50.23,27.83,23.73,10.0,48.33,0.00
5:09:50,9.9,5.7,58.1,299.2,50.5,50.69,50.52,50.23,28.06,23.75,10.0,48.2,0.00
5:10:00,10.0,5.8,58,299.0,50.55,50.68,50.53,50.21,28.03,23.76,10.0,48.08,0.00
5:10:10,10.0,5.8,58,299.0,50.55,50.68,50.53,50.21,28.03,23.76,10.0,48.08,0.00
5:10:20,10.0,5.9,58,298.6,50.42,50.68,50.52,50.21,28.3,23.81,10.0,47.88,0.00
5:10:30,10.1,5.9,57.9,298.3,50.57,50.68,50.51,50.22,28.27,23.83,10.0,47.79,0.00
5:10:40,10.1,5.9,57.9,297.9,50.67,50.69,50.51,50.22,28.33,23.84,10.0,47.67,0.00
5:10:50,10.1,5.9,57.8,299.0,50.78,50.7,50.53,50.22,28.44,23.87,10.0,47.57,0.00
5:11:00,10.0,5.8,57.6,298.4,50.53,50.7,50.53,50.21,28.45,23.87,10.0,47.47,0.00
5:11:10,10.0,5.8,57.7,298.3,50.52,50.69,50.53,50.2,28.44,23.86,10.0,47.4,0.00
5:11:20,10.0,5.8,57.7,298.3,50.55,50.7,50.54,50.23,28.58,23.87,10.0,47.24,0.00
5:11:30,10.0,5.8,57.6,298.3,50.63,50.68,50.52,50.22,28.6,23.86,10.0,47.11,0.00
5:11:40,10.0,5.7,57.5,298.1,50.62,50.7,50.53,50.23,28.6,23.9,10.0,47.04,0.00
5:11:50,9.9,5.7,57.6,298.5,50.44,50.69,50.54,50.22,28.73,23.97,10.0,46.92,0.00
5:12:00,9.9,5.7,57.6,298.6,50.52,50.69,50.54,50.21,28.89,24.01,10.0,46.81,0.00
5:12:10,9.9,5.7,57.5,298.9,50.57,50.67,50.53,50.21,28.9,24.01,10.0,46.7,0.00
5:12:20,9.9,5.7,57.5,299.2,50.7,50.68,50.54,50.22,29.02,24.01,10.0,46.6,0.00
5:12:30,9.9,5.7,57.5,299.6,50.74,50.68,50.53,50.22,29.09,23.99,10.0,46.51,0.00
5:12:40,9.9,5.7,57.6,300.0,50.84,50.67,50.53,50.22,29.08,23.99,10.0,46.43,0.00
5:12:50,9.9,5.7,57.6,299.8,50.71,50.66,50.52,50.2,29.16,24,10.0,46.3,0.00
5:13:00,9.9,5.7,57.6,299.6,50.79,50.67,50.53,50.22,29.19,24.03,10.1,46.16,0.00
5:13:10,9.8,5.7,57.6,299.9,50.48,50.67,50.52,50.22,29.18,24.07,10.1,46.06,0.00
5:13:20,9.9,5.7,57.6,300.1,50.69,50.69,50.53,50.23,29.25,24.12,10.1,45.97,0.00
5:13:30,9.9,5.7,57.7,300.2,50.63,50.69,50.54,50.21,29.33,24.14,10.1,45.86,0.00
5:13:40,9.8,5.6,57.6,300.8,50.87,50.69,50.53,50.21,29.38,24.17,10.1,45.74,0.00
5:13:50,9.9,5.7,57.7,300.4,50.65,50.69,50.52,50.2,29.56,24.22,10.1,45.65,0.00
5:14:00,9.8,5.7,57.7,300.8,50.51,50.67,50.52,50.19,29.56,24.25,10.1,45.53,0.00
5:14:10,9.8,5.7,57.7,301.1,50.57,50.68,50.52,50.21,29.56,24.24,10.1,45.39,0.00
5:14:20,9.9,5.7,57.8,300.5,50.8,50.67,50.52,50.22,29.64,24.25,10.1,45.29,0.00
5:14:30,9.8,5.6,57.8,300.9,50.61,50.68,50.51,50.23,29.71,24.27,10.1,45.21,0.00
5:14:40,9.8,5.7,57.9,301.1,50.77,50.67,50.51,50.23,29.74,24.32,10.1,45.1,0.00
5:14:50,9.7,5.6,57.9,301.6,50.16,50.66,50.51,50.23,29.81,24.37,10.1,44.98,0.00
5:15:00,9.8,5.6,57.8,300.8,50.58,50.68,50.51,50.22,29.88,24.39,10.1,44.88,0.00
5:15:10,9.8,5.6,58,301.4,50.65,50.67,50.51,50.23,29.93,24.4,10.1,44.75,0.00
5:15:20,9.7,5.5,58,300.5,50.38,50.68,50.52,50.21,30.01,24.41,10.1,44.66,0.00
5:15:30,9.7,5.6,58,300.8,50.52,50.69,50.53,50.21,30.08,24.44,10.1,44.58,0.00
5:15:40,9.7,5.6,57.9,300.7,50.44,50.68,50.52,50.2,30.07,24.44,10.1,44.44,0.00
5:15:50,9.7,5.6,58,300.4,50.48,50.69,50.54,50.2,30.09,24.48,10.1,44.33,0.00
5:16:00,9.7,5.5,58,300.7,50.57,50.68,50.53,50.19,30.16,24.5,10.1,44.24,0.00
5:16:10,9.7,5.5,58,300.3,50.41,50.67,50.53,50.19,30.17,24.51,10.1,44.17,0.00
5:16:20,9.7,5.6,58.1,300.5,50.41,50.67,50.52,50.18,30.24,24.52,10.1,44.06,0.00
5:16:30,9.7,5.6,58.1,300.7,50.29,50.68,50.52,50.19,30.35,24.55,10.1,43.95,0.00
5:16:40,9.7,5.5,58.1,301.0,50.4,50.68,50.52,50.19,30.39,24.59,10.1,43.84,0.00
5:16:50,9.6,5.5,58.1,300.6,50.58,50.67,50.52,50.19,30.42,24.64,10.1,43.72,0.00
5:17:00,9.6,5.5,58.1,300.8,50.44,50.67,50.53,50.19,30.49,24.69,10.1,43.61,0.00
5:17:10,9.6,5.5,58.1,300.5,50.58,50.67,50.53,50.19,30.51,24.68,10.1,43.51,0.00
5:17:20,9.6,5.5,58,301.0,50.8,50.67,50.53,50.19,30.56,24.69,10.1,43.41,0.00
5:17:30,9.6,5.5,58.1,300.7,50.83,50.67,50.53,50.19,30.64,24.7,10.1,43.29,0.00
5:17:40,9.6,5.5,58.1,301.1,50.33,50.66,50.52,50.19,30.66,24.73,10.1,43.2,0.00
5:17:50,9.6,5.5,58.1,301.5,50.38,50.66,50.52,50.19,30.71,24.78,10.1,43.1,0.00
5:18:00,9.6,5.5,58.1,301.7,50.44,50.65,50.51,50.2,30.76,24.82,10.1,42.99,0.00
5:18:10,9.6,5.5,58,301.8,50.42,50.66,50.52,50.18,30.76,24.86,10.1,42.88,0.00
5:18:20,9.6,5.5,58,302.1,50.26,50.66,50.51,50.19,30.84,24.87,10.1,42.77,0.00
5:18:30,9.6,5.5,58.1,302.0,50.48,50.66,50.5,50.19,30.92,24.89,10.1,42.66,0.00
5:18:40,9.6,5.5,58.1,302.2,50.6,50.68,50.51,50.19,30.94,24.91,10.1,42.56,0.00
5:18:50,9.6,5.5,58.1,301.9,50.35,50.66,50.51,50.17,30.96,24.94,10.1,42.45,0.00
5:19:00,9.6,5.5,58.1,302.6,50.63,50.67,50.51,50.18,31.03,24.98,10.1,42.37,0.00
5:19:10,9.6,5.5,58.1,302.6,50.51,50.66,50.52,50.18,31.07,25,10.1,42.28,0.00
5:19:20,9.7,5.6,58.1,302.8,50.35,50.67,50.52,50.17,31.12,25.04,10.1,42.18,0.00
5:19:30,9.8,5.6,58.1,303.3,50.63,50.67,50.52,50.17,31.2,25.07,10.1,42.07,0.00
5:19:40,9.8,5.6,58,303.2,50.47,50.67,50.52,50.17,31.23,25.07,10.1,41.97,0.00
5:19:50,9.8,5.7,58.1,303.4,50.67,50.68,50.52,50.16,31.26,25.13,10.1,41.88,0.00
5:20:00,9.9,5.8,58.1,303.5,50.41,50.68,50.52,50.18,31.31,25.15,10.2,41.78,0.00
5:20:10,10.0,5.8,58.1,303.5,50.59,50.67,50.51,50.17,31.35,25.16,10.2,41.66,0.00
5:20:20,10.0,5.8,58.1,304.2,50.7,50.67,50.51,50.17,31.41,25.18,10.2,41.56,0.00
5:20:30,10.0,5.8,58,304.3,50.24,50.66,50.51,50.17,31.45,25.23,10.2,41.49,0.00
5:20:40,10.0,5.9,58,303.9,50.38,50.65,50.51,50.17,31.47,25.27,10.2,41.4,0.00
5:20:50,10.1,5.9,58,304.1,50.49,50.67,50.51,50.18,31.53,25.3,10.2,41.32,0.00
5:21:00,10.0,5.9,57.9,304.3,50.58,50.68,50.51,50.17,31.6,25.33,10.2,41.21,0.00
5:21:10,10.0,5.8,57.8,304.4,50.39,50.69,50.51,50.16,31.62,25.34,10.2,41.1,0.00
5:21:20,10.0,5.8,57.8,304.4,50.31,50.69,50.5,50.17,31.68,25.36,10.2,41.02,0.00
5:21:30,10.0,5.8,57.7,304.0,50.45,50.67,50.51,50.16,31.76,25.4,10.2,40.92,0.00
5:21:40,10.0,5.8,57.7,304.1,50.23,50.67,50.52,50.17,31.78,25.44,10.2,40.82,0.00
5:21:50,9.9,5.7,57.6,304.5,50.4,50.69,50.51,50.16,31.81,25.48,10.2,40.7,0.00
5:22:00,9.9,5.7,57.6,304.8,50.39,50.73,50.5,50.16,31.85,25.51,10.2,40.63,0.00
5:22:10,9.9,5.7,57.8,304.4,50.44,50.69,50.5,50.14,31.9,25.51,10.2,40.54,0.00
5:22:20,9.8,5.7,57.7,304.9,50.19,50.67,50.5,50.16,31.96,25.54,10.2,40.45,0.00
5:22:30,9.8,5.6,57.6,304.9,50.15,50.66,50.5,50.16,31.99,25.59,10.2,40.35,0.00
5:22:40,9.8,5.7,57.8,304.7,50.33,50.66,50.5,50.15,32.02,25.62,10.2,40.26,0.00
5:22:50,9.8,5.6,57.7,305.5,50.24,50.66,50.5,50.15,32.06,25.64,10.2,40.19,0.00
5:23:00,9.8,5.7,57.8,304.8,50.39,50.65,50.5,50.15,32.13,25.67,10.2,40.1,0.00
5:23:10,9.9,5.7,57.8,305.2,50.47,50.66,50.5,50.15,32.15,25.7,10.2,40,0.00
5:23:20,9.9,5.7,57.8,305.3,50.48,50.64,50.5,50.15,32.22,25.73,10.2,39.86,0.00
5:23:30,9.9,5.7,57.9,305.9,50.69,50.65,50.49,50.16,32.26,25.76,10.2,39.8,0.00
5:23:40,9.9,5.7,57.8,306.1,50.59,50.65,50.5,50.15,32.28,25.81,10.2,39.71,0.00
5:23:50,9.9,5.7,57.9,305.9,50.61,50.65,50.51,50.17,32.33,25.85,10.2,39.64,0.00
5:24:00,9.9,5.7,57.8,305.9,50.61,50.64,50.5,50.14,32.38,25.85,10.2,39.52,0.00
5:24:10,9.8,5.7,57.9,306.0,50.37,50.64,50.5,50.14,32.42,25.89,10.2,39.42,0.00
5:24:20,9.9,5.7,57.8,306.1,50.68,50.64,50.5,50.15,32.47,25.91,10.2,39.33,0.00
5:24:30,9.8,5.6,57.9,306.5,50.36,50.64,50.5,50.15,32.5,25.95,10.2,39.26,0.00
5:24:40,9.8,5.6,57.8,305.8,49.94,50.64,50.49,50.14,32.54,25.99,10.2,39.17,0.00
5:24:50,9.7,5.6,58,306.9,50.48,50.65,50.49,50.14,32.59,26.04,10.2,39.06,0.00
5:25:00,9.7,5.6,57.9,306.9,50.79,50.66,50.5,50.14,32.63,26.06,10.2,38.97,0.00
5:25:10,9.7,5.5,58,307.0,50.73,50.67,50.5,50.15,32.68,26.09,10.2,38.89,0.00
5:25:20,9.7,5.5,57.9,306.8,50.7,50.66,50.51,50.14,32.73,26.13,10.2,38.82,0.00
5:25:30,9.7,5.5,57.9,306.9,50.76,50.65,50.49,50.13,32.75,26.15,10.2,38.73,0.00
5:25:40,9.6,5.5,58,306.9,50.49,50.64,50.49,50.13,32.79,26.19,10.2,38.63,0.00
5:25:50,9.7,5.6,58,307.0,50.12,50.63,50.49,50.12,32.85,26.21,10.2,38.52,0.00
5:26:00,9.7,5.5,58,307.0,49.87,50.63,50.49,50.13,32.9,26.24,10.2,38.43,0.00
5:26:10,9.8,5.7,58.2,306.6,50.38,50.65,50.5,50.14,32.94,26.29,10.2,38.37,0.00
5:26:20,9.7,5.6,58.1,307.0,50.58,50.62,50.49,50.13,32.97,26.32,10.2,38.27,0.00
5:26:30,9.7,5.6,58.2,307.0,50.5,50.63,50.5,50.13,33.01,26.35,10.3,38.15,0.00
5:26:40,9.7,5.6,58.1,307.1,50.49,50.64,50.5,50.13,33.06,26.4,10.3,38.09,0.00
5:26:50,9.8,5.7,58.2,307.0,50.63,50.63,50.49,50.13,33.1,26.43,10.3,38.02,0.00
5:27:00,9.8,5.6,58.3,307.0,50.58,50.63,50.49,50.13,33.14,26.45,10.3,37.94,0.00
5:27:10,9.7,5.6,58.3,307.5,50.71,50.64,50.48,50.12,33.18,26.48,10.3,37.85,0.00
5:27:20,9.7,5.6,58.2,307.7,50.44,50.64,50.5,50.12,33.23,26.53,10.3,37.77,0.00
5:27:30,9.6,5.5,58.3,307.0,50.4,50.63,50.49,50.11,33.25,26.57,10.3,37.67,0.00
5:27:40,9.6,5.6,58.4,307.0,50.31,50.64,50.49,50.12,33.3,26.6,10.3,37.58,0.00
5:27:50,9.6,5.5,58.2,307.0,50.63,50.64,50.49,50.12,33.34,26.61,10.3,37.51,0.00
5:28:00,9.7,5.6,58.3,307.8,50.21,50.65,50.5,50.12,33.39,26.66,10.3,37.42,0.00
5:28:10,9.7,5.6,58.2,308.1,50.21,50.66,50.49,50.11,33.42,26.68,10.3,37.33,0.00
5:28:20,9.7,5.6,58.3,308.0,50.46,50.65,50.49,50.11,33.46,26.71,10.3,37.23,0.00
5:28:30,9.8,5.6,58.2,307.9,50.46,50.66,50.49,50.12,33.49,26.76,10.3,37.16,0.00
5:28:40,9.8,5.7,58.1,308.1,50.47,50.66,50.5,50.12,33.56,26.79,10.3,37.07,0.00
5:28:50,9.9,5.7,58.3,308.4,50.55,50.66,50.49,50.11,33.59,26.82,10.3,36.98,0.00
5:29:00,9.9,5.8,58.3,308.6,50.55,50.64,50.49,50.11,33.62,26.83,10.3,36.89,0.00
5:29:10,9.9,5.7,58.2,308.5,50.47,50.64,50.49,50.11,33.67,26.89,10.3,36.81,0.00
5:29:20,9.9,5.7,58.1,308.5,50.58,50.64,50.48,50.11,33.7,26.91,10.3,36.71,0.00
5:29:30,9.9,5.7,58.1,308.7,50.36,50.66,50.48,50.09,33.74,26.95,10.3,36.63,0.00
5:29:40,9.9,5.8,58.1,309.1,50.37,50.66,50.49,50.11,33.79,26.99,10.4,36.57,0.00
5:29:50,9.9,5.8,58.1,308.9,50.21,50.65,50.49,50.11,33.83,27.02,10.4,36.49,0.00
5:30:00,9.9,5.8,58.1,308.4,50.44,50.64,50.48,50.1,33.86,27.04,10.4,36.43,0.00
5:30:10,9.9,5.7,57.9,309.2,50.42,50.66,50.48,50.09,33.91,27.08,10.4,36.35,0.00
5:30:20,9.9,5.7,58,309.4,50.31,50.65,50.49,50.1,33.93,27.11,10.4,36.26,0.00
5:30:30,9.9,5.7,57.8,308.7,50.18,50.64,50.49,50.09,33.98,27.15,10.4,36.2,0.00
5:30:40,9.9,5.7,57.8,309.3,50.28,50.65,50.5,50.09,34.02,27.18,10.4,36.11,0.00
5:30:50,9.8,5.7,57.9,309.3,50.29,50.64,50.49,50.1,34.06,27.21,10.4,36.04,0.00
5:31:00,9.8,5.7,57.9,309.9,50.27,50.64,50.48,50.09,34.1,27.24,10.4,35.94,0.00
5:31:10,9.8,5.7,57.9,310.1,50.06,50.63,50.49,50.09,34.14,27.29,10.4,35.88,0.00
5:31:20,9.8,5.7,57.9,309.1,50.17,50.63,50.48,50.07,34.17,27.31,10.4,35.79,0.00
5:31:30,9.8,5.7,57.8,310.0,50.37,50.65,50.49,50.08,34.25,27.38,10.5,35.72,0.00
5:31:40,9.8,5.7,57.8,310.4,50.51,50.62,50.49,50.08,34.28,27.39,10.5,35.63,0.00
5:31:50,9.8,5.6,57.8,310.4,50.22,50.63,50.49,50.08,34.32,27.43,10.5,35.56,0.00
5:32:00,9.8,5.6,57.9,310.3,50.24,50.63,50.48,50.07,34.34,27.45,10.5,35.48,0.00
5:32:10,9.8,5.6,57.8,310.3,50.43,50.62,50.48,50.08,34.38,27.5,10.5,35.38,0.00
5:32:20,9.8,5.6,57.9,310.9,50.56,50.64,50.47,50.08,34.41,27.53,10.5,35.29,0.00
5:32:30,9.8,5.7,57.9,310.2,50.47,50.65,50.49,50.09,34.46,27.56,10.5,35.23,0.00
5:32:40,9.8,5.6,57.9,310.3,50.53,50.65,50.48,50.08,34.5,27.59,10.5,35.17,0.00
5:32:50,9.8,5.6,57.8,311.1,50.08,50.64,50.48,50.08,34.53,27.62,10.5,35.11,0.00
5:33:00,9.7,5.6,57.9,310.5,50.38,50.61,50.49,50.07,34.57,27.66,10.5,35.04,0.00
5:33:10,9.7,5.6,57.9,310.5,50.09,50.61,50.48,50.07,34.61,27.68,10.6,34.97,0.00
5:33:20,9.8,5.6,57.9,310.6,50.27,50.64,50.5,50.08,34.66,27.74,10.6,34.91,0.00
5:33:30,9.8,5.6,57.8,310.8,50.4,50.63,50.48,50.07,34.7,27.77,10.6,34.82,0.00
5:33:40,9.8,5.6,57.9,311.3,50.36,50.62,50.48,50.06,34.74,27.79,10.6,34.74,0.00
5:33:50,9.7,5.6,58,311.1,50.44,50.61,50.48,50.05,34.76,27.83,10.6,34.66,0.00
5:34:00,9.7,5.6,58,310.7,50.25,50.61,50.48,50.06,34.79,27.88,10.6,34.58,0.00
5:34:10,9.7,5.5,57.9,312.0,50.41,50.6,50.47,50.04,34.83,27.89,10.6,34.51,0.00
5:34:20,9.7,5.6,58,311.6,50.48,50.61,50.48,50.05,34.87,27.93,10.7,34.44,0.00
5:34:30,9.7,5.6,58,311.6,50.61,50.63,50.49,50.06,34.92,27.97,10.7,34.37,0.00
5:34:40,9.7,5.6,57.9,312.0,50.32,50.62,50.48,50.05,34.95,28,10.7,34.29,0.00
5:34:50,9.8,5.6,58,311.7,50.58,50.64,50.49,50.05,34.99,28.04,10.7,34.22,0.00
5:35:00,9.7,5.6,57.9,312.1,50.4,50.64,50.47,50.05,35.02,28.07,10.7,34.14,0.00
5:35:10,9.7,5.6,58,312.0,50.63,50.63,50.46,50.04,35.06,28.11,10.7,34.07,0.00
5:35:20,9.8,5.7,58.1,311.6,50.46,50.64,50.49,50.06,35.11,28.15,10.8,34.02,0.00
5:35:30,9.7,5.6,58,312.3,50.01,50.65,50.5,50.05,35.15,28.2,10.8,33.93,0.00
5:35:40,9.8,5.7,58,312.1,50.32,50.63,50.47,50.03,35.18,28.21,10.8,33.86,0.00
5:35:50,9.7,5.6,58.1,312.9,50.26,50.62,50.48,50.04,35.21,28.25,10.8,33.78,0.00
5:36:00,9.7,5.6,58.1,312.8,50.42,50.62,50.48,50.05,35.25,28.29,10.8,33.71,0.00
5:36:10,9.6,5.5,58.1,313.3,50.56,50.63,50.48,50.05,35.3,28.33,10.8,33.65,0.00
5:36:20,9.7,5.6,58.2,313.1,50.37,50.62,50.47,50.05,35.32,28.37,10.9,33.57,0.00
5:36:30,9.7,5.6,58.1,313.1,50.34,50.63,50.48,50.04,35.37,28.41,10.9,33.52,0.00
5:36:40,9.7,5.6,58.1,313.0,50.17,50.63,50.48,50.05,35.4,28.45,10.9,33.46,0.00
5:36:50,9.7,5.6,58.2,313.9,50.06,50.62,50.47,50.03,35.44,28.47,10.9,33.36,0.00
5:37:00,9.7,5.5,58.1,313.1,50.05,50.62,50.47,50.04,35.48,28.5,10.9,33.3,0.00
5:37:10,9.8,5.6,58.2,313.7,50.53,50.62,50.47,50.04,35.52,28.53,10.9,33.23,0.00
5:37:20,9.7,5.6,58.2,313.4,50.64,50.63,50.47,50.03,35.55,28.58,11.0,33.17,0.00
5:37:30,9.9,5.7,58.2,313.3,50.34,50.62,50.46,50.03,35.59,28.61,11.0,33.1,0.00
5:37:40,10.0,5.8,58.1,313.9,50.17,50.61,50.47,50.02,35.61,28.63,11.0,33.03,0.00
5:37:50,10.0,5.8,58.1,313.9,50.46,50.61,50.46,50.02,35.65,28.67,11.0,32.95,0.00
5:38:00,10.0,5.8,58,313.6,50.31,50.61,50.47,50.01,35.69,28.71,11.0,32.89,0.00
5:38:10,10.0,5.8,58.1,313.6,50.31,50.61,50.46,50.02,35.72,28.74,11.0,32.82,0.00
5:38:20,10.0,5.9,58,313.0,49.83,50.61,50.47,50.01,35.78,28.79,11.1,32.75,0.00
5:38:30,10.0,5.8,58,314.2,50.21,50.59,50.47,50.01,35.81,28.82,11.1,32.69,0.00
5:38:40,10.0,5.8,57.9,313.9,50.61,50.59,50.47,50.01,35.83,28.85,11.1,32.62,0.00
5:38:50,10.0,5.9,58,314.1,50.33,50.61,50.46,50.01,35.88,28.9,11.1,32.57,0.00
5:39:00,10.0,5.8,57.9,314.0,50.35,50.61,50.46,50,35.91,28.92,11.2,32.49,0.00
5:39:10,9.9,5.8,57.8,314.3,50.5,50.62,50.46,50,35.94,28.97,11.2,32.42,0.00
5:39:20,9.9,5.7,57.8,314.5,50.33,50.61,50.46,50,35.98,29,11.2,32.35,0.00
5:39:30,9.9,5.7,57.8,314.3,50.5,50.62,50.47,49.99,36.02,29.03,11.2,32.28,0.00
5:39:40,9.9,5.7,57.7,314.3,50.49,50.61,50.46,50,36.05,29.06,11.2,32.23,0.00
5:39:50,9.9,5.7,57.8,314.5,50.36,50.61,50.46,50.01,36.09,29.1,11.3,32.16,0.00
5:40:00,9.9,5.7,57.7,314.6,50.36,50.62,50.47,50,36.12,29.14,11.3,32.1,0.00
5:40:10,9.9,5.7,57.7,314.6,50.28,50.61,50.47,50.01,36.17,29.18,11.3,32.04,0.00
5:40:20,9.9,5.7,57.6,315.3,50.46,50.61,50.46,49.99,36.2,29.2,11.3,31.96,0.00
5:40:30,9.9,5.7,57.8,315.1,50.43,50.6,50.46,49.98,36.23,29.24,11.3,31.9,0.00
5:40:40,9.9,5.7,57.7,315.1,50.35,50.62,50.46,49.98,36.26,29.28,11.4,31.84,0.00
5:40:50,9.8,5.6,57.6,315.3,50.4,50.6,50.45,49.97,36.29,29.31,11.4,31.77,0.00
5:41:00,9.7,5.6,57.7,315.6,50.36,50.6,50.46,49.99,36.34,29.36,11.4,31.72,0.00
5:41:10,9.7,5.6,57.7,316.1,50.22,50.6,50.46,49.98,36.37,29.38,11.4,31.65,0.00
5:41:20,9.7,5.6,57.7,315.9,50.19,50.59,50.47,49.98,36.4,29.42,11.4,31.58,0.00
5:41:30,9.8,5.6,57.8,316.3,50.35,50.58,50.47,49.99,36.44,29.46,11.5,31.53,0.00
5:41:40,9.8,5.6,57.8,316.1,50.36,50.58,50.45,49.97,36.47,29.49,11.5,31.46,0.00
5:41:50,9.8,5.7,57.9,316.3,50.28,50.6,50.47,49.98,36.51,29.53,11.5,31.4,0.00
5:42:00,9.8,5.6,57.8,316.7,50.49,50.59,50.45,49.98,36.54,29.56,11.5,31.34,0.00
5:42:10,9.8,5.7,57.9,316.8,50.42,50.6,50.45,49.98,36.57,29.6,11.6,31.26,0.00
5:42:20,9.8,5.6,57.8,316.9,50.57,50.59,50.46,49.97,36.61,29.64,11.6,31.21,0.00
5:42:30,9.8,5.6,57.9,317.0,50.25,50.59,50.46,49.97,36.64,29.68,11.6,31.13,0.00
5:42:40,9.7,5.6,57.9,317.3,50.25,50.57,50.45,49.96,36.67,29.71,11.6,31.08,0.00
5:42:50,9.7,5.6,57.9,317.5,50.09,50.6,50.46,49.97,36.73,29.76,11.7,31.03,0.00
5:43:00,9.7,5.6,57.9,317.5,50.16,50.59,50.45,49.95,36.75,29.77,11.7,30.97,0.00
5:43:10,9.7,5.6,57.9,317.9,50.12,50.58,50.45,49.96,36.78,29.81,11.7,30.9,0.00
5:43:20,9.7,5.5,57.9,317.5,50.42,50.55,50.45,49.95,36.82,29.85,11.7,30.83,0.00
5:43:30,9.7,5.5,57.9,318.3,50,50.56,50.44,49.95,36.86,29.88,11.7,30.77,0.00
5:43:40,9.6,5.5,57.9,318.2,50.09,50.58,50.45,49.95,36.89,29.92,11.8,30.71,0.00
5:43:50,9.7,5.6,58,318.2,50.11,50.57,50.45,49.94,36.92,29.96,11.8,30.67,0.00
5:44:00,9.7,5.5,58,318.3,50.32,50.58,50.45,49.93,36.96,30,11.8,30.59,0.00
5:44:10,9.7,5.6,58,318.1,50.21,50.57,50.46,49.94,36.99,30.03,11.8,30.54,0.00
5:44:20,9.7,5.6,58,318.4,50.48,50.58,50.46,49.93,37.04,30.07,11.9,30.47,0.00
5:44:30,9.8,5.7,58.1,318.6,50.42,50.57,50.46,49.93,37.06,30.1,11.9,30.42,0.00
5:44:40,9.8,5.6,58,318.1,50.27,50.58,50.46,49.93,37.11,30.15,11.9,30.36,0.00
5:44:50,9.7,5.6,58,318.3,49.94,50.59,50.46,49.95,37.14,30.18,11.9,30.31,0.00
5:45:00,9.6,5.5,58.1,318.4,50.19,50.58,50.45,49.94,37.18,30.21,11.9,30.25,0.00
5:45:10,9.7,5.5,58,318.4,50.27,50.56,50.44,49.93,37.2,30.23,11.9,30.17,0.00
5:45:20,9.7,5.6,58,318.4,50.39,50.57,50.45,49.95,37.23,30.28,12.0,30.13,0.00
5:45:30,9.7,5.6,58.2,318.7,50.01,50.58,50.46,49.94,37.27,30.32,12.0,30.06,0.00
5:45:40,9.8,5.7,58.2,318.8,50.09,50.57,50.47,49.95,37.3,30.36,12.0,30.01,0.00
5:45:50,9.9,5.8,58.2,318.5,50.23,50.56,50.46,49.94,37.34,30.4,12.0,29.95,0.00
5:46:00,9.9,5.8,58.2,319.2,50.21,50.55,50.45,49.93,37.37,30.43,12.1,29.89,0.00
5:46:10,10.0,5.8,58.1,318.9,50.26,50.56,50.45,49.92,37.4,30.46,12.1,29.84,0.00
5:46:20,10.0,5.9,58.2,319.5,50.28,50.56,50.46,49.91,37.43,30.49,12.1,29.77,0.00
5:46:30,10.0,5.9,58.1,319.7,49.89,50.57,50.46,49.92,37.49,30.53,12.1,29.73,0.00
5:46:40,10.0,5.9,58.1,320.2,50.15,50.55,50.46,49.91,37.51,30.58,12.1,29.67,0.00
5:46:50,10.0,5.9,58,319.9,50.45,50.56,50.45,49.9,37.53,30.61,12.1,29.61,0.00
5:47:00,10.0,5.9,58,319.6,50.33,50.57,50.44,49.9,37.57,30.65,12.2,29.56,0.00
5:47:10,10.0,5.8,57.7,319.5,50.32,50.57,50.45,49.9,37.61,30.68,12.2,29.5,0.00
5:47:20,10.0,5.8,57.8,319.6,50.26,50.52,50.46,49.92,37.64,30.72,12.2,29.45,0.00
5:47:30,10.0,5.8,57.8,320.0,50.37,50.55,50.46,49.92,37.68,30.75,12.2,29.38,0.00
5:47:40,10.0,5.8,57.8,320.3,50.34,50.54,50.45,49.91,37.71,30.79,12.2,29.32,0.00
5:47:50,10.0,5.8,57.6,320.5,50.37,50.53,50.44,49.89,37.74,30.81,12.3,29.26,0.00
5:48:00,9.9,5.7,57.7,320.5,50.16,50.55,50.45,49.89,37.78,30.85,12.3,29.22,0.00
5:48:10,9.9,5.7,57.6,320.7,50.19,50.54,50.44,49.89,37.8,30.89,12.3,29.16,0.00
5:48:20,9.9,5.7,57.6,321.1,50.04,50.53,50.45,49.89,37.84,30.93,12.3,29.11,0.00
5:48:30,9.9,5.7,57.7,321.3,49.96,50.55,50.45,49.89,37.87,30.96,12.3,29.07,0.00
5:48:40,9.9,5.7,57.8,321.1,50.06,50.54,50.44,49.89,37.91,31,12.4,29,0.00
5:48:50,9.8,5.7,57.8,321.0,50.18,50.51,50.44,49.89,37.94,31.03,12.4,28.95,0.00
5:49:00,9.8,5.7,57.8,321.4,50.39,50.55,50.45,49.89,37.99,31.09,12.4,28.9,0.00
5:49:10,9.8,5.6,57.7,321.5,50.45,50.56,50.44,49.88,38.01,31.1,12.4,28.84,0.00
5:49:20,9.8,5.6,57.7,321.9,50.25,50.55,50.44,49.87,38.04,31.15,12.4,28.78,0.00
5:49:30,9.8,5.6,57.7,322.2,50.39,50.56,50.44,49.88,38.07,31.18,12.5,28.73,0.00
5:49:40,9.8,5.6,57.8,322.3,50.34,50.56,50.45,49.88,38.11,31.22,12.5,28.68,0.00
5:49:50,9.8,5.7,57.8,322.5,50.25,50.55,50.44,49.87,38.13,31.24,12.5,28.62,0.00
5:50:00,9.8,5.6,57.8,322.5,50.2,50.54,50.44,49.87,38.16,31.28,12.5,28.57,0.00
5:50:10,9.8,5.6,57.8,322.8,50.18,50.55,50.44,49.87,38.2,31.32,12.6,28.52,0.00
5:50:20,9.8,5.6,57.9,322.8,50.26,50.56,50.44,49.87,38.23,31.36,12.6,28.46,0.00
5:50:30,9.8,5.6,57.8,323.9,50.12,50.54,50.44,49.86,38.28,31.4,12.6,28.41,0.00
5:50:40,9.7,5.6,57.8,322.6,50.12,50.54,50.44,49.87,38.3,31.43,12.6,28.36,0.00
5:50:50,9.7,5.6,57.8,322.7,50.15,50.55,50.44,49.86,38.34,31.47,12.6,28.29,0.00
5:51:00,9.7,5.6,57.9,324.0,50.11,50.53,50.43,49.85,38.37,31.49,12.7,28.25,0.00
5:51:10,9.8,5.6,58,322.7,50.2,50.54,50.43,49.85,38.4,31.53,12.7,28.19,0.00
5:51:20,9.7,5.6,57.9,323.0,50.19,50.53,50.44,49.84,38.43,31.57,12.7,28.14,0.00
5:51:30,9.7,5.6,57.9,322.5,50.38,50.52,50.44,49.84,38.47,31.61,12.7,28.08,0.00
5:51:40,9.7,5.6,57.9,322.9,50.46,50.52,50.43,49.83,38.49,31.64,12.7,28.04,0.00
5:51:50,9.7,5.6,58.1,323.0,50.41,50.51,50.44,49.84,38.53,31.69,12.8,27.99,0.00
5:52:00,9.7,5.5,58,322.7,50.37,50.5,50.44,49.83,38.56,31.72,12.8,27.93,0.00
5:52:10,9.6,5.5,58.1,323.4,50.44,50.52,50.44,49.84,38.59,31.75,12.8,27.88,0.00
5:52:20,9.7,5.6,58.1,323.4,50.53,50.52,50.43,49.84,38.62,31.79,12.8,27.83,0.00
5:52:30,9.7,5.6,58.1,327.8,50.39,50.53,50.45,49.85,38.67,31.83,12.9,27.79,0.00
5:52:40,9.7,5.5,58.1,323.5,50.37,50.51,50.43,49.83,38.67,31.85,12.9,27.73,0.00
5:52:50,9.7,5.6,58,323.7,50.39,50.53,50.45,49.85,38.74,31.91,12.9,27.69,0.00
5:53:00,9.7,5.6,58.1,324.1,50.4,50.53,50.43,49.83,38.76,31.93,12.9,27.64,0.00
5:53:10,9.8,5.7,58.2,323.7,50.3,50.54,50.44,49.84,38.82,31.98,12.9,27.59,0.00
5:53:20,9.8,5.7,58.3,323.8,50.49,50.53,50.44,49.83,38.83,32.01,12.9,27.54,0.00
5:53:30,9.8,5.6,58.2,326.4,50.22,50.52,50.42,49.81,38.84,32.03,13.0,27.47,0.00
5:53:40,9.7,5.6,58.2,324.4,50.23,50.53,50.44,49.82,38.89,32.08,13.0,27.44,0.00
5:53:50,9.7,5.6,58.2,324.1,50.1,50.53,50.43,49.81,38.92,32.12,13.0,27.38,0.00
5:54:00,9.7,5.6,58.2,324.6,50.48,50.52,50.43,49.8,38.95,32.14,13.0,27.32,0.00
5:54:10,9.8,5.6,58.1,331.1,50.44,50.53,50.44,49.81,38.99,32.19,13.0,27.29,0.00
5:54:20,9.7,5.6,58.2,324.1,50.41,50.53,50.44,49.81,39.03,32.23,13.1,27.24,0.00
5:54:30,9.7,5.6,58.2,324.8,50.1,50.52,50.43,49.8,39.05,32.25,13.1,27.18,0.00
5:54:40,9.6,5.5,58.3,324.9,50.28,50.47,50.43,49.8,39.08,32.29,13.1,27.12,0.00
5:54:50,9.7,5.5,58.1,324.7,49.95,50.48,50.42,49.8,39.11,32.31,13.1,27.08,0.00
5:55:00,9.6,5.5,58.3,325.3,49.99,50.5,50.43,49.81,39.15,32.35,13.1,27.04,0.00
5:55:10,9.7,5.6,58.3,326.0,50.35,50.49,50.43,49.81,39.17,32.39,13.1,26.98,0.00
5:55:20,9.8,5.7,58.2,325.9,50.32,50.5,50.44,49.82,39.21,32.43,13.2,26.95,0.00
5:55:30,10.0,5.8,58.2,325.3,50.14,50.49,50.44,49.8,39.24,32.47,13.2,26.9,0.00
5:55:40,10.0,5.9,58.3,330.3,50.12,50.5,50.43,49.79,39.28,32.51,13.2,26.85,0.00
5:55:50,10.1,5.9,58.2,326.3,50.05,50.5,50.44,49.79,39.31,32.55,13.2,26.81,0.00
5:56:00,10.1,5.9,58.2,326.4,50.07,50.51,50.43,49.78,39.32,32.58,13.2,26.75,0.00
5:56:10,10.1,5.9,58.1,327.2,49.84,50.51,50.44,49.78,39.36,32.61,13.2,26.71,0.00
5:56:20,10.1,5.9,58,333.3,50.2,50.46,50.44,49.78,39.4,32.65,13.3,26.67,0.00
5:56:30,10.1,6.0,58,327.0,50.12,50.49,50.44,49.78,39.43,32.68,13.3,26.61,0.00
5:56:40,10.1,5.9,57.9,327.1,49.89,50.49,50.43,49.78,39.45,32.71,13.3,26.57,0.00
5:56:50,10.1,5.9,57.8,326.9,50.16,50.49,50.42,49.78,39.49,32.75,13.3,26.51,0.00
5:57:00,10.1,5.9,57.9,327.2,50.06,50.5,50.42,49.78,39.53,32.78,13.3,26.48,0.00
5:57:10,10.1,5.9,57.7,327.4,50.04,50.47,50.42,49.78,39.55,32.82,13.3,26.44,0.00
5:57:20,10.0,5.8,57.6,333.0,49.99,50.46,50.42,49.77,39.59,32.86,13.4,26.39,0.00
5:57:30,10.0,5.8,57.7,327.1,49.8,50.48,50.43,49.76,39.62,32.9,13.4,26.35,0.00
5:57:40,10.0,5.8,57.6,327.1,49.76,50.49,50.43,49.76,39.65,32.94,13.4,26.31,0.00
5:57:50,9.9,5.7,57.6,327.4,50.15,50.46,50.42,49.74,39.68,32.96,13.4,26.26,0.00
5:58:00,10.0,5.7,57.5,327.4,50.28,50.47,50.43,49.75,39.71,33.01,13.4,26.22,0.00
5:58:10,10.0,5.8,57.6,327.8,50.37,50.44,50.43,49.75,39.74,33.05,13.4,26.17,0.00
5:58:20,9.9,5.7,57.6,327.7,50.27,50.46,50.43,49.75,39.77,33.07,13.5,26.13,0.00
5:58:30,9.9,5.7,57.6,327.7,50.32,50.46,50.41,49.74,39.79,33.11,13.5,26.08,0.00
5:58:40,9.9,5.7,57.7,327.8,50.34,50.48,50.42,49.75,39.83,33.15,13.5,26.04,0.00
5:58:50,9.8,5.7,57.7,328.2,50.25,50.49,50.43,49.76,39.88,33.18,13.5,26.01,0.00
5:59:00,9.8,5.6,57.7,332.8,50.33,50.48,50.42,49.75,39.89,33.21,13.5,25.95,0.00
5:59:10,9.8,5.6,57.7,328.2,49.84,50.49,50.42,49.75,39.93,33.25,13.5,25.93,0.00
5:59:20,9.8,5.7,57.8,335.2,50,50.48,50.43,49.75,39.97,33.29,13.6,25.88,0.00
5:59:30,9.8,5.7,57.8,328.7,49.84,50.45,50.42,49.75,39.99,33.32,13.6,25.85,0.00
5:59:40,9.8,5.7,57.9,328.9,50.15,50.44,50.42,49.74,40.03,33.36,13.6,25.79,0.00
5:59:50,9.9,5.7,57.9,328.8,50.17,50.47,50.42,49.75,40.06,33.4,13.6,25.76,0.00
6:00:00,9.8,5.7,57.8,328.8,50.13,50.43,50.42,49.74,40.09,33.44,13.6,25.72,0.00
6:00:10,9.8,5.6,57.9,328.7,49.87,50.43,50.42,49.73,40.1,33.47,13.6,25.67,0.00
6:00:20,9.8,5.7,57.9,329.6,50.22,50.44,50.43,49.72,40.13,33.51,13.7,25.63,0.00
6:00:30,9.9,5.7,57.9,332.9,50.2,50.45,50.43,49.72,40.18,33.55,13.7,25.59,0.00
6:00:40,9.9,5.7,57.9,336.7,49.99,50.44,50.42,49.69,40.2,33.57,13.7,25.55,0.00
6:00:50,9.8,5.7,58,333.2,50.14,50.44,50.42,49.69,40.24,33.6,13.7,25.49,0.00
6:01:00,9.8,5.7,58,330.1,50.13,50.46,50.43,49.7,40.27,33.64,13.7,25.46,0.00
6:01:10,9.8,5.7,58.1,330.6,50.09,50.44,50.42,49.69,40.3,33.68,13.7,25.42,0.00
6:01:20,9.8,5.7,58,336.4,50.3,50.46,50.43,49.7,40.33,33.72,13.7,25.37,0.00
6:01:30,9.8,5.6,58.1,333.2,50.41,50.41,50.41,49.7,40.34,33.74,13.7,25.31,0.00
6:01:40,9.8,5.6,58.1,330.4,50.43,50.46,50.42,49.72,40.39,33.79,13.8,25.3,0.00
6:01:50,9.8,5.6,58.1,331.9,50.34,50.47,50.42,49.72,40.43,33.82,13.8,25.25,0.00
6:02:00,9.8,5.7,58.1,335.6,50.15,50.46,50.42,49.71,40.45,33.85,13.8,25.2,0.00
6:02:10,9.7,5.6,58.1,331.0,50.31,50.46,50.4,49.69,40.49,33.89,13.8,25.15,0.00
6:02:20,9.7,5.6,58.1,330.6,50.45,50.46,50.41,49.69,40.52,33.93,13.8,25.12,0.00
6:02:30,9.7,5.6,58.1,331.0,50.12,50.44,50.41,49.68,40.55,33.97,13.8,25.08,0.00
6:02:40,9.7,5.6,58.2,330.1,50.21,50.45,50.4,49.69,40.56,33.99,13.8,25.04,0.00
6:02:50,9.7,5.6,58,331.1,50.28,50.45,50.41,49.68,40.6,34.03,13.9,25,0.00
6:03:00,9.7,5.5,58.1,331.1,50.31,50.47,50.41,49.69,40.63,34.07,13.9,24.95,0.00
6:03:10,9.7,5.6,58.2,330.8,50.43,50.46,50.4,49.68,40.66,34.1,13.9,24.91,0.00
6:03:20,9.7,5.6,58,330.8,50.48,50.47,50.42,49.69,40.7,34.15,13.9,24.89,0.00
6:03:30,9.7,5.6,58.1,331.2,50.41,50.46,50.41,49.67,40.72,34.17,13.9,24.84,0.00
6:03:40,9.8,5.7,58.1,331.5,50.35,50.45,50.41,49.68,40.76,34.22,13.9,24.81,0.00
6:03:50,9.8,5.6,58.2,332.6,50.48,50.46,50.42,49.68,40.79,34.26,13.9,24.76,0.00
6:04:00,9.8,5.7,58.1,332.1,50.31,50.47,50.42,49.68,40.83,34.29,13.9,24.73,0.00
6:04:10,9.8,5.7,58.1,332.0,50.21,50.46,50.41,49.67,40.84,34.3,13.9,24.67,0.00
6:04:20,9.8,5.6,58.1,332.0,50.4,50.45,50.41,49.66,40.87,34.34,14.0,24.63,0.00
6:04:30,9.8,5.6,58.2,332.0,50.44,50.47,50.41,49.66,40.91,34.38,14.0,24.61,0.00
6:04:40,9.8,5.7,58.2,333.0,50.41,50.46,50.41,49.66,40.93,34.41,14.0,24.56,0.00
6:04:50,9.9,5.7,58.1,332.1,50.24,50.46,50.42,49.66,40.96,34.46,14.0,24.52,0.00
6:05:00,9.9,5.8,58.2,332.4,50.4,50.45,50.4,49.66,40.98,34.48,14.0,24.47,0.00
6:05:10,9.9,5.8,58.2,332.4,50.13,50.45,50.39,49.65,41.01,34.51,14.0,24.42,0.00
6:05:20,9.9,5.8,58.2,332.7,50.07,50.45,50.4,49.65,41.04,34.56,14.0,24.38,0.00
6:05:30,10.0,5.8,58.2,332.2,50.22,50.46,50.4,49.65,41.08,34.6,14.0,24.35,0.00
6:05:40,10.0,5.8,58.1,332.8,50.02,50.46,50.41,49.64,41.11,34.64,14.1,24.33,0.00
6:05:50,10.0,5.8,58.1,332.4,49.91,50.45,50.4,49.63,41.14,34.67,14.1,24.28,0.00
6:06:00,10.0,5.9,58.1,332.9,50.13,50.43,50.4,49.62,41.16,34.7,14.1,24.24,0.00
6:06:10,10.0,5.8,58.1,333.1,50.16,50.44,50.41,49.63,41.2,34.73,14.1,24.22,0.00
6:06:20,10.0,5.8,58,333.2,50.1,50.42,50.41,49.64,41.24,34.78,14.1,24.18,0.00
6:06:30,10.0,5.9,58,333.7,50.14,50.41,50.41,49.64,41.26,34.81,14.1,24.14,0.00
6:06:40,10.0,5.8,58,333.3,50.13,50.42,50.41,49.64,41.3,34.84,14.1,24.1,0.00
6:06:50,9.9,5.7,57.9,333.4,50.08,50.42,50.4,49.63,41.31,34.87,14.1,24.06,0.00
6:07:00,9.9,5.8,58,333.4,50.16,50.42,50.42,49.63,41.34,34.91,14.2,24.02,0.00
6:07:10,9.9,5.8,58,333.7,50.04,50.42,50.42,49.63,41.37,34.95,14.2,23.99,0.00
6:07:20,9.9,5.8,57.9,334.2,50.13,50.39,50.41,49.62,41.39,34.99,14.2,23.95,0.00
6:07:30,9.8,5.7,58,334.6,49.9,50.42,50.42,49.62,41.44,35.02,14.2,23.93,0.00
6:07:40,9.9,5.7,57.9,335.0,50.04,50.41,50.41,49.62,41.47,35.06,14.2,23.88,0.00
6:07:50,9.9,5.8,57.9,335.2,50.11,50.39,50.41,49.6,41.5,35.09,14.2,23.85,0.00
6:08:00,9.8,5.7,57.9,335.2,50.03,50.41,50.41,49.61,41.52,35.12,14.2,23.81,0.00
6:08:10,9.9,5.7,57.9,335.1,50,50.42,50.4,49.61,41.56,35.16,14.3,23.79,0.00
6:08:20,9.9,5.7,57.9,335.3,49.65,50.39,50.41,49.61,41.58,35.19,14.3,23.74,0.00
6:08:30,9.8,5.6,57.8,335.2,50.01,50.42,50.39,49.6,41.59,35.22,14.3,23.71,0.00
6:08:40,9.8,5.6,57.8,335.8,50.17,50.42,50.4,49.61,41.64,35.26,14.3,23.68,0.00
6:08:50,9.7,5.6,57.9,336.1,50.24,50.43,50.41,49.62,41.67,35.31,14.3,23.65,0.00
6:09:00,9.8,5.6,57.9,335.8,50.27,50.42,50.4,49.61,41.71,35.34,14.3,23.6,0.00
6:09:10,9.8,5.7,57.9,336.2,50.24,50.44,50.42,49.6,41.72,35.38,14.3,23.58,0.00
6:09:20,9.8,5.7,58,336.3,50.21,50.42,50.41,49.58,41.76,35.4,14.3,23.53,0.00
6:09:30,9.8,5.7,57.9,336.1,50.35,50.42,50.42,49.59,41.8,35.43,14.4,23.49,0.00
6:09:40,9.8,5.7,57.9,336.5,50.2,50.41,50.42,49.58,41.82,35.46,14.4,23.45,0.00
6:09:50,9.8,5.7,57.9,336.5,50.21,50.43,50.44,49.59,41.86,35.51,14.4,23.43,0.00
6:10:00,9.8,5.7,58,336.6,50.31,50.42,50.41,49.59,41.88,35.55,14.4,23.38,0.00
6:10:10,9.8,5.7,57.9,336.5,50.31,50.42,50.42,49.59,41.91,35.58,14.4,23.37,0.00
6:10:20,9.8,5.6,57.9,336.2,50.14,50.42,50.41,49.58,41.92,35.61,14.4,23.33,0.00
6:10:30,9.8,5.6,58,336.4,50.37,50.39,50.41,49.57,41.95,35.64,14.4,23.28,0.00
6:10:40,9.8,5.7,58,337.0,50.26,50.4,50.42,49.59,41.98,35.68,14.4,23.27,0.00
6:10:50,9.7,5.6,58,336.5,50.26,50.4,50.41,49.58,42.02,35.72,14.4,23.23,0.00
6:11:00,9.8,5.7,58.1,336.5,49.79,50.4,50.41,49.57,42.04,35.76,14.5,23.18,0.00
6:11:10,9.7,5.6,57.9,337.1,49.97,50.39,50.4,49.56,42.08,35.79,14.5,23.15,0.00
6:11:20,9.7,5.6,58.1,337.2,50.06,50.4,50.41,49.57,42.11,35.83,14.5,23.11,0.00
6:11:30,9.7,5.5,58.1,337.4,50.2,50.4,50.41,49.56,42.14,35.86,14.5,23.08,0.00
6:11:40,9.6,5.5,58,337.5,50.19,50.39,50.4,49.55,42.17,35.9,14.5,23.05,0.00
6:11:50,9.6,5.5,58.1,337.3,50.01,50.39,50.39,49.55,42.18,35.9,14.5,23,0.00
6:12:00,9.7,5.5,58.1,338.0,50.24,50.37,50.39,49.54,42.21,35.94,14.5,22.98,0.00
6:12:10,9.7,5.6,58.1,337.5,50.16,50.38,50.4,49.54,42.25,35.99,14.5,22.95,0.00
6:12:20,9.7,5.6,58.2,338.0,50.15,50.39,50.41,49.54,42.27,36.03,14.5,22.91,0.00
6:12:30,9.8,5.7,58.1,338.2,50.16,50.39,50.41,49.54,42.31,36.07,14.6,22.89,0.00
6:12:40,9.9,5.7,58.2,338.2,49.87,50.38,50.41,49.54,42.32,36.1,14.6,22.84,0.00
6:12:50,9.9,5.8,58.2,338.2,50.3,50.39,50.42,49.55,42.35,36.15,14.6,22.81,0.00
6:13:00,9.9,5.8,58.2,338.2,50.22,50.4,50.41,49.54,42.39,36.17,14.6,22.78,0.00
6:13:10,9.9,5.8,58.1,338.5,49.97,50.41,50.41,49.56,42.41,36.21,14.6,22.76,0.00
6:13:20,10.0,5.8,58.2,338.9,49.69,50.4,50.39,49.55,42.44,36.24,14.6,22.73,0.00
6:13:30,10.0,5.9,58.2,339.4,50.12,50.39,50.39,49.55,42.46,36.26,14.6,22.68,0.00
6:13:40,10.1,5.9,58,339.3,49.73,50.4,50.41,49.54,42.51,36.32,14.6,22.66,0.00
6:13:50,10.1,5.9,58.1,339.1,49.85,50.38,50.4,49.53,42.52,36.34,14.7,22.62,0.00
6:14:00,10.1,5.9,58,339.0,49.85,50.37,50.4,49.53,42.56,36.37,14.7,22.59,0.00
6:14:10,10.1,5.9,57.9,339.7,49.91,50.35,50.39,49.52,42.58,36.4,14.7,22.56,0.00
6:14:20,10.1,5.9,58,339.8,49.97,50.35,50.4,49.51,42.62,36.44,14.7,22.53,0.00
6:14:30,10.1,5.9,57.8,339.4,49.83,50.37,50.39,49.5,42.64,36.47,14.7,22.48,0.00
6:14:40,10.1,5.9,57.8,339.5,50.1,50.37,50.41,49.5,42.67,36.52,14.7,22.46,0.00
6:14:50,10.0,5.8,57.7,340.2,50.18,50.37,50.41,49.51,42.71,36.55,14.7,22.45,0.00
6:15:00,10.0,5.8,57.7,339.8,50.09,50.35,50.41,49.51,42.74,36.59,14.7,22.4,0.00
6:15:10,10.0,5.8,57.7,339.9,49.94,50.34,50.4,49.51,42.74,36.62,14.7,22.38,0.00
6:15:20,10.0,5.8,57.6,340.3,50.21,50.34,50.41,49.51,42.79,36.66,14.8,22.34,0.00
6:15:30,10.0,5.8,57.7,340.6,50.05,50.35,50.4,49.5,42.81,36.69,14.8,22.31,0.00
6:15:40,9.9,5.8,57.7,340.8,50.07,50.35,50.39,49.5,42.83,36.71,14.8,22.28,0.00
6:15:50,9.9,5.7,57.6,340.9,50.1,50.35,50.39,49.51,42.86,36.75,14.8,22.25,0.00
6:16:00,10.0,5.8,57.6,340.7,50.1,50.36,50.39,49.49,42.89,36.79,14.8,22.22,0.00
6:16:10,9.9,5.7,57.7,341.2,49.9,50.36,50.39,49.48,42.91,36.82,14.8,22.18,0.00
6:16:20,9.9,5.7,57.7,341.0,49.53,50.37,50.39,49.49,42.95,36.85,14.8,22.17,0.00
6:16:30,10.0,5.8,57.7,340.9,49.91,50.33,50.39,49.47,42.97,36.88,14.8,22.14,0.00
6:16:40,10.0,5.8,57.8,341.6,49.96,50.32,50.39,49.47,43,36.92,14.8,22.11,0.00
6:16:50,9.9,5.7,57.7,342.0,50.06,50.36,50.39,49.48,43.02,36.96,14.8,22.08,0.00
6:17:00,9.9,5.7,57.8,341.8,50.09,50.36,50.37,49.47,43.07,36.99,14.9,22.06,0.00
6:17:10,9.9,5.7,57.9,342.2,50.01,50.36,50.38,49.47,43.08,37.03,14.9,22.01,0.00
6:17:20,9.8,5.7,57.8,341.6,50.09,50.37,50.38,49.47,43.11,37.06,14.9,22,0.00
6:17:30,9.8,5.7,57.9,342.1,50.11,50.34,50.38,49.46,43.13,37.1,14.9,21.96,0.00
6:17:40,9.9,5.7,57.8,342.5,50.07,50.35,50.39,49.47,43.16,37.13,14.9,21.93,0.00
6:17:50,9.9,5.8,57.9,342.4,49.73,50.35,50.4,49.48,43.19,37.16,14.9,21.91,0.00
6:18:00,10.0,5.8,58,342.4,50.09,50.37,50.39,49.47,43.21,37.19,14.9,21.87,0.00
6:18:10,9.9,5.8,58,342.2,50.09,50.34,50.39,49.46,43.25,37.24,14.9,21.83,0.00
6:18:20,10.0,5.8,57.9,342.3,49.95,50.35,50.39,49.45,43.28,37.27,14.9,21.81,0.00
6:18:30,9.9,5.7,57.9,342.9,49.76,50.37,50.38,49.46,43.31,37.31,14.9,21.78,0.00
6:18:40,9.8,5.7,58,342.5,49.64,50.35,50.39,49.45,43.34,37.33,14.9,21.75,0.00
6:18:50,9.9,5.7,57.9,342.4,49.96,50.37,50.41,49.48,43.37,37.38,15.0,21.73,0.00
6:19:00,9.8,5.7,58.1,342.4,49.93,50.35,50.39,49.48,43.38,37.42,15.0,21.71,0.00
6:19:10,9.8,5.7,58,342.9,49.7,50.31,50.39,49.46,43.41,37.44,15.0,21.66,0.00
6:19:20,9.8,5.7,58.1,343.4,49.49,50.32,50.38,49.44,43.44,37.47,15.0,21.62,0.00
6:19:30,9.8,5.7,58.1,342.3,50.11,50.32,50.37,49.44,43.46,37.5,15.0,21.61,0.00
6:19:40,9.8,5.7,58.1,343.0,49.77,50.34,50.38,49.45,43.49,37.55,15.0,21.59,0.00
6:19:50,9.9,5.7,58.2,342.9,50.12,50.32,50.37,49.43,43.51,37.58,15.0,21.54,0.00
6:20:00,9.8,5.7,58.2,343.2,50.04,50.32,50.39,49.44,43.56,37.62,15.0,21.53,0.00
6:20:10,9.9,5.7,58.2,343.6,50.05,50.34,50.39,49.44,43.59,37.65,15.0,21.5,0.00
6:20:20,9.8,5.7,58.1,343.1,50.15,50.3,50.38,49.42,43.6,37.68,15.0,21.46,0.00
6:20:30,9.8,5.7,58.1,343.1,50.15,50.3,50.38,49.42,43.6,37.68,15.0,21.46,0.00
6:20:40,9.8,5.7,58.1,343.4,50.15,50.33,50.38,49.42,43.65,37.75,15.0,21.41,0.00
6:20:50,9.8,5.7,58.1,343.8,50.15,50.31,50.36,49.4,43.67,37.77,15.1,21.38,0.00
6:21:00,9.7,5.6,58.2,343.8,50.01,50.31,50.37,49.42,43.7,37.8,15.1,21.35,0.00
6:21:10,9.7,5.6,58.2,343.1,50.11,50.33,50.38,49.43,43.73,37.84,15.1,21.33,0.00
6:21:20,9.7,5.6,58.1,343.9,50.03,50.32,50.36,49.42,43.76,37.87,15.1,21.29,0.00
6:21:30,9.7,5.6,58.1,344.5,50,50.34,50.38,49.43,43.79,37.92,15.1,21.3,0.00
6:21:40,9.7,5.6,58.2,344.6,49.61,50.33,50.36,49.42,43.82,37.95,15.1,21.24,0.00
6:21:50,9.7,5.6,58.2,344.9,49.9,50.31,50.36,49.42,43.83,37.97,15.1,21.21,0.00
6:22:00,9.7,5.6,58.2,344.8,49.72,50.31,50.38,49.41,43.87,38.01,15.1,21.19,0.00
6:22:10,9.7,5.6,58.1,345.2,50.03,50.32,50.36,49.41,43.89,38.04,15.1,21.16,0.00
6:22:20,9.7,5.6,58.1,344.9,49.91,50.32,50.37,49.42,43.93,38.08,15.1,21.15,0.00
6:22:30,9.7,5.6,58.2,345.7,49.93,50.31,50.36,49.41,43.95,38.1,15.1,21.12,0.00
6:22:40,9.7,5.6,58.2,345.9,50.05,50.32,50.38,49.44,43.97,38.14,15.1,21.09,0.00
6:22:50,9.9,5.7,58.2,345.8,50.24,50.31,50.37,49.42,44.01,38.19,15.2,21.06,0.00
6:23:00,9.9,5.8,58.2,345.6,50.22,50.32,50.37,49.41,44.03,38.22,15.2,21.04,0.00
6:23:10,9.9,5.7,58.1,345.8,49.97,50.3,50.37,49.39,44.05,38.26,15.2,21,0.00
6:23:20,9.9,5.7,58.1,346.4,50.11,50.32,50.36,49.38,44.07,38.29,15.2,20.98,0.00
6:23:30,10.0,5.8,58.2,346.1,49.91,50.33,50.35,49.37,44.1,38.31,15.2,20.95,0.00
6:23:40,10.1,5.9,58.1,346.8,50.09,50.32,50.34,49.37,44.13,38.34,15.2,20.92,0.00
6:23:50,10.1,5.9,58.1,346.9,49.97,50.33,50.34,49.36,44.15,38.39,15.2,20.89,0.00
6:24:00,10.1,5.9,58.1,346.5,50.01,50.33,50.35,49.36,44.19,38.42,15.2,20.87,0.00
6:24:10,10.1,5.9,58.1,346.6,49.9,50.31,50.35,49.36,44.2,38.44,15.2,20.84,0.00
6:24:20,10.1,5.9,58,346.5,49.99,50.33,50.38,49.38,44.24,38.49,15.2,20.83,0.00
6:24:30,10.1,5.9,57.9,346.8,49.77,50.31,50.35,49.37,44.26,38.51,15.2,20.79,0.00
6:24:40,10.1,5.9,57.8,347.0,50.01,50.26,50.36,49.37,44.28,38.56,15.2,20.77,0.00
6:24:50,10.1,5.9,57.7,347.4,50.22,50.25,50.35,49.37,44.3,38.56,15.2,20.73,0.00
6:25:00,10.1,5.9,57.7,347.7,50.18,50.28,50.34,49.37,44.33,38.61,15.2,20.72,0.00
6:25:10,10.0,5.8,57.6,347.1,49.94,50.3,50.35,49.37,44.35,38.65,15.2,20.7,0.00
6:25:20,10.0,5.8,57.7,347.0,49.69,50.32,50.35,49.37,44.39,38.69,15.3,20.68,0.00
6:25:30,10.1,5.9,57.7,348.0,49.87,50.29,50.34,49.35,44.4,38.71,15.2,20.63,0.00
6:25:40,10.0,5.8,57.7,347.9,49.6,50.29,50.34,49.37,44.43,38.75,15.3,20.63,0.00
6:25:50,10.0,5.8,57.6,348.2,49.47,50.3,50.35,49.37,44.46,38.79,15.3,20.59,0.00
6:26:00,9.9,5.8,57.7,348.5,50.05,50.3,50.34,49.36,44.49,38.81,15.3,20.57,0.00
6:26:10,10.0,5.8,57.7,348.9,49.84,50.28,50.35,49.37,44.51,38.84,15.3,20.54,0.00
6:26:20,9.9,5.7,57.7,348.7,49.74,50.31,50.34,49.36,44.54,38.88,15.3,20.52,0.00
6:26:30,9.9,5.7,57.7,349.1,49.88,50.3,50.34,49.36,44.56,38.91,15.3,20.49,0.00
6:26:40,9.9,5.7,57.7,349.0,49.61,50.31,50.35,49.37,44.6,38.95,15.3,20.47,0.00
6:26:50,9.8,5.7,57.7,349.3,49.49,50.3,50.34,49.35,44.61,38.98,15.3,20.45,0.00
6:27:00,9.9,5.7,57.6,349.2,49.69,50.27,50.35,49.35,44.63,39.02,15.3,20.43,0.00
6:27:10,9.9,5.7,57.8,349.6,49.85,50.3,50.36,49.35,44.66,39.05,15.3,20.4,0.00
6:27:20,9.9,5.7,57.8,349.6,49.69,50.31,50.34,49.33,44.69,39.08,15.3,20.37,0.00
6:27:30,9.9,5.7,57.7,349.8,50.04,50.24,50.33,49.31,44.7,39.11,15.3,20.35,0.00
6:27:40,9.9,5.7,57.8,349.6,49.7,50.27,50.34,49.32,44.75,39.15,15.3,20.34,0.00
6:27:50,9.9,5.8,57.9,350.6,49.88,50.28,50.34,49.32,44.77,39.19,15.3,20.31,0.00
6:28:00,9.9,5.8,57.9,350.2,49.91,50.28,50.34,49.32,44.81,39.23,15.4,20.3,0.00
6:28:10,9.9,5.7,57.9,350.4,49.81,50.29,50.33,49.32,44.84,39.25,15.4,20.25,0.00
6:28:20,9.9,5.7,57.9,350.5,49.78,50.28,50.35,49.32,44.87,39.29,15.4,20.24,0.00
6:28:30,9.8,5.7,58,350.1,49.74,50.29,50.34,49.32,44.91,39.33,15.4,20.21,0.00
6:28:40,9.9,5.7,58,350.4,49.97,50.29,50.34,49.31,44.91,39.34,15.4,20.19,0.00
6:28:50,9.8,5.7,58,350.2,49.72,50.28,50.33,49.31,44.92,39.36,15.4,20.16,0.00
6:29:00,9.8,5.7,58,349.8,50.08,50.28,50.34,49.33,44.95,39.4,15.4,20.14,0.00
6:29:10,9.8,5.6,58,350.1,50.01,50.27,50.34,49.31,44.96,39.44,15.4,20.11,0.00
6:29:20,9.8,5.7,58.1,349.6,50.11,50.29,50.33,49.3,45,39.48,15.4,20.09,0.00
6:29:30,9.8,5.7,58.1,349.4,50.07,50.29,50.34,49.33,45.04,39.52,15.4,20.07,0.00
6:29:40,9.8,5.7,58.1,349.9,50.25,50.25,50.33,49.31,45.06,39.55,15.4,20.05,0.00
6:29:50,9.8,5.7,58.1,350.0,50.21,50.27,50.33,49.31,45.09,39.59,15.4,20.02,0.00
6:30:00,9.8,5.7,58.1,350.7,50.12,50.26,50.33,49.31,45.1,39.62,15.4,20,0.00
6:30:10,9.8,5.7,58.2,350.2,49.93,50.29,50.33,49.31,45.13,39.64,15.4,19.98,0.00
6:30:20,9.8,5.7,58.2,350.3,49.84,50.3,50.32,49.31,45.15,39.68,15.5,19.96,0.00
6:30:30,9.8,5.7,58.2,350.4,50,50.29,50.33,49.3,45.17,39.7,15.5,19.93,0.00
6:30:40,9.8,5.7,58.1,350.4,50.11,50.29,50.34,49.3,45.21,39.75,15.5,19.91,0.00
6:30:50,9.8,5.7,58.2,350.9,50.2,50.29,50.32,49.29,45.21,39.76,15.5,19.88,0.00
6:31:00,9.8,5.7,58.3,350.8,49.99,50.28,50.32,49.29,45.23,39.79,15.5,19.85,0.00
6:31:10,9.8,5.7,58.2,350.9,49.56,50.3,50.34,49.3,45.26,39.84,15.5,19.84,0.00
6:31:20,9.8,5.7,58.2,350.6,50.04,50.28,50.31,49.3,45.27,39.86,15.5,19.81,0.00
6:31:30,9.7,5.6,58.3,351.0,50.18,50.3,50.32,49.31,45.31,39.9,15.5,19.8,0.00
6:31:40,9.8,5.7,58.2,351.1,50.12,50.29,50.32,49.28,45.35,39.94,15.5,19.77,0.00
6:31:50,9.7,5.6,58.2,351.6,50,50.29,50.32,49.27,45.38,39.98,15.5,19.76,0.00
6:32:00,9.7,5.6,58.3,351.4,50.12,50.29,50.32,49.27,45.39,40.01,15.5,19.73,0.00
6:32:10,9.7,5.6,58.3,351.1,50.18,50.3,50.32,49.25,45.42,40.04,15.5,19.71,0.00
6:32:20,9.7,5.5,58.2,351.3,50.15,50.28,50.32,49.25,45.45,40.08,15.5,19.69,0.00
6:32:30,9.7,5.6,58.2,351.5,49.79,50.28,50.31,49.25,45.46,40.09,15.6,19.66,0.00
6:32:40,9.8,5.7,58.3,351.1,49.91,50.28,50.31,49.25,45.49,40.12,15.6,19.63,0.00
6:32:50,9.9,5.7,58.2,351.4,49.77,50.27,50.31,49.26,45.52,40.16,15.6,19.62,0.00
6:33:00,9.9,5.8,58.2,352.2,49.85,50.26,50.29,49.25,45.53,40.19,15.6,19.59,0.00
6:33:10,9.9,5.7,58.2,352.3,49.92,50.28,50.31,49.26,45.56,40.23,15.6,19.57,0.00
6:33:20,9.9,5.8,58.2,351.7,49.83,50.27,50.31,49.27,45.59,40.27,15.6,19.56,0.00
6:33:30,10.0,5.8,58.2,353.4,49.87,50.26,50.3,49.24,45.61,40.29,15.6,19.52,0.00
6:33:40,10.0,5.9,58.2,352.8,50.06,50.28,50.31,49.26,45.63,40.33,15.6,19.51,0.00
6:33:50,10.1,5.9,58,352.8,50,50.29,50.31,49.25,45.66,40.37,15.6,19.49,0.00
6:34:00,10.1,6.0,58.1,353.5,50.12,50.3,50.31,49.26,45.69,40.39,15.6,19.47,0.00
6:34:10,10.2,6.0,58,353.3,50.16,50.28,50.3,49.25,45.71,40.42,15.6,19.45,0.00
6:34:20,10.1,5.9,57.9,353.7,50.07,50.28,50.32,49.26,45.74,40.47,15.6,19.44,0.00
6:34:30,10.1,5.9,57.8,353.2,50.07,50.29,50.3,49.24,45.75,40.48,15.6,19.4,0.00
6:34:40,10.1,5.9,57.9,353.8,50.14,50.28,50.29,49.23,45.77,40.52,15.6,19.38,0.00
6:34:50,10.2,6.0,57.8,353.5,49.76,50.29,50.3,49.24,45.79,40.54,15.6,19.35,0.00
6:35:00,10.1,5.9,57.6,353.7,49.52,50.27,50.3,49.24,45.83,40.58,15.6,19.34,0.00
6:35:10,10.1,5.9,57.5,354.4,49.97,50.25,50.3,49.23,45.84,40.61,15.7,19.32,0.00
6:35:20,10.1,5.8,57.5,354.3,49.99,50.25,50.3,49.22,45.86,40.64,15.7,19.29,0.00
6:35:30,10.0,5.8,57.5,354.6,49.83,50.25,50.3,49.24,45.88,40.67,15.7,19.27,0.00
6:35:40,10.0,5.8,57.5,354.8,50,50.25,50.3,49.25,45.92,40.71,15.7,19.27,0.00
6:35:50,10.0,5.8,57.7,355.1,49.92,50.25,50.3,49.25,45.93,40.75,15.7,19.25,0.00
6:36:00,10.0,5.8,57.6,354.9,49.96,50.24,50.3,49.23,45.96,40.79,15.7,19.21,0.00
6:36:10,9.9,5.7,57.6,355.3,49.75,50.23,50.29,49.22,45.98,40.81,15.7,19.2,0.00
6:36:20,9.9,5.7,57.6,355.6,49.6,50.25,50.29,49.21,46.01,40.85,15.7,19.18,0.00
6:36:30,9.9,5.7,57.6,355.8,49.7,50.22,50.29,49.22,46.04,40.88,15.7,19.16,0.00
6:36:40,9.9,5.7,57.6,355.7,49.9,50.25,50.29,49.21,46.06,40.91,15.7,19.15,0.00
6:36:50,9.9,5.7,57.6,355.8,49.86,50.22,50.28,49.21,46.07,40.93,15.7,19.12,0.00
6:37:00,9.9,5.7,57.6,355.6,49.86,50.22,50.28,49.21,46.1,40.96,15.7,19.09,0.00
6:37:10,9.9,5.7,57.7,355.8,49.9,50.22,50.29,49.21,46.13,40.99,15.7,19.08,0.00
6:37:20,9.9,5.7,57.6,355.9,50.06,50.24,50.3,49.23,46.16,41.05,15.7,19.06,0.00
6:37:30,9.9,5.7,57.7,355.9,49.77,50.23,50.3,49.24,46.18,41.07,15.7,19.05,0.00
6:37:40,9.9,5.7,57.8,355.8,49.66,50.23,50.29,49.22,46.2,41.09,15.8,19.02,0.00
6:37:50,9.9,5.7,57.8,355.3,49.78,50.22,50.29,49.21,46.23,41.13,15.8,18.99,0.00
6:38:00,9.9,5.7,57.8,355.2,50.08,50.22,50.29,49.21,46.26,41.17,15.8,19,0.00
6:38:10,9.9,5.7,57.8,355.5,50.08,50.24,50.28,49.18,46.26,41.19,15.8,18.97,0.00
6:38:20,9.9,5.7,57.8,355.4,49.87,50.24,50.27,49.18,46.29,41.23,15.8,18.95,0.00
6:38:30,9.8,5.7,57.8,355.6,50.13,50.23,50.28,49.18,46.31,41.26,15.8,18.93,0.00
6:38:40,9.8,5.7,57.8,355.8,50,50.24,50.28,49.19,46.34,41.29,15.8,18.91,0.00
6:38:50,9.8,5.6,57.9,355.8,50.14,50.23,50.29,49.2,46.37,41.33,15.8,18.9,0.00
6:39:00,9.8,5.6,57.9,356.1,49.93,50.25,50.29,49.2,46.39,41.36,15.8,18.87,0.00
6:39:10,9.8,5.6,57.9,356.3,49.86,50.26,50.29,49.21,46.42,41.39,15.8,18.86,0.00
6:39:20,9.8,5.7,57.9,356.3,49.99,50.26,50.29,49.19,46.43,41.42,15.8,18.84,0.00
6:39:30,9.8,5.6,57.9,356.5,49.87,50.25,50.28,49.19,46.45,41.44,15.8,18.81,0.00
6:39:40,9.8,5.6,58,356.8,49.74,50.25,50.27,49.18,46.48,41.47,15.8,18.78,0.00
6:39:50,9.8,5.7,58.1,356.4,49.97,50.24,50.27,49.18,46.51,41.51,15.8,18.77,0.00
6:40:00,9.8,5.7,58.1,356.4,50.08,50.23,50.28,49.18,46.53,41.54,15.8,18.76,0.00
6:40:10,9.8,5.7,58.1,356.5,49.99,50.25,50.27,49.19,46.56,41.56,15.8,18.73,0.00
6:40:20,9.8,5.7,58,356.5,49.62,50.24,50.28,49.18,46.58,41.6,15.8,18.72,0.00
6:40:30,9.8,5.7,58.1,357.1,49.96,50.26,50.28,49.18,46.59,41.65,15.8,18.7,0.00
6:40:40,9.8,5.6,58.1,356.9,49.98,50.24,50.28,49.17,46.61,41.68,15.8,18.68,0.00
6:40:50,9.8,5.7,58.2,357.5,49.89,50.24,50.26,49.14,46.63,41.71,15.8,18.66,0.00
6:41:00,9.8,5.7,58.3,357.3,50.09,50.24,50.28,49.15,46.66,41.73,15.8,18.65,0.00
6:41:10,9.7,5.6,58.2,357.7,49.9,50.25,50.27,49.14,46.68,41.75,15.9,18.63,0.00
6:41:20,9.7,5.6,58.2,357.5,49.97,50.23,50.27,49.14,46.7,41.8,15.9,18.6,0.00
6:41:30,9.7,5.6,58.3,358.2,49.95,50.21,50.26,49.16,46.73,41.82,15.9,18.57,0.00
6:41:40,9.7,5.6,58.3,358.2,50.08,50.21,50.26,49.16,46.74,41.86,15.9,18.56,0.00
6:41:50,9.7,5.6,58.3,357.9,49.85,50.22,50.28,49.14,46.78,41.9,15.9,18.55,0.00
6:42:00,9.7,5.6,58.3,358.1,49.65,50.22,50.27,49.14,46.79,41.92,15.9,18.52,0.00
6:42:10,9.8,5.7,58.2,358.2,49.84,50.22,50.26,49.14,46.81,41.94,15.9,18.51,0.00
6:42:20,9.8,5.7,58.3,358.6,49.88,50.2,50.28,49.15,46.85,42,15.9,18.5,0.00
6:42:30,9.7,5.6,58.3,358.5,49.8,50.2,50.27,49.14,46.86,42.02,15.9,18.47,0.00
6:42:40,9.8,5.6,58.3,358.9,49.69,50.22,50.26,49.13,46.87,42.05,15.9,18.46,0.00
6:42:50,9.8,5.7,58.3,358.4,49.77,50.2,50.26,49.13,46.9,42.09,15.9,18.44,0.00
6:43:00,9.8,5.7,58.3,358.9,49.91,50.2,50.25,49.14,46.91,42.11,15.9,18.41,0.00
6:43:10,9.9,5.7,58.2,359.3,49.92,50.2,50.26,49.17,46.95,42.15,15.9,18.4,0.00
6:43:20,9.9,5.8,58.2,359.2,50.02,50.18,50.26,49.18,46.97,42.17,15.9,18.39,0.00
6:43:30,9.9,5.8,58.2,358.6,50.01,50.2,50.25,49.16,46.98,42.21,15.9,18.36,0.00
6:43:40,10.0,5.9,58.2,359.2,49.99,50.21,50.25,49.14,47,42.24,16.0,18.34,0.00
6:43:50,10.0,5.9,58.2,359.7,49.99,50.22,50.25,49.09,47.02,42.27,16.0,18.32,0.00
6:44:00,10.1,5.9,58.2,358.7,49.93,50.2,50.25,49.08,47.06,42.3,16.0,18.31,0.00
6:44:10,10.1,5.9,58.1,358.6,50.02,50.2,50.27,49.1,47.08,42.33,16.0,18.31,0.00
6:44:20,10.1,5.9,58.1,358.3,50.05,50.19,50.26,49.1,47.11,42.35,16.0,18.26,0.00
6:44:30,10.1,5.9,58,358.6,50.12,50.18,50.26,49.1,47.13,42.39,16.0,18.25,0.00
6:44:40,10.1,5.9,58,358.4,50.07,50.2,50.26,49.09,47.15,42.42,16.0,18.23,0.00
6:44:50,10.1,5.9,58,358.6,50.09,50.21,50.25,49.07,47.17,42.45,16.0,18.23,0.00
6:45:00,10.1,5.9,57.8,359.1,49.68,50.2,50.25,49.05,47.2,42.49,16.0,18.2,0.00
6:45:10,10.0,5.8,57.9,359.2,49.79,50.21,50.26,49.06,47.22,42.52,16.0,18.18,0.00
6:45:20,10.0,5.8,57.8,359.7,49.62,50.21,50.26,49.05,47.25,42.55,16.0,18.17,0.00
6:45:30,9.9,5.7,57.8,360.2,49.81,50.23,50.26,49.08,47.25,42.59,16.0,18.16,0.00
6:45:40,9.9,5.7,57.7,359.8,49.78,50.22,50.25,49.1,47.28,42.61,16.0,18.14,0.00
6:45:50,9.9,5.8,57.8,360.8,49.91,50.2,50.25,49.12,47.29,42.65,16.1,18.11,0.00
6:46:00,9.9,5.8,57.7,360.4,50.02,50.21,50.25,49.09,47.32,42.67,16.1,18.1,0.00
6:46:10,9.9,5.8,57.8,361.1,49.89,50.19,50.25,49.09,47.35,42.7,16.1,18.09,0.00
6:46:20,9.9,5.8,57.8,361.4,49.7,50.19,50.25,49.1,47.36,42.74,16.1,18.07,0.00
6:46:30,9.9,5.8,57.8,361.7,49.57,50.21,50.26,49.09,47.39,42.77,16.1,18.06,0.00
6:46:40,9.9,5.8,57.8,361.7,49.7,50.18,50.24,49.1,47.4,42.79,16.1,18.04,0.00
6:46:50,10.0,5.8,57.8,361.9,50,50.15,50.25,49.12,47.43,42.82,16.1,18.03,0.00
6:47:00,10.0,5.8,57.8,361.8,49.97,50.17,50.23,49.09,47.44,42.85,16.1,18,0.00
6:47:10,9.9,5.7,57.7,362.1,49.97,50.17,50.24,49.1,47.47,42.88,16.1,17.99,0.00
6:47:20,9.9,5.7,57.9,362.2,49.93,50.17,50.24,49.1,47.49,42.91,16.1,17.98,0.00
6:47:30,9.8,5.7,57.9,362.3,49.83,50.15,50.24,49.09,47.5,42.94,16.1,17.96,0.00
