Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
6:47:40,9.8,5.7,57.9,362.7,49.78,50.16,50.25,49.11,47.53,42.99,16.1,17.96,0.00
6:47:50,9.8,5.7,57.9,362.7,50,50.16,50.24,49.1,47.56,43.01,16.1,17.94,0.00
6:48:00,9.9,5.7,57.8,362.6,49.82,50.15,50.22,49.12,47.56,43.03,16.1,17.91,0.00
6:48:10,9.9,5.7,57.9,362.5,49.72,50.18,50.23,49.11,47.59,43.07,16.1,17.9,0.00
6:48:20,9.8,5.7,57.9,363.1,49.84,50.17,50.24,49.11,47.62,43.1,16.2,17.88,0.00
6:48:30,9.8,5.6,58,363.2,49.86,50.18,50.25,49.12,47.65,43.13,16.2,17.87,0.00
6:48:40,9.8,5.6,58.1,362.9,49.79,50.18,50.24,49.12,47.67,43.16,16.2,17.87,0.00
6:48:50,9.8,5.7,58.1,363.0,49.8,50.17,50.24,49.1,47.68,43.21,16.2,17.84,0.00
6:49:00,9.8,5.7,58.1,362.7,49.98,50.15,50.24,49.12,47.71,43.24,16.2,17.83,0.00
6:49:10,9.7,5.6,58,362.7,50.06,50.14,50.23,49.13,47.73,43.25,16.2,17.81,0.00
6:49:20,9.7,5.6,58,362.7,49.85,50.15,50.23,49.14,47.77,43.3,16.2,17.81,0.00
6:49:30,9.8,5.6,58.1,362.8,49.69,50.14,50.22,49.15,47.79,43.32,16.2,17.77,0.00
6:49:40,9.7,5.6,58.1,363.1,49.91,50.14,50.24,49.16,47.82,43.36,16.2,17.78,0.00
6:49:50,9.8,5.6,58.1,362.9,49.81,50.18,50.24,49.15,47.83,43.38,16.2,17.77,0.00
6:50:00,9.7,5.6,58.1,363.2,49.61,50.19,50.23,49.15,47.85,43.4,16.2,17.74,0.00
6:50:10,9.7,5.6,58.2,363.0,49.77,50.19,50.23,49.15,47.87,43.43,16.2,17.71,0.00
6:50:20,9.7,5.6,58.2,363.6,49.8,50.21,50.24,49.18,47.9,43.47,16.2,17.72,0.00
6:50:30,9.8,5.7,58.2,362.9,49.64,50.19,50.23,49.19,47.91,43.5,16.2,17.7,0.00
6:50:40,9.7,5.6,58.2,363.9,49.78,50.19,50.23,49.21,47.92,43.53,16.2,17.69,0.00
6:50:50,9.7,5.6,58.2,364.0,49.99,50.17,50.23,49.23,47.94,43.56,16.2,17.68,0.00
6:51:00,9.7,5.6,58.2,364.0,49.55,50.14,50.23,49.22,47.95,43.59,16.2,17.65,0.00
6:51:10,9.8,5.7,58.1,363.9,49.79,50.15,50.22,49.23,47.97,43.6,16.2,17.64,0.00
6:51:20,9.7,5.6,58.2,363.9,49.67,50.16,50.22,49.24,48,43.65,16.2,17.64,0.00
6:51:30,9.8,5.7,58.3,364.1,49.76,50.14,50.22,49.24,48.03,43.68,16.2,17.61,0.00
6:51:40,9.8,5.6,58.1,364.1,49.66,50.17,50.23,49.26,48.06,43.71,16.3,17.61,0.00
6:51:50,9.8,5.7,58.2,364.6,49.83,50.17,50.21,49.24,48.06,43.72,16.2,17.58,0.00
6:52:00,9.8,5.6,58.1,364.8,49.77,50.17,50.22,49.26,48.09,43.76,16.3,17.58,0.00
6:52:10,9.8,5.7,58.2,364.8,49.7,50.16,50.21,49.27,48.1,43.8,16.3,17.55,0.00
6:52:20,9.8,5.7,58.2,365.0,49.94,50.17,50.22,49.3,48.12,43.84,16.3,17.56,0.00
6:52:30,9.9,5.7,58.2,365.4,49.7,50.16,50.2,49.3,48.13,43.85,16.3,17.53,0.00
6:52:40,9.9,5.7,58.2,365.7,49.83,50.17,50.22,49.3,48.16,43.89,16.3,17.53,0.00
6:52:50,10.0,5.8,58.1,365.4,50.04,50.16,50.2,49.29,48.17,43.92,16.3,17.49,0.00
6:53:00,9.9,5.8,58.1,365.4,49.65,50.16,50.2,49.3,48.19,43.95,16.3,17.48,0.00
6:53:10,10.0,5.8,58.2,365.7,49.68,50.19,50.22,49.33,48.22,44,16.3,17.49,0.00
6:53:20,10.0,5.8,58,366.1,49.79,50.17,50.21,49.32,48.23,44,16.3,17.46,0.00
6:53:30,10.0,5.8,58.1,366.6,49.68,50.18,50.21,49.34,48.25,44.05,16.3,17.46,0.00
6:53:40,10.0,5.9,58.1,366.4,49.76,50.17,50.21,49.36,48.28,44.09,16.3,17.44,0.00
6:53:50,10.1,5.9,58.1,366.1,49.8,50.16,50.21,49.37,48.3,44.11,16.3,17.42,0.00
6:54:00,10.1,5.9,58,366.7,49.91,50.15,50.2,49.37,48.33,44.14,16.3,17.41,0.00
6:54:10,10.0,5.9,57.9,366.9,49.85,50.15,50.21,49.38,48.36,44.16,16.3,17.41,0.00
6:54:20,10.1,5.9,58,367.1,49.79,50.15,50.19,49.4,48.36,44.18,16.3,17.39,0.00
6:54:30,10.1,5.9,57.8,367.5,49.58,50.13,50.2,49.41,48.39,44.21,16.3,17.38,0.00
6:54:40,10.0,5.8,57.9,366.7,49.7,50.17,50.2,49.43,48.42,44.26,16.3,17.38,0.00
6:54:50,10.0,5.8,57.8,367.0,49.58,50.16,50.18,49.42,48.43,44.27,16.3,17.34,0.00
6:55:00,9.9,5.8,57.8,367.1,49.51,50.12,50.18,49.43,48.44,44.3,16.3,17.33,0.00
6:55:10,9.9,5.7,57.7,367.1,49.9,50.11,50.19,49.46,48.47,44.34,16.3,17.32,0.00
6:55:20,9.9,5.7,57.8,367.5,49.36,50.12,50.18,49.46,48.48,44.36,16.3,17.3,0.00
6:55:30,9.9,5.7,57.8,368.3,49.67,50.12,50.19,49.47,48.51,44.41,16.3,17.31,0.00
6:55:40,10.0,5.8,57.8,367.5,49.75,50.12,50.2,49.48,48.52,44.43,16.4,17.29,0.00
6:55:50,9.9,5.7,57.8,367.7,49.91,50.11,50.19,49.5,48.54,44.46,16.4,17.28,0.00
6:56:00,10.0,5.8,57.6,368.2,49.93,50.15,50.2,49.51,48.56,44.49,16.4,17.27,0.00
6:56:10,10.0,5.8,57.7,368.2,50.04,50.16,50.18,49.51,48.58,44.51,16.4,17.25,0.00
6:56:20,9.9,5.7,57.6,368.3,50.02,50.15,50.19,49.51,48.6,44.53,16.4,17.24,0.00
6:56:30,9.9,5.7,57.8,368.2,49.96,50.14,50.19,49.52,48.61,44.57,16.4,17.23,0.00
6:56:40,9.9,5.7,57.8,368.5,49.92,50.14,50.18,49.54,48.63,44.59,16.4,17.21,0.00
6:56:50,9.9,5.8,57.8,368.5,50.02,50.14,50.19,49.55,48.65,44.63,16.4,17.21,0.00
6:57:00,9.9,5.7,57.8,368.8,49.91,50.15,50.19,49.56,48.68,44.66,16.4,17.19,0.00
6:57:10,9.9,5.7,57.8,368.4,50.04,50.17,50.2,49.59,48.71,44.69,16.4,17.19,0.00
6:57:20,9.9,5.7,57.9,368.8,50,50.15,50.19,49.6,48.72,44.71,16.4,17.17,0.00
6:57:30,9.9,5.7,57.7,368.3,49.94,50.16,50.19,49.61,48.74,44.74,16.4,17.15,0.00
6:57:40,10.0,5.8,57.8,368.0,50.03,50.16,50.19,49.63,48.77,44.78,16.4,17.15,0.00
6:57:50,9.9,5.7,57.9,368.3,49.86,50.15,50.18,49.62,48.76,44.8,16.4,17.12,0.00
6:58:00,9.9,5.7,57.9,368.5,49.76,50.17,50.18,49.66,48.8,44.84,16.4,17.13,0.00
6:58:10,9.9,5.7,57.9,368.8,49.67,50.15,50.18,49.67,48.82,44.87,16.4,17.12,0.00
6:58:20,9.9,5.7,58,368.9,49.81,50.14,50.18,49.68,48.83,44.89,16.4,17.1,0.00
6:58:30,9.9,5.8,57.9,368.6,49.7,50.15,50.18,49.68,48.85,44.93,16.4,17.09,0.00
6:58:40,9.9,5.7,57.9,368.6,49.61,50.15,50.18,49.71,48.88,44.95,16.5,17.08,0.00
6:58:50,9.9,5.7,58,369.2,49.57,50.14,50.18,49.71,48.88,44.98,16.4,17.07,0.00
6:59:00,9.9,5.7,57.9,369.1,49.57,50.12,50.19,49.72,48.9,45.02,16.5,17.06,0.00
6:59:10,9.8,5.7,58,369.6,49.52,50.13,50.17,49.71,48.91,45.04,16.4,17.04,0.00
6:59:20,9.8,5.7,58,369.8,49.77,50.14,50.19,49.74,48.94,45.07,16.5,17.03,0.00
6:59:30,9.8,5.6,58,369.7,49.83,50.13,50.16,49.76,48.94,45.09,16.5,17.01,0.00
6:59:40,9.8,5.7,58,369.5,49.74,50.1,50.17,49.76,48.96,45.12,16.5,17,0.00
6:59:50,9.8,5.7,58.1,370.3,50,50.11,50.18,49.78,48.98,45.16,16.5,17.01,0.00
7:00:00,9.8,5.7,58,370.5,49.92,50.1,50.17,49.78,49,45.19,16.5,16.98,0.00
7:00:10,9.8,5.7,58,370.5,49.92,50.1,50.17,49.78,49,45.19,16.5,16.98,0.00
7:00:20,9.8,5.7,58.1,370.8,49.58,50.12,50.17,49.8,49.03,45.23,16.5,16.96,0.00
7:00:30,9.7,5.6,58.1,370.5,49.91,50.11,50.18,49.84,49.07,45.28,16.5,16.96,0.00
7:00:40,9.8,5.7,58.1,370.9,49.86,50.12,50.18,49.84,49.09,45.3,16.5,16.95,0.00
7:00:50,9.8,5.6,58.2,370.8,49.87,50.1,50.17,49.84,49.11,45.33,16.5,16.93,0.00
7:01:00,9.8,5.7,58.1,370.5,49.93,50.09,50.17,49.86,49.13,45.36,16.5,16.93,0.00
7:01:10,9.9,5.8,58.1,370.6,49.99,50.11,50.17,49.89,49.14,45.39,16.5,16.93,0.00
7:01:20,9.8,5.7,58.1,370.7,49.84,50.1,50.16,49.88,49.16,45.41,16.5,16.91,0.00
7:01:30,9.8,5.7,58.1,370.6,49.79,50.09,50.17,49.89,49.16,45.43,16.5,16.9,0.00
7:01:40,9.8,5.7,58.2,370.3,49.83,50.1,50.17,49.91,49.18,45.47,16.5,16.89,0.00
7:01:50,9.7,5.6,58.2,370.7,49.9,50.11,50.17,49.91,49.2,45.51,16.5,16.88,0.00
7:02:00,9.7,5.6,58.2,370.4,49.7,50.09,50.17,49.92,49.22,45.54,16.5,16.87,0.00
7:02:10,9.7,5.6,58.2,370.5,49.78,50.1,50.18,49.93,49.25,45.57,16.5,16.87,0.00
7:02:20,9.7,5.6,58.2,371.0,50.01,50.1,50.17,49.95,49.28,45.6,16.5,16.86,0.00
7:02:30,9.7,5.6,58.1,370.7,49.74,50.1,50.17,49.96,49.3,45.63,16.5,16.86,0.00
7:02:40,9.7,5.6,58.2,370.8,49.94,50.1,50.15,49.96,49.3,45.64,16.5,16.83,0.00
7:02:50,9.8,5.6,58.2,370.9,50.04,50.11,50.16,49.97,49.32,45.68,16.5,16.83,0.00
7:03:00,9.8,5.7,58.2,370.9,49.84,50.11,50.16,49.98,49.35,45.71,16.5,16.82,0.00
7:03:10,9.8,5.7,58.2,370.6,49.88,50.1,50.16,49.98,49.36,45.73,16.5,16.8,0.00
7:03:20,9.9,5.7,58.2,371.4,49.94,50.1,50.16,50,49.37,45.74,16.5,16.79,0.00
7:03:30,10.0,5.8,58.2,371.0,49.96,50.11,50.16,50.01,49.39,45.78,16.5,16.78,0.00
7:03:40,10.1,5.9,58.1,371.4,49.83,50.12,50.17,50.04,49.41,45.81,16.5,16.79,0.00
7:03:50,10.2,6.0,58.2,371.5,49.76,50.11,50.16,50.03,49.43,45.85,16.5,16.77,0.00
7:04:00,10.2,6.0,58.1,371.4,49.79,50.08,50.15,50.04,49.43,45.86,16.5,16.76,0.00
7:04:10,10.2,6.0,58.1,372.1,49.65,50.06,50.16,50.05,49.45,45.91,16.5,16.75,0.00
7:04:20,10.2,6.0,58.1,372.1,49.97,50.08,50.15,50.06,49.45,45.93,16.5,16.74,0.00
7:04:30,10.2,6.0,57.9,372.9,49.73,50.1,50.14,50.06,49.47,45.96,16.5,16.72,0.00
7:04:40,10.2,6.0,57.9,373.1,49.9,50.07,50.15,50.07,49.49,45.99,16.5,16.71,0.00
7:04:50,10.2,6.0,57.8,373.3,49.96,50.11,50.16,50.09,49.52,46.01,16.5,16.72,0.00
7:05:00,10.1,5.9,57.7,372.9,49.83,50.1,50.15,50.09,49.53,46.04,16.5,16.7,0.00
7:05:10,10.1,5.9,57.7,373.2,49.78,50.12,50.16,50.11,49.58,46.08,16.5,16.71,0.00
7:05:20,10.1,5.9,57.6,373.6,49.81,50.1,50.17,50.1,49.58,46.1,16.5,16.69,0.00
7:05:30,10.1,5.9,57.6,373.9,49.46,50.1,50.15,50.11,49.59,46.12,16.5,16.67,0.00
7:05:40,10.1,5.9,57.5,373.4,49.4,50.1,50.16,50.12,49.6,46.16,16.5,16.67,0.00
7:05:50,10.0,5.8,57.5,373.7,49.84,50.12,50.16,50.12,49.63,46.18,16.5,16.65,0.00
7:06:00,10.0,5.8,57.5,374.0,49.77,50.12,50.17,50.12,49.63,46.21,16.5,16.65,0.00
7:06:10,10.0,5.8,57.4,374.1,50.04,50.11,50.16,50.13,49.65,46.24,16.5,16.65,0.00
7:06:20,10.0,5.7,57.4,374.0,49.83,50.12,50.17,50.12,49.66,46.26,16.5,16.63,0.00
7:06:30,9.9,5.7,57.5,374.4,49.74,50.11,50.17,50.13,49.68,46.29,16.5,16.62,0.00
7:06:40,10.0,5.8,57.5,374.2,49.81,50.1,50.14,50.12,49.67,46.3,16.5,16.6,0.00
7:06:50,9.9,5.7,57.6,374.9,49.49,50.11,50.16,50.12,49.71,46.35,16.6,16.61,0.00
7:07:00,9.9,5.7,57.6,374.9,49.49,50.11,50.16,50.12,49.71,46.35,16.6,16.61,0.00
7:07:10,9.9,5.7,57.5,374.7,49.74,50.11,50.16,50.13,49.76,46.41,16.6,16.58,0.00
7:07:20,10.0,5.8,57.5,374.9,49.59,50.13,50.17,50.14,49.76,46.45,16.6,16.58,0.00
7:07:30,10.0,5.8,57.5,374.3,50,50.15,50.19,50.16,49.78,46.47,16.6,16.57,0.00
7:07:40,9.9,5.7,57.6,374.7,50.06,50.13,50.18,50.15,49.78,46.5,16.6,16.55,0.00
7:07:50,9.9,5.7,57.6,374.5,50.1,50.15,50.17,50.15,49.8,46.52,16.6,16.54,0.00
7:08:00,9.9,5.7,57.6,374.2,50.09,50.14,50.17,50.16,49.82,46.54,16.6,16.54,0.00
7:08:10,9.8,5.6,57.6,374.2,50.13,50.16,50.19,50.16,49.83,46.57,16.6,16.53,0.00
7:08:20,9.8,5.7,57.7,374.6,50.14,50.13,50.18,50.16,49.84,46.58,16.6,16.5,0.00
7:08:30,9.8,5.6,57.7,374.6,50.13,50.14,50.21,50.15,49.85,46.61,16.6,16.5,0.00
7:08:40,9.8,5.6,57.8,374.8,50.13,50.15,50.21,50.14,49.86,46.63,16.6,16.5,0.00
7:08:50,9.8,5.6,57.8,374.5,50.21,50.18,50.21,50.16,49.87,46.66,16.6,16.49,0.00
7:09:00,9.8,5.6,57.8,374.9,50.18,50.17,50.2,50.16,49.87,46.69,16.6,16.48,0.00
7:09:10,9.8,5.6,57.9,375.1,50.23,50.2,50.22,50.2,49.89,46.73,16.6,16.48,0.00
7:09:20,9.9,5.7,57.9,375.0,50.21,50.18,50.21,50.18,49.9,46.77,16.6,16.47,0.00
7:09:30,9.9,5.7,58,375.3,50.17,50.2,50.23,50.19,49.93,46.8,16.6,16.47,0.00
7:09:40,9.9,5.7,58,375.4,50.21,50.19,50.25,50.18,49.96,46.82,16.6,16.45,0.00
7:09:50,9.8,5.7,58,375.3,50.23,50.19,50.26,50.2,49.99,46.86,16.6,16.45,0.00
7:10:00,9.8,5.7,57.9,375.3,50.21,50.18,50.23,50.21,50,46.88,16.6,16.44,0.00
7:10:10,9.8,5.7,58,375.6,50.18,50.19,50.21,50.2,50,46.91,16.6,16.43,0.00
7:10:20,9.8,5.7,58.1,375.8,50.16,50.21,50.26,50.21,50.01,46.93,16.6,16.42,0.00
7:10:30,9.8,5.7,58.1,376.2,50.14,50.24,50.27,50.22,50.04,46.97,16.6,16.42,0.00
7:10:40,9.8,5.7,58,376.1,49.77,50.23,50.26,50.2,50.03,46.96,16.6,16.4,0.00
7:10:50,9.9,5.7,58.1,375.7,49.84,50.23,50.27,50.22,50.04,47,16.6,16.4,0.00
7:11:00,9.8,5.7,58.1,376.5,50.2,50.23,50.29,50.21,50.05,47.03,16.6,16.39,0.00
7:11:10,9.8,5.7,58.1,376.5,50.18,50.21,50.28,50.21,50.05,47.06,16.6,16.38,0.00
7:11:20,9.8,5.7,58.2,376.2,50.22,50.2,50.27,50.22,50.05,47.09,16.6,16.36,0.00
7:11:30,9.8,5.7,58.2,376.4,50.23,50.22,50.29,50.22,50.06,47.11,16.6,16.35,0.00
7:11:40,9.9,5.7,58.2,376.4,50.21,50.23,50.27,50.24,50.09,47.15,16.6,16.36,0.00
7:11:50,9.8,5.7,58.2,376.6,50.24,50.23,50.28,50.24,50.08,47.17,16.6,16.34,0.00
7:12:00,9.8,5.7,58.2,376.5,49.97,50.22,50.27,50.24,50.08,47.21,16.6,16.33,0.00
7:12:10,9.8,5.7,58.2,377.0,50.18,50.22,50.3,50.24,50.09,47.23,16.6,16.33,0.00
7:12:20,9.8,5.6,58.3,377.0,50.19,50.19,50.3,50.25,50.09,47.25,16.6,16.32,0.00
7:12:30,9.7,5.6,58.3,376.7,50.17,50.21,50.3,50.25,50.1,47.27,16.6,16.3,0.00
7:12:40,9.8,5.6,58.2,377.0,50.28,50.22,50.3,50.26,50.11,47.3,16.6,16.3,0.00
7:12:50,9.7,5.6,58.3,377.2,50.26,50.23,50.29,50.27,50.11,47.32,16.6,16.3,0.00
7:13:00,9.8,5.6,58.3,377.0,50.28,50.22,50.31,50.24,50.11,47.34,16.6,16.28,0.00
7:13:10,9.8,5.7,58.2,377.5,50.28,50.25,50.35,50.28,50.12,47.39,16.6,16.28,0.00
7:13:20,9.8,5.7,58.3,378.2,50.21,50.25,50.33,50.24,50.12,47.39,16.6,16.26,0.00
7:13:30,9.8,5.7,58.2,377.8,50.19,50.25,50.31,50.25,50.11,47.42,16.6,16.25,0.00
7:13:40,9.8,5.7,58.3,377.9,50.02,50.26,50.3,50.25,50.12,47.45,16.6,16.23,0.00
7:13:50,9.9,5.7,58.2,377.9,50.11,50.27,50.31,50.27,50.12,47.49,16.6,16.24,0.00
7:14:00,9.9,5.7,58.3,378.1,50.09,50.28,50.34,50.28,50.14,47.52,16.6,16.24,0.00
7:14:10,9.9,5.7,58.2,378.1,50.06,50.29,50.38,50.28,50.15,47.55,16.6,16.23,0.00
7:14:20,9.9,5.8,58.2,378.3,50.1,50.28,50.35,50.29,50.15,47.58,16.6,16.23,0.00
7:14:30,10.0,5.8,58.2,378.5,50.25,50.3,50.34,50.3,50.17,47.63,16.6,16.22,0.00
7:14:40,10.0,5.8,58.2,378.6,50.16,50.3,50.33,50.29,50.15,47.62,16.6,16.21,0.00
7:14:50,10.0,5.8,58.2,378.8,50.26,50.31,50.35,50.31,50.17,47.62,16.6,16.2,0.00
7:15:00,10.0,5.8,58.2,378.6,50.29,50.29,50.34,50.29,50.16,47.64,16.6,16.2,0.00
7:15:10,10.0,5.9,58.1,379.0,50.33,50.31,50.35,50.3,50.17,47.67,16.6,16.18,0.00
7:15:20,10.0,5.9,58.1,379.2,50.36,50.34,50.38,50.33,50.18,47.73,16.6,16.19,0.00
7:15:30,10.0,5.9,58,379.1,50.33,50.33,50.39,50.32,50.2,47.78,16.6,16.18,0.00
7:15:40,10.1,5.9,58.1,379.6,50.36,50.36,50.41,50.32,50.2,47.8,16.6,16.16,0.00
7:15:50,10.1,5.9,58,379.7,50.32,50.37,50.43,50.34,50.22,47.83,16.6,16.17,0.00
7:16:00,10.0,5.8,57.9,379.6,50.32,50.4,50.44,50.32,50.21,47.82,16.6,16.16,0.00
7:16:10,10.0,5.8,57.9,379.5,50.3,50.42,50.43,50.34,50.22,47.85,16.6,16.15,0.00
7:16:20,9.9,5.7,57.8,379.4,50.34,50.43,50.4,50.34,50.22,47.87,16.6,16.14,0.00
7:16:30,9.9,5.8,58,379.3,50.29,50.41,50.44,50.34,50.22,47.91,16.6,16.14,0.00
7:16:40,9.9,5.7,57.9,379.7,50.18,50.37,50.43,50.35,50.23,47.93,16.6,16.13,0.00
7:16:50,9.9,5.7,57.9,379.8,50.14,50.37,50.42,50.37,50.22,47.93,16.6,16.12,0.00
7:17:00,9.9,5.7,57.9,379.9,50.4,50.36,50.45,50.4,50.26,47.94,16.6,16.12,0.00
7:17:10,9.9,5.7,57.8,380.1,50.21,50.38,50.46,50.39,50.26,47.96,16.6,16.11,0.00
7:17:20,9.9,5.7,57.8,380.4,50.16,50.38,50.42,50.4,50.3,48.01,16.6,16.1,0.00
7:17:30,9.8,5.7,57.8,380.2,50.26,50.39,50.41,50.4,50.31,48.04,16.7,16.1,0.00
7:17:40,9.9,5.7,57.9,380.4,50.29,50.36,50.42,50.4,50.28,48.09,16.7,16.09,0.00
7:17:50,9.9,5.7,57.9,380.4,50.21,50.38,50.41,50.41,50.27,48.13,16.7,16.09,0.00
7:18:00,9.9,5.7,57.9,380.3,50.32,50.37,50.45,50.41,50.25,48.16,16.7,16.09,0.00
7:18:10,9.8,5.7,57.9,380.4,50.23,50.38,50.43,50.4,50.25,48.16,16.7,16.08,0.00
7:18:20,9.8,5.7,57.9,380.6,50.27,50.38,50.42,50.4,50.28,48.17,16.7,16.06,0.00
7:18:30,9.8,5.6,57.9,380.8,50.28,50.36,50.43,50.4,50.34,48.17,16.7,16.05,0.00
7:18:40,9.8,5.6,57.9,380.9,50.36,50.4,50.45,50.42,50.32,48.2,16.7,16.06,0.00
7:18:50,9.8,5.6,58,380.8,50.41,50.42,50.47,50.44,50.29,48.25,16.7,16.05,0.00
7:19:00,9.7,5.6,57.9,380.8,50.38,50.41,50.47,50.43,50.28,48.3,16.7,16.05,0.00
7:19:10,9.8,5.7,57.9,381.1,50.31,50.39,50.47,50.42,50.28,48.35,16.7,16.04,0.00
7:19:20,9.8,5.7,57.9,381.5,50.39,50.43,50.48,50.43,50.31,48.39,16.7,16.03,0.00
7:19:30,9.9,5.7,58,380.8,50.37,50.44,50.51,50.45,50.31,48.42,16.7,16.03,0.00
7:19:40,9.9,5.7,58,381.2,50.31,50.43,50.51,50.43,50.36,48.44,16.7,16.01,0.00
7:19:50,9.8,5.7,58,381.8,50.39,50.44,50.53,50.45,50.41,48.46,16.7,16.01,0.00
7:20:00,9.8,5.6,58,381.5,50.46,50.46,50.52,50.44,50.35,48.47,16.7,16.01,0.00
7:20:10,9.8,5.6,58,381.8,50.42,50.45,50.51,50.46,50.32,48.45,16.7,16.01,0.00
7:20:20,9.7,5.6,58,382.0,50.48,50.46,50.5,50.49,50.32,48.44,16.7,16,0.00
7:20:30,9.7,5.6,58.1,381.7,50.46,50.48,50.58,50.5,50.31,48.48,16.7,16,0.00
7:20:40,9.7,5.6,58.1,381.8,50.32,50.49,50.59,50.49,50.33,48.52,16.7,15.98,0.00
7:20:50,9.7,5.6,58,382.4,50.3,50.48,50.58,50.48,50.31,48.52,16.7,15.96,0.00
7:21:00,9.7,5.6,58.2,382.2,50.3,50.51,50.57,50.51,50.34,48.54,16.7,15.98,0.00
7:21:10,9.7,5.6,58.1,382.1,50.3,50.5,50.55,50.5,50.35,48.56,16.7,15.95,0.00
7:21:20,9.8,5.6,58.1,382.5,50.32,50.5,50.56,50.52,50.4,48.59,16.7,15.95,0.00
7:21:30,9.8,5.7,58.1,382.5,50.07,50.48,50.54,50.51,50.39,48.63,16.7,15.94,0.00
7:21:40,9.7,5.6,58.1,382.2,50.19,50.5,50.56,50.52,50.4,48.69,16.7,15.94,0.00
7:21:50,9.8,5.7,58.2,381.9,50.4,50.47,50.58,50.52,50.41,48.72,16.7,15.94,0.00
7:22:00,9.7,5.6,58.1,381.8,50.18,50.49,50.62,50.53,50.4,48.77,16.7,15.93,0.00
7:22:10,9.8,5.6,58.1,381.3,50.16,50.5,50.62,50.51,50.39,48.78,16.7,15.91,0.00
7:22:20,9.8,5.6,58.1,381.8,50.51,50.47,50.64,50.53,50.39,48.78,16.7,15.91,0.00
7:22:30,9.8,5.6,58.2,381.0,50.54,50.48,50.63,50.5,50.39,48.77,16.7,15.88,0.00
7:22:40,9.8,5.7,58.2,381.4,50.51,50.5,50.66,50.51,50.4,48.78,16.7,15.9,0.00
7:22:50,9.8,5.7,58.2,381.4,50.51,50.5,50.63,50.49,50.39,48.77,16.7,15.87,0.00
7:23:00,9.8,5.7,58.2,381.6,50.54,50.52,50.65,50.51,50.41,48.81,16.7,15.87,0.00
7:23:10,9.8,5.7,58.2,381.9,50.56,50.52,50.65,50.52,50.42,48.85,16.7,15.87,0.00
7:23:20,9.9,5.8,58.1,382.4,50.37,50.53,50.65,50.56,50.43,48.9,16.7,15.85,0.00
7:23:30,9.9,5.8,58.1,381.8,50.14,50.57,50.63,50.58,50.47,48.96,16.7,15.86,0.00
7:23:40,10.0,5.8,58.1,382.1,50.24,50.57,50.63,50.58,50.45,49,16.7,15.84,0.00
7:23:50,10.0,5.9,58,382.3,50.1,50.55,50.65,50.6,50.44,49.04,16.7,15.84,0.00
7:24:00,10.0,5.9,58.1,382.6,50.56,50.56,50.65,50.58,50.44,49.04,16.7,15.81,0.00
7:24:10,10.1,5.9,58,382.8,50.53,50.58,50.68,50.62,50.45,49.06,16.7,15.82,0.00
7:24:20,10.0,5.9,58,383.4,50.58,50.58,50.67,50.61,50.44,49.07,16.7,15.81,0.00
7:24:30,10.0,5.8,57.9,383.5,50.6,50.64,50.69,50.62,50.47,49.1,16.7,15.81,0.00
7:24:40,10.0,5.8,57.9,383.7,50.6,50.63,50.69,50.61,50.47,49.12,16.7,15.79,0.00
7:24:50,10.0,5.8,57.8,383.9,50.62,50.62,50.69,50.62,50.48,49.14,16.7,15.78,0.00
7:25:00,10.0,5.8,57.8,384.3,50.66,50.61,50.69,50.64,50.49,49.14,16.7,15.79,0.00
7:25:10,9.9,5.7,57.8,384.3,50.66,50.61,50.71,50.65,50.51,49.17,16.7,15.78,0.00
7:25:20,9.9,5.7,57.8,384.4,50.64,50.61,50.7,50.65,50.49,49.2,16.7,15.78,0.00
7:25:30,9.9,5.7,57.8,384.4,50.59,50.62,50.7,50.66,50.5,49.21,16.7,15.75,0.00
7:25:40,9.9,5.7,57.8,384.6,50.62,50.63,50.69,50.66,50.52,49.23,16.7,15.75,0.00
7:25:50,9.9,5.7,57.8,384.6,50.51,50.66,50.7,50.65,50.52,49.27,16.7,15.76,0.00
7:26:00,9.9,5.7,57.8,384.7,50.56,50.66,50.71,50.64,50.53,49.3,16.7,15.76,0.00
7:26:10,10.0,5.8,57.8,384.9,50.6,50.68,50.71,50.64,50.53,49.35,16.7,15.75,0.00
7:26:20,10.0,5.8,57.7,384.8,50.58,50.66,50.72,50.66,50.53,49.39,16.7,15.73,0.00
7:26:30,9.9,5.8,57.8,384.8,50.61,50.65,50.77,50.63,50.53,49.4,16.7,15.72,0.00
7:26:40,9.9,5.8,57.8,385.0,50.57,50.67,50.74,50.65,50.54,49.4,16.7,15.72,0.00
7:26:50,10.0,5.8,57.8,385.0,50.63,50.71,50.76,50.65,50.52,49.37,16.7,15.71,0.00
7:27:00,10.0,5.8,57.7,385.3,50.67,50.71,50.75,50.67,50.54,49.38,16.7,15.72,0.00
7:27:10,9.8,5.7,57.7,385.7,50.57,50.72,50.79,50.68,50.57,49.4,16.7,15.72,0.00
7:27:20,9.8,5.6,57.8,385.9,50.33,50.74,50.77,50.68,50.58,49.43,16.8,15.7,0.00
7:27:30,9.8,5.7,57.8,385.6,50.58,50.74,50.77,50.72,50.59,49.47,16.7,15.69,0.00
7:27:40,9.8,5.6,57.8,385.8,50.72,50.77,50.79,50.74,50.6,49.54,16.8,15.69,0.00
7:27:50,9.8,5.7,57.8,386.0,50.75,50.77,50.81,50.74,50.59,49.58,16.8,15.68,0.00
7:28:00,9.8,5.7,57.9,385.7,50.74,50.76,50.81,50.73,50.59,49.61,16.8,15.68,0.00
7:28:10,9.8,5.6,57.9,385.3,50.79,50.75,50.78,50.73,50.63,49.64,16.8,15.65,0.00
7:28:20,9.9,5.7,57.9,385.5,50.82,50.76,50.81,50.76,50.65,49.7,16.8,15.67,0.00
7:28:30,9.8,5.7,57.9,385.4,50.54,50.74,50.81,50.76,50.66,49.72,16.8,15.65,0.00
7:28:40,9.8,5.6,57.9,385.4,50.41,50.74,50.82,50.76,50.66,49.73,16.8,15.64,0.00
7:28:50,9.7,5.6,57.9,385.5,50.24,50.76,50.86,50.77,50.66,49.75,16.8,15.64,0.00
7:29:00,9.7,5.6,57.9,385.8,50.52,50.76,50.86,50.79,50.66,49.75,16.8,15.64,0.00
7:29:10,9.8,5.6,57.9,385.5,50.63,50.74,50.87,50.78,50.65,49.72,16.8,15.62,0.00
7:29:20,9.9,5.7,58.1,385.9,50.72,50.74,50.89,50.79,50.67,49.69,16.8,15.63,0.00
7:29:30,9.9,5.7,58,385.7,50.67,50.74,50.9,50.82,50.67,49.7,16.8,15.62,0.00
7:29:40,9.9,5.7,58.1,385.9,50.78,50.75,50.92,50.81,50.68,49.71,16.8,15.62,0.00
7:29:50,9.9,5.7,58.1,385.2,50.71,50.76,50.89,50.81,50.67,49.75,16.8,15.61,0.00
7:30:00,9.8,5.6,58,385.5,50.68,50.76,50.9,50.82,50.66,49.78,16.8,15.6,0.00
7:30:10,9.8,5.7,58,385.2,50.56,50.79,50.93,50.83,50.67,49.84,16.8,15.6,0.00
7:30:20,9.7,5.6,58.1,385.8,50.68,50.81,50.92,50.82,50.68,49.86,16.8,15.59,0.00
7:30:30,9.7,5.6,58.1,385.7,50.56,50.81,50.9,50.82,50.68,49.91,16.8,15.6,0.00
7:30:40,9.8,5.6,58.2,385.8,50.61,50.83,50.9,50.86,50.7,49.94,16.8,15.58,0.00
7:30:50,9.7,5.6,58.2,385.6,50.63,50.77,50.9,50.87,50.69,49.97,16.8,15.56,0.00
7:31:00,9.7,5.6,58.1,385.5,50.81,50.79,50.92,50.88,50.7,49.98,16.8,15.56,0.00
7:31:10,9.7,5.6,58.1,385.4,50.67,50.83,50.94,50.88,50.72,50,16.8,15.56,0.00
7:31:20,9.7,5.6,58.2,385.5,50.79,50.82,50.94,50.88,50.71,49.99,16.8,15.55,0.00
7:31:30,9.7,5.6,58.1,385.3,50.78,50.82,50.93,50.88,50.72,49.99,16.8,15.55,0.00
7:31:40,9.7,5.6,58.1,385.1,50.89,50.82,50.93,50.89,50.72,49.99,16.8,15.55,0.00
7:31:50,9.7,5.6,58.2,385.3,50.92,50.84,50.92,50.91,50.73,50,16.8,15.54,0.00
7:32:00,9.7,5.6,58.2,384.9,50.92,50.86,50.91,50.92,50.74,50.02,16.8,15.53,0.00
7:32:10,9.7,5.6,58,385.1,50.92,50.87,50.91,50.92,50.73,50.05,16.8,15.51,0.00
7:32:20,9.8,5.7,58.2,385.7,50.92,50.89,50.92,50.96,50.74,50.11,16.8,15.53,0.00
7:32:30,9.9,5.7,58.2,386.0,50.71,50.9,50.93,50.94,50.73,50.15,16.8,15.5,0.00
7:32:40,10.0,5.9,58.1,386.2,50.89,50.92,50.94,50.95,50.74,50.2,16.8,15.51,0.00
7:32:50,10.0,5.9,58.1,386.3,50.81,50.91,50.96,50.95,50.75,50.23,16.8,15.49,0.00
7:33:00,10.1,5.9,58,386.5,50.72,50.91,50.96,50.94,50.75,50.23,16.8,15.48,0.00
7:33:10,10.1,5.9,58,386.8,50.85,50.91,50.97,50.92,50.75,50.26,16.8,15.48,0.00
7:33:20,10.2,6.0,58,387.1,50.93,50.9,50.98,50.92,50.78,50.26,16.8,15.48,0.00
7:33:30,10.1,6.0,57.9,387.0,50.81,50.91,51.04,50.91,50.78,50.25,16.8,15.47,0.00
7:33:40,10.2,6.0,57.8,387.2,50.8,50.92,51,50.91,50.8,50.26,16.8,15.46,0.00
7:33:50,10.1,5.9,57.7,386.9,50.88,50.98,51.07,50.92,50.81,50.27,16.8,15.46,0.00
7:34:00,10.1,5.9,57.8,387.1,50.74,50.94,51.06,50.94,50.79,50.27,16.8,15.45,0.00
7:34:10,10.1,5.9,57.6,387.1,50.73,50.96,51.04,50.95,50.8,50.31,16.8,15.45,0.00
7:34:20,10.1,5.9,57.7,387.2,50.54,50.98,51.05,50.97,50.8,50.32,16.9,15.45,0.00
7:34:30,10.1,5.8,57.5,387.5,50.76,50.97,51.07,50.99,50.83,50.36,16.9,15.44,0.00
7:34:40,10.0,5.8,57.5,387.5,50.9,50.99,51.06,50.99,50.89,50.37,16.9,15.44,0.00
7:34:50,10.0,5.8,57.6,387.6,50.71,51.05,51.07,50.98,50.91,50.38,16.9,15.44,0.00
7:35:00,10.0,5.8,57.5,387.4,50.88,51.06,51.11,51,50.91,50.36,16.9,15.43,0.00
7:35:10,10.0,5.8,57.6,387.6,51.05,51.04,51.08,51.01,50.9,50.36,16.9,15.43,0.00
7:35:20,10.0,5.8,57.6,388.1,51.06,51.04,51.1,51,50.89,50.36,16.9,15.42,0.00
7:35:30,10.0,5.8,57.6,387.7,51.13,51.07,51.06,51.02,50.91,50.38,16.9,15.43,0.00
7:35:40,10.0,5.8,57.6,388.0,51.01,51.05,51.14,51.01,50.9,50.38,16.9,15.4,0.00
7:35:50,9.9,5.7,57.7,388.1,51.1,51.04,51.14,51.03,50.92,50.4,16.9,15.4,0.00
7:36:00,9.9,5.7,57.6,388.2,51.09,51.06,51.13,51.06,50.94,50.44,16.9,15.41,0.00
7:36:10,9.9,5.7,57.7,388.4,50.8,51.05,51.1,51.04,50.92,50.47,16.9,15.39,0.00
7:36:20,9.9,5.7,57.7,388.3,50.69,51.05,51.12,51.06,50.94,50.51,16.9,15.4,0.00
7:36:30,9.9,5.7,57.8,388.4,50.68,51.07,51.14,51.06,50.98,50.51,16.9,15.4,0.00
7:36:40,9.9,5.7,57.8,388.5,50.67,51.03,51.11,51.07,50.97,50.53,16.9,15.38,0.00
7:36:50,9.8,5.7,57.8,389.0,51.07,51.06,51.11,51.06,50.97,50.53,16.9,15.37,0.00
7:37:00,9.9,5.7,57.9,388.9,51.02,51.09,51.14,51.06,50.98,50.54,16.9,15.38,0.00
7:37:10,9.9,5.7,57.8,389.0,51.08,51.11,51.14,51.09,50.98,50.55,16.9,15.38,0.00
7:37:20,9.9,5.7,57.9,389.2,51.02,51.13,51.17,51.1,50.96,50.56,16.9,15.37,0.00
7:37:30,9.9,5.7,57.9,389.0,51.07,51.13,51.2,51.11,50.96,50.57,16.9,15.35,0.00
7:37:40,9.9,5.7,58,389.1,51.12,51.13,51.18,51.13,50.99,50.6,16.9,15.36,0.00
7:37:50,9.9,5.8,58,388.7,51.14,51.12,51.19,51.1,50.99,50.61,16.9,15.34,0.00
7:38:00,9.9,5.7,58,389.1,51.14,51.06,51.19,51.13,50.98,50.62,16.9,15.34,0.00
7:38:10,9.9,5.7,58,388.6,51.15,51.1,51.2,51.13,50.98,50.63,16.9,15.34,0.00
7:38:20,9.9,5.7,58,389.2,50.85,51.12,51.23,51.14,50.99,50.64,16.9,15.33,0.00
7:38:30,9.9,5.7,58.1,389.3,51.11,51.15,51.27,51.15,51,50.65,16.9,15.33,0.00
7:38:40,9.8,5.7,58.1,389.4,51.04,51.14,51.26,51.16,51,50.66,16.9,15.32,0.00
7:38:50,9.8,5.7,58.1,389.4,50.9,51.15,51.28,51.16,51.01,50.66,16.9,15.33,0.00
7:39:00,9.8,5.6,58,389.1,50.82,51.18,51.26,51.16,51,50.68,16.9,15.31,0.00
7:39:10,9.7,5.6,58.1,388.7,51.04,51.2,51.28,51.17,51,50.7,16.9,15.31,0.00
7:39:20,9.8,5.6,58,389.0,51.21,51.21,51.31,51.16,51.01,50.71,16.9,15.31,0.00
7:39:30,9.8,5.6,58.2,389.4,51.07,51.2,51.31,51.16,51.04,50.71,16.9,15.3,0.00
7:39:40,9.7,5.6,58.1,389.4,51.13,51.2,51.31,51.16,51.04,50.7,16.9,15.29,0.00
7:39:50,9.7,5.6,58.1,389.2,51.17,51.24,51.33,51.17,51.07,50.7,16.9,15.28,0.00
7:40:00,9.8,5.7,58.1,389.3,51.1,51.27,51.32,51.19,51.08,50.71,16.9,15.27,0.00
7:40:10,9.8,5.6,58,389.1,51.23,51.31,51.34,51.23,51.13,50.71,16.9,15.27,0.00
7:40:20,9.8,5.6,58.1,389.2,51.23,51.32,51.34,51.24,51.13,50.7,16.9,15.26,0.00
7:40:30,9.7,5.6,58.1,389.2,50.87,51.31,51.35,51.25,51.16,50.7,16.9,15.26,0.00
7:40:40,9.7,5.6,58.2,389.1,51.26,51.29,51.35,51.27,51.15,50.69,16.9,15.25,0.00
7:40:50,9.7,5.6,58.2,389.8,51.11,51.29,51.33,51.28,51.14,50.69,16.9,15.24,0.00
7:41:00,9.7,5.6,58.1,389.8,51.26,51.29,51.35,51.28,51.15,50.72,16.9,15.24,0.00
7:41:10,9.7,5.6,58.2,389.7,51.28,51.31,51.36,51.29,51.14,50.74,16.9,15.23,0.00
7:41:20,9.8,5.7,58.2,391.4,51.3,51.32,51.38,51.31,51.14,50.76,16.9,15.23,0.00
7:41:30,9.8,5.7,58.2,390.1,51.32,51.32,51.39,51.31,51.14,50.78,16.9,15.23,0.00
7:41:40,9.8,5.7,58.3,390.0,51.15,51.38,51.41,51.34,51.16,50.82,16.9,15.23,0.00
7:41:50,9.8,5.7,58.2,389.8,51.16,51.38,51.4,51.33,51.15,50.82,16.9,15.22,0.00
7:42:00,9.8,5.7,58.2,389.9,51.31,51.39,51.38,51.34,51.17,50.84,16.9,15.21,0.00
7:42:10,9.9,5.7,58.2,389.3,51.33,51.39,51.38,51.37,51.18,50.84,16.9,15.21,0.00
7:42:20,9.9,5.8,58.2,390.0,51.39,51.35,51.45,51.37,51.23,50.86,16.9,15.21,0.00
7:42:30,9.9,5.8,58.2,389.9,51.38,51.37,51.43,51.38,51.23,50.85,16.9,15.19,0.00
7:42:40,10.0,5.8,58.2,390.5,51.36,51.37,51.44,51.42,51.21,50.89,16.9,15.2,0.00
7:42:50,10.0,5.8,58.2,389.9,51.36,51.4,51.45,51.39,51.24,50.91,16.9,15.21,0.00
7:43:00,10.0,5.8,58.1,390.3,51.04,51.38,51.41,51.39,51.21,50.93,16.9,15.19,0.00
7:43:10,10.0,5.8,58,389.8,51.26,51.39,51.44,51.38,51.23,50.96,16.9,15.18,0.00
7:43:20,10.1,5.9,58.1,389.6,51.39,51.44,51.45,51.39,51.28,50.98,16.9,15.17,0.00
7:43:30,10.0,5.9,58.1,389.8,51.37,51.47,51.49,51.42,51.26,51,16.9,15.17,0.00
7:43:40,10.0,5.8,58.1,389.8,51.37,51.44,51.5,51.41,51.24,51,16.9,15.16,0.00
7:43:50,9.9,5.8,58,389.7,51.4,51.49,51.51,51.43,51.29,50.99,16.9,15.16,0.00
7:44:00,10.0,5.8,57.9,389.7,51.4,51.51,51.5,51.44,51.31,50.92,16.9,15.16,0.00
7:44:10,9.9,5.8,57.9,389.8,51.43,51.53,51.5,51.43,51.33,50.88,16.9,15.16,0.00
7:44:20,9.9,5.7,57.9,389.8,51.45,51.5,51.5,51.44,51.34,50.86,16.9,15.17,0.00
7:44:30,10.0,5.8,57.9,390.1,51.48,51.49,51.51,51.44,51.34,50.87,16.9,15.15,0.00
7:44:40,10.0,5.8,57.8,390.1,51.51,51.5,51.51,51.44,51.37,50.9,16.9,15.15,0.00
7:44:50,9.9,5.8,57.9,390.4,51.5,51.48,51.51,51.45,51.39,50.93,16.9,15.15,0.00
7:45:00,9.9,5.8,57.9,390.0,51.5,51.49,51.54,51.46,51.41,50.98,16.9,15.16,0.00
7:45:10,9.8,5.7,57.9,390.5,51.52,51.49,51.52,51.47,51.42,50.99,16.9,15.15,0.00
7:45:20,9.9,5.7,57.9,397.2,51.52,51.5,51.5,51.49,51.41,51,16.9,15.13,0.00
7:45:30,9.9,5.7,58,390.1,51.54,51.47,51.51,51.48,51.41,51.01,16.9,15.13,0.00
7:45:40,9.9,5.7,57.9,390.4,51.55,51.47,51.52,51.54,51.45,51.04,16.9,15.14,0.00
7:45:50,9.9,5.7,57.9,390.4,51.53,51.48,51.52,51.53,51.45,51.04,17.0,15.15,0.00
7:46:00,9.8,5.7,57.9,390.9,51.52,51.48,51.53,51.55,51.45,51.05,16.9,15.13,0.00
7:46:10,9.8,5.7,58,390.5,51.54,51.5,51.57,51.58,51.46,51.08,17.0,15.13,0.00
7:46:20,9.8,5.6,57.9,390.5,51.52,51.5,51.57,51.56,51.45,51.08,16.9,15.12,0.00
7:46:30,9.8,5.6,58,390.5,51.55,51.52,51.57,51.55,51.45,51.1,17.0,15.13,0.00
7:46:40,9.8,5.7,57.9,390.6,51.56,51.52,51.6,51.55,51.44,51.09,17.0,15.12,0.00
7:46:50,9.8,5.7,58,390.4,51.56,51.53,51.6,51.56,51.44,51.09,17.0,15.12,0.00
7:47:00,9.8,5.7,57.9,390.7,51.54,51.53,51.6,51.56,51.43,51.04,17.0,15.12,0.00
7:47:10,9.8,5.7,58,390.6,51.58,51.52,51.61,51.59,51.42,50.99,17.0,15.1,0.00
7:47:20,9.8,5.7,58,390.3,51.62,51.54,51.67,51.6,51.42,51.01,17.0,15.12,0.00
7:47:30,9.8,5.7,58,390.9,51.59,51.51,51.64,51.59,51.42,51.04,17.0,15.1,0.00
7:47:40,9.8,5.7,58.1,391.4,51.56,51.52,51.68,51.61,51.42,51.08,17.0,15.11,0.00
7:47:50,9.7,5.6,58,390.8,51.59,51.52,51.67,51.61,51.44,51.11,17.0,15.11,0.00
7:48:00,9.7,5.6,58.1,391.2,51.51,51.53,51.7,51.62,51.44,51.13,17.0,15.09,0.00
7:48:10,9.7,5.6,58,391.3,51.46,51.54,51.72,51.62,51.44,51.12,17.0,15.1,0.00
7:48:20,9.7,5.6,58.1,391.1,51.49,51.56,51.69,51.62,51.44,51.12,17.0,15.1,0.00
7:48:30,9.8,5.6,58.1,390.8,51.56,51.57,51.62,51.61,51.45,51.13,17.0,15.09,0.00
7:48:40,9.8,5.6,58,390.9,51.63,51.57,51.7,51.6,51.45,51.13,17.0,15.08,0.00
7:48:50,9.7,5.6,58,391.1,51.57,51.6,51.71,51.62,51.47,51.15,17.0,15.08,0.00
7:49:00,9.8,5.6,58,391.4,51.46,51.62,51.72,51.63,51.48,51.15,17.0,15.08,0.00
7:49:10,9.8,5.6,58.1,391.5,51.56,51.62,51.77,51.62,51.47,51.15,17.0,15.06,0.00
7:49:20,9.8,5.7,58,397.8,51.63,51.61,51.74,51.63,51.47,51.16,17.0,15.06,0.00
7:49:30,9.8,5.7,58.1,391.4,51.59,51.63,51.74,51.63,51.53,51.19,17.0,15.07,0.00
7:49:40,9.8,5.7,58.1,391.6,51.44,51.62,51.71,51.64,51.57,51.19,17.0,15.05,0.00
7:49:50,9.9,5.7,58.1,391.5,51.61,51.62,51.73,51.67,51.58,51.19,17.0,15.03,0.00
7:50:00,9.8,5.7,58.1,391.5,51.64,51.61,51.75,51.71,51.63,51.23,17.0,15.05,0.00
7:50:10,9.9,5.8,58.1,391.8,51.55,51.63,51.81,51.72,51.6,51.24,17.0,15.04,0.00
7:50:20,10.0,5.9,58,391.8,51.6,51.63,51.79,51.72,51.61,51.25,17.0,15.04,0.00
7:50:30,10.1,5.9,58.1,391.9,51.59,51.64,51.82,51.72,51.65,51.27,17.0,15.03,0.00
7:50:40,10.1,6.0,58,391.9,51.7,51.67,51.82,51.73,51.61,51.26,17.0,15.04,0.00
7:50:50,10.1,5.9,58,391.9,51.74,51.74,51.82,51.73,51.57,51.25,17.0,15.03,0.00
7:51:00,10.1,5.9,58,391.9,51.77,51.76,51.83,51.74,51.58,51.23,17.0,15.03,0.00
7:51:10,10.1,5.9,57.9,394.6,51.76,51.76,51.8,51.72,51.57,51.22,17.0,15.03,0.00
7:51:20,10.1,5.9,58,391.9,51.75,51.76,51.81,51.73,51.58,51.25,17.0,15.03,0.00
7:51:30,10.1,5.9,58,392.0,51.82,51.76,51.8,51.73,51.6,51.29,17.0,15.02,0.00
7:51:40,10.1,5.9,57.9,392.3,51.81,51.75,51.81,51.73,51.6,51.31,17.0,15.01,0.00
7:51:50,10.0,5.9,57.9,392.1,51.82,51.77,51.89,51.74,51.64,51.34,17.0,15.02,0.00
7:52:00,10.0,5.8,57.8,391.8,51.83,51.8,51.9,51.76,51.67,51.37,17.0,15.03,0.00
7:52:10,10.0,5.8,57.8,396.1,51.8,51.8,51.89,51.78,51.67,51.36,17.0,15.02,0.00
7:52:20,10.0,5.8,57.7,392.9,51.51,51.8,51.87,51.8,51.67,51.36,17.0,15.01,0.00
7:52:30,10.0,5.8,57.7,392.8,51.08,51.82,51.89,51.81,51.67,51.34,17.0,15,0.00
7:52:40,9.9,5.7,57.7,392.8,51.31,51.8,51.92,51.83,51.66,51.34,17.0,15,0.00
7:52:50,9.9,5.7,57.7,393.1,51.18,51.79,51.94,51.83,51.66,51.35,17.0,15.01,0.00
7:53:00,9.9,5.7,57.7,393.3,51.17,51.78,51.94,51.83,51.69,51.35,17.0,15,0.00
7:53:10,9.9,5.7,57.8,393.4,51.66,51.75,51.94,51.85,51.72,51.39,17.0,15,0.00
7:53:20,9.9,5.7,57.7,393.6,51.51,51.75,51.89,51.83,51.73,51.4,17.0,14.99,0.00
7:53:30,10.0,5.8,57.8,394.5,51.33,51.78,51.93,51.86,51.77,51.42,17.0,15,0.00
7:53:40,10.0,5.8,57.8,396.1,51.64,51.9,51.95,51.87,51.81,51.44,17.0,15.01,0.00
7:53:50,9.9,5.8,57.8,394.6,51.83,51.81,51.95,51.88,51.78,51.44,17.0,14.99,0.00
7:54:00,9.9,5.8,57.8,394.0,51.79,51.81,51.99,51.87,51.76,51.45,17.0,15,0.00
7:54:10,10.0,5.8,57.8,394.9,51.83,51.81,51.95,51.87,51.74,51.45,17.0,14.98,0.00
7:54:20,9.9,5.8,57.8,393.8,51.79,51.84,51.99,51.87,51.74,51.47,17.0,14.99,0.00
7:54:30,9.9,5.8,57.9,393.4,51.74,51.83,52.02,51.86,51.73,51.46,17.0,14.98,0.00
7:54:40,9.9,5.8,57.9,393.1,51.89,51.86,51.99,51.89,51.74,51.5,17.0,14.99,0.00
7:54:50,9.9,5.8,57.9,392.8,51.88,51.85,51.99,51.9,51.75,51.51,17.0,14.99,0.00
7:55:00,9.9,5.7,57.9,392.5,51.73,51.87,51.97,51.89,51.74,51.5,17.0,14.99,0.00
7:55:10,9.9,5.8,58,392.4,51.88,51.88,51.93,51.9,51.76,51.52,17.0,14.99,0.00
7:55:20,9.9,5.7,58,392.7,51.89,51.86,51.96,51.93,51.78,51.52,17.0,14.98,0.00
7:55:30,9.9,5.7,57.9,392.6,51.94,51.88,51.99,51.9,51.79,51.52,17.0,14.97,0.00
7:55:40,9.8,5.7,58.1,392.4,51.94,51.9,52.06,51.92,51.83,51.52,17.0,14.98,0.00
7:55:50,9.8,5.7,58,392.6,51.9,51.9,52.02,51.93,51.83,51.51,17.0,14.96,0.00
7:56:00,9.8,5.6,58.1,392.1,51.99,51.91,52.03,51.95,51.84,51.52,17.0,14.96,0.00
7:56:10,9.7,5.6,58.1,392.8,51.96,51.93,52.05,51.96,51.88,51.52,17.0,14.97,0.00
7:56:20,9.7,5.6,58.1,393.0,51.97,51.95,52.06,51.98,51.93,51.54,17.0,14.97,0.00
7:56:30,9.8,5.6,58.1,392.9,51.78,51.96,52.04,52,51.91,51.55,17.0,14.96,0.00
7:56:40,9.7,5.6,58.1,392.7,51.64,51.96,52.07,52,51.91,51.55,17.0,14.96,0.00
7:56:50,9.8,5.6,58.2,392.9,51.88,52,52.09,52.03,51.92,51.55,17.0,14.96,0.00
7:57:00,9.8,5.6,58.1,393.4,51.76,52,52.09,52.03,51.91,51.54,17.0,14.95,0.00
7:57:10,9.7,5.6,58.2,393.3,51.72,52.01,52.09,52.05,51.91,51.55,17.0,14.94,0.00
7:57:20,9.7,5.6,58.2,393.2,51.88,52,52.11,52.04,51.92,51.56,17.0,14.95,0.00
7:57:30,9.7,5.6,58.2,394.1,51.99,52,52.14,52.07,51.97,51.59,17.0,14.96,0.00
7:57:40,9.8,5.6,58.1,393.9,51.99,52,52.14,52.07,52,51.59,17.0,14.95,0.00
7:57:50,9.8,5.7,58.2,393.7,51.88,52.01,52.19,52.08,51.98,51.61,17.0,14.94,0.00
7:58:00,9.8,5.7,58.2,394.2,51.92,52.03,52.17,52.08,52,51.63,17.0,14.95,0.00
7:58:10,9.8,5.7,58.2,393.7,51.76,52.02,52.17,52.1,51.99,51.65,17.1,14.95,0.00
7:58:20,9.8,5.7,58.1,393.6,51.84,52.02,52.19,52.1,51.93,51.65,17.0,14.94,0.00
7:58:30,9.8,5.7,58.2,394.1,51.58,52.06,52.11,52.11,51.93,51.67,17.0,14.94,0.00
7:58:40,9.9,5.7,58.2,394.0,51.83,52.08,52.11,52.11,51.91,51.68,17.0,14.92,0.00
7:58:50,9.8,5.7,58.1,393.5,51.79,52.12,52.1,52.11,51.94,51.69,17.0,14.92,0.00
7:59:00,9.8,5.7,58.2,393.1,52.06,52.11,52.14,52.11,51.99,51.69,17.1,14.93,0.00
7:59:10,9.9,5.7,58.1,392.6,51.56,52.15,52.16,52.12,52.02,51.67,17.1,14.93,0.00
7:59:20,10.0,5.8,58.1,392.9,52.03,52.15,52.2,52.11,52.04,51.64,17.1,14.93,0.00
7:59:30,10.0,5.8,58.2,393.3,51.97,52.15,52.15,52.14,52.04,51.66,17.1,14.9,0.00
7:59:40,9.9,5.8,58.1,393.4,52.06,52.14,52.14,52.16,52.08,51.67,17.1,14.91,0.00
7:59:50,10.0,5.8,58.1,393.5,52.07,52.14,52.24,52.13,52.08,51.66,17.0,14.9,0.00
8:00:00,10.1,5.9,58.2,393.9,52.07,52.15,52.2,52.12,52.08,51.67,17.0,14.91,0.00
8:00:10,10.1,5.9,58.1,394.1,51.98,52.15,52.22,52.12,52.08,51.71,17.1,14.91,0.00
8:00:20,10.1,5.9,57.9,394.0,52,52.13,52.28,52.12,52.09,51.75,17.1,14.9,0.00
8:00:30,10.1,5.9,57.9,394.0,52.19,52.11,52.31,52.11,52.1,51.77,17.1,14.89,0.00
8:00:40,10.1,5.9,58,394.5,52.22,52.15,52.24,52.13,52.1,51.78,17.1,14.91,0.00
8:00:50,10.1,5.9,57.9,394.2,52.17,52.18,52.21,52.18,52.08,51.75,17.1,14.9,0.00
8:01:00,10.0,5.9,57.8,15.3,52.17,52.19,52.3,52.2,52.06,51.73,17.1,14.91,0.00
8:01:10,10.0,5.8,57.8,15.5,52.22,52.19,52.31,52.21,52.06,51.73,17.1,14.91,0.00
8:01:20,10.0,5.8,57.8,14.9,52.2,52.21,52.28,52.2,52.05,51.72,17.1,14.9,0.00
8:01:30,10.0,5.8,57.7,14.9,52.06,52.22,52.29,52.19,52.1,51.74,17.1,14.89,0.00
8:01:40,10.1,5.9,57.8,15.0,52.2,52.26,52.27,52.19,52.13,51.76,17.1,14.9,0.00
8:01:50,10.1,5.9,57.7,14.8,52.25,52.23,52.29,52.21,52.14,51.76,17.1,14.89,0.00
8:02:00,10.0,5.8,57.8,14.9,51.89,52.24,52.3,52.21,52.14,51.76,17.1,14.88,0.00
8:02:10,10.0,5.8,57.8,14.8,51.88,52.27,52.31,52.24,52.15,51.78,17.1,14.89,0.00
8:02:20,10.1,5.9,57.8,14.7,51.87,52.23,52.3,52.25,52.14,51.78,17.1,14.89,0.00
8:02:30,10.0,5.9,58,14.9,51.8,52.25,52.29,52.23,52.14,51.79,17.1,14.89,0.00
8:02:40,10.0,5.8,58,14.8,51.99,52.24,52.3,52.24,52.14,51.78,17.1,14.89,0.00
8:02:50,10.0,5.8,58.1,15.0,52.09,52.24,52.28,52.23,52.14,51.77,17.1,14.88,0.00
8:03:00,10.0,5.8,58.1,15.0,52.22,52.25,52.29,52.24,52.14,51.77,17.1,14.89,0.00
8:03:10,10.0,5.8,58.3,15.0,52.22,52.26,52.3,52.24,52.17,51.76,17.1,14.89,0.00
8:03:20,9.9,5.8,58.3,14.9,52.23,52.26,52.29,52.23,52.2,51.76,17.1,14.88,0.00
8:03:30,9.9,5.8,58.4,14.7,52.23,52.26,52.31,52.24,52.2,51.78,17.1,14.88,0.00
8:03:40,10.0,5.8,58.4,15.0,52.27,52.27,52.3,52.25,52.17,51.79,17.1,14.88,0.00
8:03:50,10.0,5.8,58.5,15.0,52.27,52.21,52.3,52.24,52.19,51.79,17.1,14.88,0.00
8:04:00,10.0,5.9,58.5,15.0,51.94,52.21,52.29,52.25,52.2,51.8,17.1,14.86,0.00
8:04:10,9.9,5.8,58.6,14.8,52.23,52.23,52.31,52.26,52.22,51.81,17.1,14.88,0.00
8:04:20,10.0,5.9,58.7,14.5,52.22,52.24,52.3,52.26,52.17,51.81,17.1,14.87,0.00
8:04:30,9.9,5.8,58.6,15.0,52.27,52.24,52.29,52.25,52.15,51.8,17.1,14.86,0.00
8:04:40,9.9,5.8,58.6,15.0,52.25,52.24,52.29,52.25,52.13,51.77,17.1,14.85,0.00
8:04:50,9.9,5.8,58.7,14.9,52.27,52.2,52.29,52.25,52.13,51.74,17.1,14.85,0.00
8:05:00,9.9,5.8,58.7,14.9,52.28,52.23,52.29,52.26,52.12,51.74,17.1,14.85,0.00
8:05:10,9.9,5.8,58.7,15.0,52.25,52.24,52.28,52.26,52.13,51.74,17.1,14.85,0.00
8:05:20,9.9,5.8,58.9,15.0,52.15,52.24,52.26,52.25,52.12,51.74,17.1,14.85,0.00
8:05:30,9.9,5.8,58.9,14.9,52.26,52.24,52.26,52.24,52.11,51.72,17.1,14.84,0.00
8:05:40,9.9,5.8,58.9,14.9,52.27,52.24,52.27,52.25,52.12,51.71,17.1,14.84,0.00
8:05:50,9.9,5.8,58.9,14.8,52.26,52.23,52.27,52.24,52.12,51.71,17.1,14.84,0.00
8:06:00,9.9,5.8,58.8,14.6,51.9,52.24,52.27,52.25,52.13,51.71,17.1,14.84,0.00
8:06:10,9.8,5.8,58.9,14.9,52.22,52.24,52.28,52.24,52.12,51.7,17.0,14.83,0.00
8:06:20,9.9,5.8,58.9,14.8,52.17,52.25,52.28,52.24,52.11,51.69,17.0,14.83,0.00
8:06:30,9.9,5.8,58.9,14.9,52.17,52.25,52.29,52.24,52.12,51.72,17.0,14.82,0.00
8:06:40,9.9,5.8,58.9,15.0,52.16,52.24,52.27,52.23,52.12,51.72,17.0,14.8,0.00
8:06:50,9.9,5.8,58.9,15.0,52.16,52.24,52.27,52.23,52.12,51.72,17.0,14.8,0.00
8:07:00,9.9,5.8,58.8,15.1,52.12,52.24,52.28,52.22,52.14,51.75,17.0,14.8,0.00
8:07:10,9.9,5.8,58.9,14.9,51.87,52.24,52.29,52.23,52.13,51.75,17.0,14.8,0.00
8:07:20,9.8,5.8,58.8,15.0,51.97,52.24,52.28,52.23,52.15,51.77,17.0,14.8,0.00
8:07:30,9.8,5.8,58.9,15.0,52.22,52.24,52.27,52.23,52.15,51.78,17.0,14.81,0.00
8:07:40,9.8,5.7,58.9,15.0,51.97,52.24,52.29,52.23,52.14,51.79,17.0,14.79,0.00
8:07:50,9.8,5.7,58.9,14.9,52.16,52.23,52.28,52.23,52.15,51.81,17.0,14.81,0.00
8:08:00,9.8,5.7,58.8,15.1,52.24,52.25,52.29,52.23,52.13,51.81,17.0,14.78,0.00
8:08:10,9.8,5.7,58.9,14.8,52.18,52.24,52.29,52.24,52.13,51.8,17.0,14.79,0.00
8:08:20,9.9,5.8,58.9,14.9,51.97,52.18,52.28,52.22,52.11,51.79,16.9,14.78,0.00
8:08:30,9.8,5.8,58.9,15.0,52.11,52.19,52.28,52.22,52.11,51.77,16.9,14.79,0.00
8:08:40,9.8,5.7,58.9,15.1,52.17,52.19,52.28,52.22,52.1,51.72,16.9,14.78,0.00
8:08:50,9.8,5.7,58.9,14.9,52.14,52.2,52.27,52.22,52.1,51.69,16.9,14.77,0.00
8:09:00,9.8,5.7,58.8,15.1,52,52.19,52.27,52.22,52.1,51.69,16.9,14.77,0.00
8:09:10,9.8,5.8,58.8,15.1,52.09,52.19,52.26,52.23,52.12,51.69,16.9,14.78,0.00
8:09:20,9.8,5.7,58.7,14.9,51.93,52.19,52.25,52.23,52.13,51.7,16.9,14.77,0.00
8:09:30,9.8,5.7,58.8,14.9,51.88,52.22,52.26,52.24,52.14,51.7,16.9,14.77,0.00
8:09:40,9.8,5.7,58.9,15.0,51.79,52.21,52.27,52.23,52.14,51.71,16.9,14.77,0.00
8:09:50,9.8,5.7,58.8,14.7,51.76,52.21,52.26,52.22,52.14,51.7,16.9,14.76,0.00
8:10:00,9.8,5.8,58.7,15.0,51.61,52.19,52.26,52.21,52.13,51.7,16.8,14.76,0.00
8:10:10,9.8,5.7,58.8,15.0,51.6,52.21,52.28,52.21,52.14,51.72,16.8,14.76,0.00
8:10:20,9.8,5.7,58.7,15.1,51.54,52.16,52.27,52.22,52.13,51.72,16.8,14.76,0.00
8:10:30,9.7,5.7,58.7,14.8,51.69,52.16,52.26,52.21,52.13,51.72,16.8,14.75,0.00
8:10:40,9.7,5.7,58.7,15.0,51.63,52.16,52.25,52.21,52.13,51.73,16.8,14.75,0.00
8:10:50,9.7,5.7,58.6,15.1,51.64,52.18,52.27,52.23,52.14,51.73,16.8,14.75,0.00
8:11:00,9.8,5.7,58.6,15.1,51.54,52.18,52.25,52.21,52.12,51.72,16.8,14.73,0.00
8:11:10,9.7,5.6,58.6,15.0,51.77,52.17,52.26,52.2,52.13,51.71,16.8,14.74,0.00
8:11:20,9.7,5.6,58.7,15.0,51.97,52.15,52.25,52.21,52.1,51.7,16.7,14.72,0.00
8:11:30,9.7,5.6,58.5,14.9,51.88,52.15,52.24,52.22,52.11,51.7,16.7,14.72,0.00
8:11:40,9.7,5.6,58.7,14.7,52.02,52.14,52.24,52.21,52.13,51.7,16.7,14.71,0.00
8:11:50,9.7,5.6,58.5,15.1,52.04,52.16,52.25,52.22,52.16,51.72,16.7,14.73,0.00
8:12:00,9.7,5.6,58.6,15.0,52.02,52.16,52.24,52.2,52.14,51.73,16.7,14.71,0.00
8:12:10,9.7,5.6,58.5,15.0,52.22,52.19,52.24,52.22,52.14,51.73,16.7,14.71,0.00
8:12:20,9.7,5.7,58.7,15.1,52.21,52.18,52.24,52.21,52.13,51.74,16.7,14.71,0.00
8:12:30,9.7,5.6,58.5,15.1,51.92,52.18,52.24,52.22,52.13,51.76,16.6,14.71,0.00
8:12:40,9.7,5.6,58.5,15.2,51.84,52.19,52.25,52.22,52.11,51.74,16.6,14.7,0.00
8:12:50,9.7,5.6,58.5,15.1,51.75,52.18,52.25,52.21,52.12,51.73,16.6,14.7,0.00
8:13:00,9.7,5.7,58.5,15.1,51.86,52.18,52.24,52.21,52.15,51.71,16.6,14.68,0.00
8:13:10,9.8,5.7,58.5,15.2,52.04,52.18,52.25,52.22,52.17,51.7,16.6,14.69,0.00
8:13:20,9.8,5.7,58.4,15.1,51.85,52.17,52.24,52.19,52.17,51.7,16.6,14.68,0.00
8:13:30,9.9,5.7,58.4,15.1,52.04,52.2,52.25,52.21,52.17,51.7,16.6,14.68,0.00
8:13:40,9.9,5.8,58.2,15.0,51.73,52.2,52.24,52.21,52.14,51.71,16.5,14.68,0.00
8:13:50,9.9,5.8,58.2,15.1,51.83,52.19,52.23,52.2,52.12,51.7,16.5,14.67,0.00
8:14:00,10.0,5.8,58.2,15.1,51.82,52.18,52.24,52.21,52.1,51.7,16.5,14.66,0.00
8:14:10,10.0,5.9,58.1,15.1,51.74,52.18,52.25,52.19,52.1,51.69,16.5,14.66,0.00
8:14:20,10.0,5.9,58,15.0,51.9,52.2,52.24,52.2,52.11,51.69,16.5,14.66,0.00
8:14:30,10.1,5.9,57.9,15.0,51.94,52.2,52.24,52.19,52.12,51.68,16.5,14.64,0.00
8:14:40,10.1,5.9,57.9,15.0,51.92,52.19,52.24,52.19,52.15,51.69,16.4,14.65,0.00
8:14:50,10.1,5.9,57.9,15.1,51.79,52.2,52.24,52.2,52.17,51.7,16.4,14.65,0.00
8:15:00,10.0,5.8,58,15.2,51.79,52.18,52.22,52.19,52.15,51.68,16.4,14.64,0.00
8:15:10,10.0,5.8,57.8,14.9,51.92,52.2,52.24,52.2,52.16,51.68,16.4,14.65,0.00
8:15:20,10.0,5.8,57.8,15.2,52.04,52.21,52.25,52.21,52.17,51.68,16.4,14.65,0.00
8:15:30,9.9,5.8,57.7,15.2,51.73,52.19,52.23,52.2,52.16,51.67,16.4,14.63,0.00
8:15:40,10.0,5.8,57.6,15.2,51.46,52.2,52.24,52.2,52.14,51.68,16.3,14.64,0.00
8:15:50,9.9,5.8,57.7,15.0,51.48,52.21,52.25,52.2,52.12,51.7,16.3,14.64,0.00
8:16:00,9.9,5.7,57.5,14.8,51.7,52.19,52.24,52.21,52.11,51.72,16.3,14.64,0.00
8:16:10,9.9,5.7,57.5,15.0,51.77,52.13,52.23,52.19,52.1,51.7,16.3,14.62,0.00
8:16:20,9.9,5.7,57.5,15.0,51.37,52.18,52.24,52.19,52.11,51.71,16.3,14.64,0.00
8:16:30,9.9,5.7,57.5,15.1,51.87,52.15,52.24,52.21,52.12,51.7,16.2,14.63,0.00
8:16:40,9.9,5.7,57.6,15.1,51.27,52.16,52.22,52.18,52.11,51.68,16.2,14.63,0.00
8:16:50,9.9,5.7,57.5,14.8,51.47,52.15,52.24,52.18,52.12,51.69,16.2,14.63,0.00
8:17:00,10.0,5.8,57.5,15.1,51.72,52.16,52.23,52.18,52.12,51.69,16.2,14.63,0.00
8:17:10,10.1,5.9,57.4,15.3,51.91,52.17,52.23,52.19,52.11,51.67,16.2,14.62,0.00
8:17:20,10.0,5.8,57.4,15.3,51.79,52.16,52.22,52.18,52.12,51.68,16.1,14.63,0.00
8:17:30,10.0,5.7,57.3,15.3,51.85,52.16,52.22,52.17,52.11,51.66,16.1,14.62,0.00
8:17:40,9.9,5.6,57.4,15.2,51.97,52.16,52.23,52.18,52.12,51.66,16.1,14.62,0.00
8:17:50,9.8,5.6,57.4,15.1,51.91,52.12,52.22,52.18,52.1,51.66,16.1,14.62,0.00
8:18:00,9.8,5.6,57.5,15.2,51.8,52.11,52.21,52.18,52.1,51.66,16.1,14.62,0.00
8:18:10,9.8,5.6,57.3,15.0,51.57,52.13,52.21,52.19,52.11,51.68,16.1,14.63,0.00
8:18:20,9.8,5.6,57.4,15.1,51.97,52.13,52.21,52.18,52.11,51.68,16.0,14.62,0.00
8:18:30,9.8,5.6,57.4,15.3,52.01,52.12,52.2,52.18,52.1,51.68,16.0,14.62,0.00
8:18:40,9.8,5.6,57.4,15.1,51.8,52.14,52.21,52.17,52.11,51.66,16.0,14.61,0.00
8:18:50,9.8,5.6,57.4,15.1,52.03,52.17,52.22,52.19,52.12,51.67,16.0,14.62,0.00
8:19:00,9.8,5.6,57.6,15.3,51.79,52.15,52.21,52.18,52.12,51.66,16.0,14.62,0.00
8:19:10,9.8,5.6,57.4,15.2,51.94,52.16,52.22,52.17,52.13,51.64,16.0,14.61,0.00
8:19:20,9.7,5.6,57.5,15.1,52.06,52.13,52.2,52.18,52.12,51.66,15.9,14.62,0.00
8:19:30,9.8,5.6,57.5,15.2,51.87,52.14,52.2,52.19,52.12,51.67,15.9,14.61,0.00
8:19:40,9.8,5.6,57.5,15.2,51.95,52.13,52.22,52.17,52.1,51.66,15.9,14.61,0.00
8:19:50,9.8,5.6,57.4,15.2,51.72,52.15,52.2,52.18,52.11,51.66,15.9,14.61,0.00
8:20:00,9.7,5.5,57.4,14.8,51.85,52.13,52.2,52.16,52.1,51.64,15.9,14.6,0.00
8:20:10,9.7,5.5,57.4,15.2,51.9,52.14,52.2,52.17,52.1,51.64,15.9,14.6,0.00
8:20:20,9.7,5.5,57.3,15.2,51.97,52.16,52.2,52.17,52.09,51.64,15.8,14.6,0.00
8:20:30,9.7,5.6,57.4,15.2,51.93,52.16,52.22,52.18,52.1,51.64,15.8,14.6,0.00
8:20:40,9.7,5.5,57.3,0.9,51.92,52.13,52.22,52.16,52.08,51.63,15.8,14.6,0.00
8:20:50,9.8,5.6,57.5,0.8,51.73,52.15,52.21,52.16,52.08,51.63,15.8,14.59,0.00
8:21:00,9.8,5.6,57.6,0.8,51.4,52.15,52.21,52.15,52.09,51.64,15.8,14.59,0.00
8:21:10,9.8,5.6,57.6,0.8,51.7,52.14,52.2,52.16,52.08,51.64,15.7,14.59,0.00
8:21:20,9.9,5.7,57.5,0.8,51.73,52.09,52.21,52.15,52.09,51.65,15.7,14.59,0.00
8:21:30,9.9,5.7,57.5,0.8,51.65,52.13,52.22,52.18,52.1,51.65,15.7,14.6,0.00
8:21:40,9.9,5.7,57.4,0.8,51.62,52.1,52.19,52.17,52.09,51.64,15.7,14.58,0.00
8:21:50,9.8,5.6,57.4,0.8,51.71,52.09,52.2,52.17,52.09,51.63,15.7,14.58,0.00
8:22:00,9.9,5.7,57.4,0.8,51.74,52.09,52.2,52.18,52.1,51.65,15.7,14.59,0.00
8:22:10,9.9,5.7,57.5,0.8,51.71,52.07,52.18,52.17,52.11,51.63,15.6,14.58,0.00
8:22:20,9.9,5.7,57.3,0.8,51.86,52.1,52.17,52.16,52.12,51.63,15.6,14.58,0.00
8:22:30,9.9,5.7,57.3,0.8,51.88,52.13,52.18,52.17,52.14,51.62,15.6,14.59,0.00
8:22:40,9.9,5.7,57.3,0.8,51.91,52.14,52.2,52.16,52.14,51.63,15.6,14.58,0.00
8:22:50,9.9,5.7,57.3,0.8,51.87,52.13,52.21,52.16,52.11,51.63,15.6,14.58,0.00
8:23:00,9.9,5.7,57.1,0.8,51.99,52.14,52.2,52.16,52.09,51.64,15.6,14.58,0.00
8:23:10,9.9,5.7,57.1,0.8,52.03,52.13,52.19,52.16,52.07,51.64,15.6,14.57,0.00
8:23:20,9.9,5.6,57.1,0.8,51.85,52.13,52.19,52.16,52.07,51.63,15.5,14.56,0.00
8:23:30,9.9,5.7,57.1,0.8,51.88,52.13,52.19,52.16,52.06,51.63,15.5,14.57,0.00
8:23:40,9.9,5.7,57,0.8,51.83,52.14,52.19,52.17,52.07,51.63,15.5,14.58,0.00
8:23:50,9.9,5.7,57.1,0.9,51.99,52.12,52.2,52.16,52.07,51.62,15.5,14.56,0.00
8:24:00,9.9,5.7,57.1,0.8,51.58,52.14,52.21,52.17,52.08,51.63,15.5,14.58,0.00
8:24:10,9.9,5.7,57.1,0.8,51.82,52.14,52.19,52.15,52.07,51.61,15.5,14.56,0.00
8:24:20,9.9,5.7,57.1,0.8,51.75,52.11,52.19,52.16,52.07,51.61,15.5,14.57,0.00
8:24:30,9.9,5.7,57,0.8,51.98,52.09,52.19,52.15,52.07,51.61,15.4,14.57,0.00
8:24:40,9.9,5.6,57,0.8,51.87,52.11,52.19,52.15,52.07,51.6,15.4,14.56,0.00
8:24:50,9.9,5.6,57,0.9,51.89,52.12,52.18,52.15,52.08,51.59,15.4,14.56,0.00
8:25:00,9.9,5.7,56.9,0.8,51.77,52.13,52.18,52.16,52.08,51.6,15.4,14.57,0.00
8:25:10,9.9,5.6,57,0.8,51.89,52.13,52.19,52.16,52.08,51.59,15.4,14.56,0.00
8:25:20,10.0,5.7,57,0.8,51.92,52.13,52.18,52.15,52.08,51.58,15.4,14.54,0.00
8:25:30,9.9,5.7,57,0.8,51.77,52.1,52.17,52.15,52.06,51.58,15.4,14.55,0.00
8:25:40,9.9,5.6,56.9,0.8,51.74,52.12,52.18,52.15,52.06,51.59,15.3,14.54,0.00
8:25:50,9.9,5.6,57,0.8,51.97,52.12,52.16,52.15,52.06,51.58,15.3,14.54,0.00
8:26:00,9.9,5.6,57,0.8,52.02,52.08,52.17,52.14,52.07,51.58,15.3,14.54,0.00
8:26:10,9.9,5.7,57,0.8,52.09,52.08,52.18,52.14,52.07,51.59,15.3,14.54,0.00
8:26:20,9.9,5.6,57,0.8,52,52.09,52.19,52.15,52.07,51.6,15.3,14.54,0.00
8:26:30,9.9,5.7,57.1,0.8,52.04,52.11,52.18,52.15,52.06,51.6,15.3,14.55,0.00
8:26:40,9.9,5.7,57,0.8,51.93,52.12,52.18,52.14,52.07,51.6,15.3,14.54,0.00
8:26:50,9.9,5.7,57,0.8,52.14,52.13,52.18,52.15,52.07,51.61,15.3,14.54,0.00
8:27:00,9.9,5.6,57.1,0.8,52.1,52.11,52.17,52.14,52.06,51.61,15.2,14.55,0.00
8:27:10,9.9,5.6,57.1,0.8,52.05,52.12,52.18,52.15,52.07,51.6,15.2,14.54,0.00
8:27:20,9.9,5.6,57.1,0.8,52.11,52.12,52.18,52.14,52.06,51.6,15.2,14.53,0.00
8:27:30,9.9,5.6,57.1,0.8,51.9,52.13,52.18,52.14,52.06,51.59,15.2,14.53,0.00
8:27:40,9.9,5.6,57.1,0.8,51.73,52.12,52.18,52.15,52.07,51.58,15.2,14.54,0.00
8:27:50,9.9,5.7,57.1,0.8,51.79,52.11,52.18,52.15,52.07,51.58,15.2,14.54,0.00
8:28:00,9.9,5.7,57.2,0.8,51.54,52.09,52.19,52.16,52.07,51.58,15.2,14.54,0.00
8:28:10,9.9,5.7,57.2,0.8,51.94,52.12,52.18,52.16,52.07,51.58,15.2,14.53,0.00
8:28:20,9.9,5.6,57.1,0.8,51.98,52.12,52.18,52.15,52.06,51.57,15.1,14.53,0.00
8:28:30,9.9,5.7,57.2,0.8,51.9,52.11,52.17,52.14,52.05,51.55,15.1,14.53,0.00
8:28:40,9.9,5.6,57.2,0.8,51.93,52.09,52.17,52.13,52.05,51.55,15.1,14.51,0.00
8:28:50,9.9,5.7,57.4,0.8,51.71,52.11,52.17,52.14,52.04,51.55,15.1,14.53,0.00
8:29:00,9.9,5.7,57.4,0.8,51.69,52.1,52.17,52.14,52.05,51.54,15.1,14.53,0.00
8:29:10,9.9,5.7,57.3,0.8,51.85,52.11,52.17,52.14,52.05,51.57,15.1,14.53,0.00
8:29:20,9.9,5.6,57.3,0.8,52.02,52.11,52.17,52.13,52.05,51.55,15.1,14.52,0.00
8:29:30,9.9,5.7,57.5,0.8,51.92,52.12,52.17,52.14,52.06,51.56,15.0,14.53,0.00
8:29:40,9.9,5.7,57.5,0.8,51.94,52.12,52.17,52.14,52.06,51.56,15.0,14.53,0.00
8:29:50,9.9,5.7,57.5,0.8,51.86,52.13,52.17,52.14,52.05,51.55,15.0,14.53,0.00
8:30:00,9.9,5.7,57.5,0.9,51.76,52.11,52.16,52.13,52.05,51.54,15.0,14.51,0.00
8:30:10,9.9,5.7,57.5,0.8,51.86,52.12,52.16,52.14,52.04,51.55,15.0,14.52,0.00
8:30:20,9.9,5.7,57.5,0.8,52.05,52.11,52.17,52.13,52.05,51.56,15.0,14.52,0.00
