Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
8:30:30,9.9,5.7,57.6,0.8,51.91,52.12,52.17,52.13,52.05,51.57,15.0,14.53,0.00
8:30:40,9.9,5.7,57.7,0.8,51.81,52.09,52.16,52.11,52.04,51.56,15.0,14.5,0.00
8:30:50,9.9,5.7,57.6,0.8,51.84,52.09,52.16,52.11,52.04,51.56,14.9,14.52,0.00
8:31:00,10.0,5.8,57.6,0.8,51.96,52.09,52.17,52.12,52.05,51.56,14.9,14.53,0.00
8:31:10,9.9,5.7,57.8,0.8,51.75,52.08,52.15,52.1,52.03,51.54,14.9,14.52,0.00
8:31:20,9.9,5.7,57.7,0.8,51.86,52.08,52.16,52.12,52.05,51.54,14.9,14.52,0.00
8:31:30,9.9,5.7,57.8,0.8,51.79,52.06,52.15,52.12,52.04,51.55,14.9,14.52,0.00
8:31:40,9.9,5.7,57.8,0.8,51.79,52.06,52.15,52.12,52.04,51.55,14.9,14.52,0.00
8:31:50,9.9,5.7,57.9,0.8,51.97,52.09,52.17,52.13,52.05,51.55,14.9,14.53,0.00
8:32:00,9.9,5.7,57.9,0.8,52.09,52.07,52.15,52.12,52.05,51.53,14.9,14.52,0.00
8:32:10,9.9,5.7,57.8,0.8,52.04,52.07,52.14,52.12,52.04,51.54,14.9,14.53,0.00
8:32:20,9.9,5.8,57.9,0.8,52.05,52.08,52.14,52.12,52.04,51.52,14.8,14.54,0.00
8:32:30,9.9,5.8,58,0.8,52.02,52.08,52.14,52.13,52.04,51.53,14.8,14.54,0.00
8:32:40,9.9,5.7,57.9,0.8,52.07,52.08,52.15,52.12,52.02,51.53,14.8,14.54,0.00
8:32:50,9.9,5.8,58,0.8,52,52.08,52.15,52.11,52.05,51.53,14.8,14.54,0.00
8:33:00,10.0,5.8,58.1,0.8,52,52.1,52.15,52.13,52.04,51.52,14.8,14.54,0.00
8:33:10,9.9,5.8,58,0.8,52.04,52.11,52.15,52.13,52.04,51.52,14.8,14.55,0.00
8:33:20,9.9,5.7,58.1,0.8,51.99,52.1,52.16,52.14,52.05,51.52,14.8,14.54,0.00
8:33:30,9.9,5.7,58.1,0.8,52.08,52.09,52.16,52.12,52.04,51.5,14.8,14.53,0.00
8:33:40,9.9,5.8,58.2,0.9,52.01,52.08,52.15,52.12,52.03,51.51,14.8,14.54,0.00
8:33:50,9.9,5.7,58.2,0.8,51.88,52.09,52.16,52.11,52.03,51.51,14.7,14.54,0.00
8:34:00,9.9,5.7,58.2,0.8,51.95,52.08,52.14,52.11,52.04,51.51,14.7,14.54,0.00
8:34:10,9.9,5.7,58.2,0.9,51.97,52.06,52.15,52.11,52.04,51.51,14.7,14.54,0.00
8:34:20,9.9,5.8,58.2,0.8,51.84,52.05,52.14,52.11,52.03,51.5,14.7,14.53,0.00
8:34:30,9.9,5.8,58.2,0.9,51.75,52.08,52.15,52.12,52.03,51.5,14.7,14.55,0.00
8:34:40,9.9,5.7,58.2,0.8,51.98,52.06,52.15,52.11,52.02,51.49,14.7,14.55,0.00
8:34:50,9.9,5.8,58.3,0.9,51.74,52.05,52.15,52.11,52.03,51.48,14.7,14.55,0.00
8:35:00,9.9,5.8,58.2,0.8,51.81,52.06,52.15,52.11,52.03,51.5,14.7,14.55,0.00
8:35:10,9.9,5.7,58.2,0.9,51.92,52.06,52.16,52.11,52.02,51.49,14.7,14.55,0.00
8:35:20,9.9,5.8,58.3,0.8,51.79,52.06,52.16,52.11,52.03,51.51,14.6,14.55,0.00
8:35:30,9.9,5.8,58.3,0.7,51.96,52.07,52.15,52.11,52.03,51.51,14.6,14.56,0.00
8:35:40,9.9,5.8,58.3,0.9,51.78,52.04,52.14,52.08,52.01,51.49,14.6,14.56,0.00
8:35:50,9.9,5.7,58.3,0.8,51.6,52.05,52.14,52.1,52.03,51.5,14.6,14.56,0.00
8:36:00,9.9,5.8,58.3,0.8,51.33,52.05,52.14,52.11,52.02,51.5,14.6,14.56,0.00
8:36:10,9.9,5.8,58.3,0.8,51.75,52.05,52.14,52.1,52.03,51.49,14.6,14.56,0.00
8:36:20,9.9,5.8,58.3,0.8,51.73,52.06,52.14,52.1,52.03,51.49,14.6,14.56,0.00
8:36:30,9.9,5.8,58.3,0.8,51.91,52.07,52.14,52.1,52.03,51.49,14.6,14.58,0.00
8:36:40,9.9,5.8,58.4,0.8,51.75,52.05,52.14,52.09,52.03,51.49,14.6,14.57,0.00
8:36:50,9.9,5.8,58.4,0.8,51.78,52.07,52.13,52.09,52.02,51.48,14.6,14.57,0.00
8:37:00,9.9,5.8,58.3,0.8,51.89,52.08,52.14,52.09,52.03,51.49,14.6,14.57,0.00
8:37:10,9.9,5.8,58.4,0.8,51.94,52.08,52.13,52.08,52.03,51.48,14.5,14.58,0.00
8:37:20,9.9,5.8,58.4,0.8,51.97,52.11,52.15,52.1,52.03,51.48,14.5,14.58,0.00
8:37:30,9.9,5.8,58.4,0.8,51.86,52.08,52.14,52.09,52.02,51.48,14.5,14.57,0.00
8:37:40,9.9,5.8,58.4,0.8,51.86,52.08,52.14,52.09,52.02,51.48,14.5,14.57,0.00
8:37:50,10.0,5.8,58.4,0.8,51.82,52.1,52.14,52.1,52.02,51.48,14.5,14.58,0.00
8:38:00,9.9,5.8,58.4,0.8,51.55,52.07,52.12,52.09,52.01,51.46,14.5,14.57,0.00
8:38:10,9.9,5.8,58.4,0.8,51.55,52.07,52.12,52.09,52.01,51.46,14.5,14.57,0.00
8:38:20,9.9,5.8,58.4,0.8,51.77,52.07,52.13,52.1,52.01,51.46,14.5,14.58,0.00
8:38:30,9.9,5.8,58.4,0.8,51.74,52.08,52.12,52.1,52.02,51.44,14.5,14.58,0.00
8:38:40,9.9,5.8,58.4,0.8,51.87,52.06,52.13,52.08,51.99,51.44,14.4,14.58,0.00
8:38:50,9.9,5.8,58.3,0.8,51.74,52.08,52.13,52.09,52.02,51.45,14.4,14.58,0.00
8:39:00,9.9,5.8,58.2,0.8,52.03,52.08,52.13,52.09,52.01,51.45,14.4,14.58,0.00
8:39:10,9.9,5.8,58.4,0.8,51.97,52.06,52.13,52.08,52.01,51.46,14.4,14.58,0.00
8:39:20,9.9,5.8,58.3,0.9,51.67,52.07,52.14,52.09,52.01,51.46,14.4,14.59,0.00
8:39:30,9.9,5.8,58.3,0.9,51.61,52.07,52.14,52.1,52.02,51.47,14.4,14.6,0.00
8:39:40,9.9,5.8,58.3,0.8,51.84,52.08,52.14,52.09,52.01,51.46,14.4,14.58,0.00
8:39:50,9.9,5.8,58.3,0.9,51.83,52.08,52.13,52.08,52.01,51.45,14.4,14.58,0.00
8:40:00,9.9,5.8,58.3,0.8,52,52.08,52.13,52.08,52.01,51.44,14.4,14.59,0.00
8:40:10,9.9,5.8,58.4,0.8,51.9,52.05,52.12,52.08,52.01,51.44,14.4,14.58,0.00
8:40:20,9.9,5.8,58.3,0.8,51.89,52.06,52.12,52.06,52,51.43,14.4,14.58,0.00
8:40:30,9.9,5.7,58.3,0.8,51.91,52.07,52.14,52.08,52.02,51.45,14.4,14.59,0.00
8:40:40,9.9,5.8,58.2,0.8,51.98,52.08,52.13,52.08,52.01,51.44,14.3,14.59,0.00
8:40:50,9.9,5.8,58.4,0.8,51.87,52.06,52.12,52.07,52,51.43,14.3,14.58,0.00
8:41:00,9.9,5.8,58.3,0.8,51.91,52.06,52.13,52.08,52.01,51.45,14.3,14.59,0.00
8:41:10,9.9,5.7,58.3,0.8,51.86,52.06,52.12,52.08,52,51.44,14.3,14.59,0.00
8:41:20,9.9,5.8,58.3,0.9,51.79,52.06,52.13,52.08,52.01,51.44,14.3,14.6,0.00
8:41:30,9.9,5.8,58.3,0.8,51.83,52.06,52.12,52.07,52,51.42,14.3,14.59,0.00
8:41:40,9.9,5.8,58.1,0.8,51.78,52.07,52.12,52.07,52,51.42,14.3,14.59,0.00
8:41:50,9.9,5.8,58.2,0.8,51.97,52.07,52.12,52.07,51.99,51.41,14.3,14.59,0.00
8:42:00,9.9,5.8,58.2,0.8,51.94,52.07,52.12,52.08,51.99,51.41,14.3,14.59,0.00
8:42:10,9.9,5.8,58.1,0.8,51.88,52.08,52.13,52.06,51.99,51.4,14.2,14.6,0.00
8:42:20,9.9,5.8,58.2,0.8,51.98,52.06,52.13,52.08,52,51.42,14.2,14.6,0.00
8:42:30,9.9,5.8,58.2,0.8,51.94,52.06,52.13,52.07,52,51.42,14.2,14.6,0.00
8:42:40,9.9,5.8,58.2,0.8,51.97,52.07,52.13,52.07,52,51.44,14.2,14.61,0.00
8:42:50,9.9,5.8,58.1,0.8,51.87,52.06,52.11,52.06,51.99,51.43,14.2,14.59,0.00
8:43:00,9.9,5.8,58.2,0.8,51.92,52.07,52.12,52.06,52,51.43,14.2,14.6,0.00
8:43:10,9.9,5.7,58.1,0.8,51.99,52.06,52.11,52.06,51.99,51.43,14.2,14.61,0.00
8:43:20,9.9,5.8,58.2,0.8,51.94,52.06,52.11,52.06,51.98,51.42,14.2,14.6,0.00
8:43:30,9.9,5.7,58.1,0.9,52,52.03,52.12,52.06,52,51.41,14.2,14.61,0.00
8:43:40,9.9,5.7,58.2,0.8,51.9,52.06,52.12,52.06,51.99,51.4,14.2,14.61,0.00
8:43:50,9.9,5.8,58.1,0.8,52,52.06,52.12,52.06,51.99,51.4,14.2,14.6,0.00
8:44:00,9.9,5.8,58.1,0.8,51.88,52.05,52.11,52.06,51.98,51.39,14.2,14.6,0.00
8:44:10,9.9,5.7,58.2,0.8,51.88,52.06,52.12,52.06,52,51.39,14.1,14.62,0.00
8:44:20,9.9,5.7,58.1,0.8,52.07,52.06,52.13,52.06,52,51.39,14.1,14.61,0.00
8:44:30,9.9,5.7,58,0.9,51.98,52.06,52.13,52.06,52,51.4,14.1,14.62,0.00
8:44:40,9.9,5.7,58.1,0.8,51.95,52.06,52.1,52.05,51.98,51.39,14.1,14.6,0.00
8:44:50,9.9,5.8,58.1,0.8,51.93,52.06,52.13,52.07,52,51.4,14.1,14.62,0.00
8:45:00,9.9,5.7,58.1,0.8,51.94,52.07,52.12,52.07,51.99,51.4,14.1,14.62,0.00
8:45:10,9.9,5.7,58.1,0.8,51.94,52.05,52.12,52.06,51.99,51.4,14.1,14.61,0.00
8:45:20,9.9,5.7,58,0.8,51.94,52.07,52.11,52.07,51.99,51.4,14.1,14.63,0.00
8:45:30,9.9,5.7,57.9,0.8,51.95,52.06,52.12,52.06,52,51.39,14.1,14.62,0.00
8:45:40,9.9,5.7,58,0.8,51.89,52.07,52.1,52.05,51.99,51.38,14.1,14.63,0.00
8:45:50,9.9,5.7,58,0.8,51.95,52.06,52.11,52.05,51.99,51.38,14.1,14.63,0.00
8:46:00,9.8,5.7,57.9,0.8,51.95,52.06,52.11,52.05,51.98,51.38,14.1,14.61,0.00
8:46:10,9.9,5.8,58.1,0.8,51.91,52.05,52.12,52.06,51.99,51.38,14.0,14.63,0.00
8:46:20,9.9,5.8,58,0.8,51.83,52.05,52.1,52.05,51.99,51.38,14.0,14.63,0.00
8:46:30,9.9,5.7,57.9,0.8,51.89,52.05,52.11,52.06,51.99,51.37,14.0,14.64,0.00
8:46:40,9.9,5.7,58,0.8,51.85,52.05,52.11,52.05,51.99,51.37,14.0,14.65,0.00
8:46:50,9.9,5.7,57.9,0.8,51.88,52.04,52.1,52.05,51.98,51.36,14.0,14.65,0.00
8:47:00,9.8,5.7,57.9,0.8,51.72,52.02,52.11,52.06,51.98,51.36,14.0,14.65,0.00
8:47:10,9.9,5.7,58,0.8,51.87,52.04,52.12,52.06,51.99,51.36,14.0,14.65,0.00
8:47:20,9.9,5.7,57.9,0.8,51.87,52.02,52.11,52.05,51.98,51.37,14.0,14.66,0.00
8:47:30,10.0,5.8,58,0.8,52,52.04,52.11,52.06,51.98,51.35,14.0,14.66,0.00
8:47:40,9.9,5.8,58,0.8,51.97,52.03,52.11,52.06,51.99,51.37,14.0,14.66,0.00
8:47:50,9.9,5.8,58,0.8,52.02,52.02,52.1,52.05,51.98,51.35,14.0,14.66,0.00
8:48:00,9.9,5.8,57.9,0.8,51.89,52.01,52.11,52.06,51.99,51.36,14.0,14.67,0.00
8:48:10,9.9,5.8,57.9,0.8,51.85,52.02,52.1,52.05,51.99,51.36,14.0,14.69,0.00
8:48:20,9.9,5.8,58,0.8,51.77,52.01,52.1,52.04,51.97,51.36,13.9,14.66,0.00
8:48:30,9.9,5.7,58,0.8,51.7,52.02,52.1,52.03,51.98,51.35,13.9,14.66,0.00
8:48:40,9.9,5.7,58,0.8,51.79,52.03,52.11,52.05,51.98,51.37,13.9,14.67,0.00
8:48:50,9.9,5.7,57.9,0.8,51.78,52.03,52.09,52.04,51.97,51.36,13.9,14.66,0.00
8:49:00,10.0,5.8,57.9,0.9,51.66,52.02,52.1,52.05,51.98,51.35,13.9,14.67,0.00
8:49:10,9.9,5.7,57.9,0.9,51.94,52.02,52.09,52.05,51.97,51.35,13.9,14.66,0.00
8:49:20,9.9,5.7,57.8,0.8,51.99,52,52.11,52.06,51.98,51.34,13.9,14.69,0.00
8:49:30,9.9,5.7,57.8,0.8,51.94,52.01,52.1,52.06,51.97,51.34,13.9,14.67,0.00
8:49:40,10.0,5.8,57.8,0.8,51.96,52.02,52.1,52.05,51.97,51.32,13.9,14.68,0.00
8:49:50,9.9,5.8,57.9,0.8,51.8,52.02,52.1,52.06,51.97,51.32,13.9,14.67,0.00
8:50:00,10.0,5.8,57.7,0.8,51.89,52.01,52.08,52.05,51.96,51.31,13.9,14.67,0.00
8:50:10,10.0,5.8,57.7,0.8,51.83,52.04,52.09,52.05,51.98,51.34,13.9,14.68,0.00
8:50:20,9.9,5.7,57.8,0.9,51.64,52.02,52.1,52.04,51.96,51.33,13.9,14.68,0.00
8:50:30,9.9,5.7,57.7,0.8,51.94,52.01,52.09,52.05,51.97,51.31,13.8,14.67,0.00
8:50:40,9.9,5.7,57.7,0.8,51.92,52.01,52.09,52.03,51.96,51.31,13.8,14.67,0.00
8:50:50,9.9,5.7,57.8,0.9,51.88,52.01,52.08,52.04,51.97,51.31,13.8,14.68,0.00
8:51:00,9.9,5.8,57.8,0.8,51.89,52.03,52.09,52.04,51.97,51.32,13.8,14.69,0.00
8:51:10,9.9,5.7,57.8,0.8,51.9,52.04,52.1,52.06,51.98,51.33,13.8,14.7,0.00
8:51:20,9.9,5.7,57.8,0.8,51.91,52.03,52.08,52.05,51.97,51.32,13.8,14.68,0.00
8:51:30,9.9,5.7,57.7,0.8,51.99,52.03,52.08,52.05,51.96,51.32,13.8,14.68,0.00
8:51:40,9.9,5.7,57.8,0.8,51.91,52.03,52.09,52.05,51.97,51.31,13.8,14.68,0.00
8:51:50,9.9,5.8,57.8,0.8,51.91,52.03,52.08,52.04,51.96,51.31,13.8,14.68,0.00
8:52:00,9.9,5.7,57.8,0.8,51.99,52.03,52.09,52.04,51.97,51.32,13.8,14.7,0.00
8:52:10,9.9,5.7,57.8,0.8,52,52.03,52.08,52.04,51.97,51.32,13.8,14.69,0.00
8:52:20,9.9,5.7,57.7,0.8,52.05,52.03,52.09,52.04,51.97,51.32,13.8,14.71,0.00
8:52:30,9.9,5.7,57.8,0.8,52.04,52.03,52.09,52.02,51.96,51.31,13.8,14.69,0.00
8:52:40,9.8,5.7,57.8,0.8,52.02,52.04,52.07,52.01,51.94,51.3,13.8,14.7,0.00
8:52:50,9.9,5.8,57.9,0.8,52,52.04,52.09,52.03,51.96,51.3,13.8,14.7,0.00
8:53:00,9.9,5.7,57.9,0.8,51.91,52.03,52.08,52.03,51.95,51.28,13.7,14.7,0.00
8:53:10,9.9,5.7,57.8,0.8,51.92,52.03,52.09,52.04,51.95,51.29,13.7,14.7,0.00
8:53:20,10.0,5.8,57.9,0.8,51.94,52.03,52.08,52.03,51.95,51.28,13.7,14.7,0.00
8:53:30,9.9,5.7,57.9,0.8,51.8,52.02,52.07,52.03,51.95,51.28,13.7,14.7,0.00
8:53:40,9.9,5.7,57.9,0.8,51.92,52.02,52.09,52.04,51.96,51.29,13.7,14.72,0.00
8:53:50,9.9,5.7,57.9,0.9,51.95,52.01,52.08,52.03,51.95,51.28,13.7,14.7,0.00
8:54:00,9.9,5.7,57.9,0.8,51.94,52.01,52.08,52.04,51.95,51.28,13.7,14.71,0.00
8:54:10,9.9,5.7,58,0.8,51.88,52.01,52.07,52.04,51.94,51.27,13.7,14.71,0.00
8:54:20,9.9,5.7,57.8,0.9,51.97,52.02,52.09,52.04,51.95,51.28,13.7,14.71,0.00
8:54:30,10.0,5.8,58,0.8,51.99,52.02,52.08,52.05,51.96,51.29,13.7,14.71,0.00
8:54:40,9.9,5.8,57.9,0.8,52.01,52.02,52.08,52.04,51.95,51.28,13.7,14.72,0.00
8:54:50,9.9,5.8,58,0.9,51.93,52.03,52.08,52.03,51.96,51.28,13.7,14.72,0.00
8:55:00,9.9,5.7,57.9,0.8,51.63,52.03,52.08,52.03,51.94,51.28,13.7,14.72,0.00
8:55:10,9.9,5.8,57.9,0.8,51.72,52.01,52.08,52.02,51.96,51.28,13.7,14.74,0.00
8:55:20,9.9,5.7,57.9,0.8,51.73,51.99,52.09,52.02,51.95,51.27,13.6,14.72,0.00
8:55:30,9.9,5.8,58,0.8,51.87,52.01,52.07,52.02,51.94,51.26,13.6,14.72,0.00
8:55:40,9.9,5.8,57.9,0.8,51.64,52.01,52.07,52.02,51.95,51.27,13.6,14.72,0.00
8:55:50,9.9,5.7,57.9,0.9,51.78,51.99,52.06,52.01,51.94,51.26,13.6,14.71,0.00
8:56:00,9.9,5.8,57.9,0.8,51.81,51.99,52.09,52.04,51.97,51.27,13.6,14.73,0.00
8:56:10,9.9,5.8,57.9,0.8,51.69,52,52.06,52.02,51.94,51.26,13.6,14.72,0.00
8:56:20,9.9,5.8,57.9,0.8,51.78,52.01,52.07,52.02,51.95,51.25,13.6,14.72,0.00
8:56:30,9.9,5.8,57.9,0.8,51.69,51.98,52.07,52.03,51.96,51.26,13.6,14.73,0.00
8:56:40,9.9,5.8,57.9,0.8,51.77,51.98,52.07,52.02,51.94,51.26,13.6,14.73,0.00
8:56:50,9.9,5.7,57.9,0.8,51.67,52,52.07,52.02,51.95,51.26,13.6,14.72,0.00
8:57:00,9.9,5.7,58,0.8,51.78,51.98,52.07,52.03,51.95,51.26,13.6,14.74,0.00
8:57:10,10.0,5.8,57.9,0.8,51.91,52,52.06,52.03,51.95,51.25,13.6,14.74,0.00
8:57:20,9.9,5.7,57.9,0.8,51.85,52.01,52.06,52.03,51.94,51.25,13.6,14.73,0.00
8:57:30,9.9,5.8,58,0.8,51.91,52,52.06,52.03,51.94,51.24,13.6,14.74,0.00
8:57:40,9.9,5.8,57.9,0.8,51.92,52,52.07,52.02,51.94,51.24,13.6,14.73,0.00
8:57:50,10.0,5.8,57.9,0.8,52.04,52.01,52.07,52.02,51.95,51.24,13.5,14.74,0.00
8:58:00,9.9,5.8,57.9,0.8,52.01,51.99,52.06,52.01,51.94,51.23,13.5,14.73,0.00
8:58:10,10.0,5.8,58,0.8,52.04,51.98,52.06,52.01,51.94,51.24,13.5,14.74,0.00
8:58:20,10.0,5.8,57.9,0.8,52.04,52,52.07,52.01,51.94,51.24,13.5,14.74,0.00
8:58:30,10.0,5.8,57.9,0.8,52.05,51.98,52.05,52.01,51.93,51.22,13.5,14.74,0.00
8:58:40,10.0,5.8,57.9,0.8,52.01,51.99,52.07,52.02,51.95,51.23,13.5,14.75,0.00
8:58:50,10.0,5.8,58,0.8,52.01,51.99,52.05,52,51.92,51.22,13.5,14.73,0.00
8:59:00,10.0,5.8,57.8,0.8,51.98,51.99,52.05,52,51.93,51.23,13.5,14.74,0.00
8:59:10,10.0,5.8,57.9,0.8,51.97,52,52.05,52,51.94,51.24,13.5,14.76,0.00
8:59:20,10.0,5.8,57.9,0.8,52.01,52,52.05,52.01,51.94,51.24,13.5,14.76,0.00
8:59:30,10.0,5.8,57.9,0.8,51.97,52,52.05,52,51.94,51.23,13.5,14.75,0.00
8:59:40,10.0,5.8,57.9,0.8,52,52,52.06,52,51.93,51.21,13.5,14.76,0.00
8:59:50,10.0,5.8,57.9,0.8,51.92,52,52.05,52,51.92,51.21,13.5,14.76,0.00
9:00:00,10.0,5.8,58,0.8,51.98,52,52.07,52,51.94,51.21,13.5,14.76,0.00
9:00:10,10.0,5.8,58,0.8,51.99,51.98,52.05,51.99,51.92,51.2,13.5,14.76,0.00
9:00:20,10.0,5.8,57.9,0.8,51.97,52,52.07,52,51.94,51.21,13.5,14.77,0.00
9:00:30,10.0,5.8,57.9,0.9,51.98,51.99,52.05,52,51.93,51.21,13.4,14.77,0.00
9:00:40,10.0,5.8,57.9,0.8,52.02,52.01,52.06,52,51.93,51.21,13.4,14.78,0.00
9:00:50,10.0,5.8,57.9,0.8,51.95,52.01,52.06,52,51.93,51.21,13.4,14.77,0.00
9:01:00,9.9,5.8,58,0.9,51.94,52.01,52.07,52,51.93,51.21,13.4,14.76,0.00
9:01:10,9.9,5.8,57.9,0.8,51.96,52.01,52.07,52,51.93,51.21,13.4,14.78,0.00
9:01:20,9.9,5.7,57.9,0.8,51.96,52.01,52.06,51.99,51.92,51.21,13.4,14.77,0.00
9:01:30,9.9,5.7,58,0.9,51.96,52,52.05,52,51.92,51.21,13.4,14.78,0.00
9:01:40,9.9,5.8,58.1,0.8,51.9,52.01,52.06,51.99,51.92,51.2,13.4,14.78,0.00
9:01:50,9.9,5.8,58,0.8,51.96,52.01,52.04,51.99,51.92,51.2,13.4,14.78,0.00
9:02:00,10.0,5.8,58,0.8,51.9,51.99,52.04,51.99,51.92,51.2,13.4,14.78,0.00
9:02:10,10.0,5.8,58,0.8,51.94,52,52.06,52,51.93,51.2,13.4,14.81,0.00
9:02:20,10.0,5.8,58,0.8,51.75,52.01,52.06,52,51.93,51.2,13.4,14.79,0.00
9:02:30,10.0,5.8,58,0.8,51.81,51.99,52.04,51.98,51.9,51.17,13.4,14.78,0.00
9:02:40,10.0,5.8,58.1,0.8,51.66,52,52.05,51.99,51.92,51.19,13.4,14.8,0.00
9:02:50,10.0,5.8,58.1,0.8,51.76,51.98,52.04,51.99,51.93,51.18,13.4,14.79,0.00
9:03:00,9.9,5.8,58,0.8,51.76,51.98,52.06,52,51.93,51.17,13.4,14.8,0.00
9:03:10,10.1,5.9,57.9,0.8,51.8,51.93,52.05,51.99,51.92,51.18,13.4,14.8,0.00
9:03:20,9.9,5.8,58,0.8,51.7,51.95,52.04,51.99,51.92,51.18,13.3,14.79,0.00
9:03:30,9.9,5.8,58,0.8,51.74,51.96,52.05,52,51.93,51.18,13.3,14.81,0.00
9:03:40,9.9,5.8,58.1,0.8,51.43,51.97,52.04,51.98,51.93,51.18,13.3,14.8,0.00
9:03:50,9.9,5.7,58,0.8,51.54,51.97,52.04,51.99,51.92,51.17,13.3,14.8,0.00
9:04:00,9.9,5.8,58,0.8,51.83,51.97,52.03,51.97,51.92,51.17,13.3,14.79,0.00
9:04:10,9.9,5.8,57.9,0.8,51.88,51.99,52.04,51.98,51.92,51.17,13.3,14.81,0.00
9:04:20,9.9,5.8,58.1,0.8,52.01,51.99,52.04,51.99,51.93,51.18,13.3,14.81,0.00
9:04:30,10.0,5.8,58,0.8,51.87,51.99,52.04,51.99,51.91,51.16,13.3,14.82,0.00
9:04:40,9.9,5.8,58,0.8,51.79,51.99,52.04,51.99,51.93,51.19,13.3,14.81,0.00
9:04:50,9.9,5.7,58,0.8,51.7,51.99,52.03,51.98,51.91,51.18,13.3,14.8,0.00
9:05:00,9.9,5.7,58,0.8,51.88,51.99,52.04,51.99,51.92,51.17,13.3,14.81,0.00
9:05:10,9.9,5.8,58.1,0.9,51.76,51.98,52.04,51.99,51.92,51.18,13.3,14.82,0.00
9:05:20,9.9,5.7,58.1,0.8,51.73,51.99,52.05,51.98,51.91,51.16,13.3,14.82,0.00
9:05:30,9.9,5.7,58,0.8,51.87,51.98,52.04,51.99,51.91,51.16,13.3,14.82,0.00
9:05:40,9.9,5.7,58.1,0.9,51.93,51.98,52.03,51.97,51.92,51.15,13.3,14.83,0.00
9:05:50,9.9,5.8,58,0.8,51.77,51.97,52.03,51.98,51.91,51.15,13.3,14.82,0.00
9:06:00,9.9,5.8,58.2,0.8,51.79,51.98,52.03,51.98,51.91,51.15,13.3,14.83,0.00
9:06:10,9.9,5.7,58.1,0.9,51.84,51.96,52.02,51.97,51.9,51.14,13.3,14.82,0.00
9:06:20,9.9,5.7,58.1,0.8,51.67,51.97,52.04,51.98,51.91,51.15,13.3,14.84,0.00
9:06:30,9.9,5.8,58,0.8,51.84,51.97,52.04,51.98,51.91,51.13,13.2,14.82,0.00
9:06:40,10.0,5.8,58.1,0.8,51.79,51.96,52.03,51.97,51.9,51.14,13.2,14.83,0.00
9:06:50,9.9,5.8,58.1,0.8,51.9,51.96,52.03,51.97,51.91,51.13,13.2,14.84,0.00
9:07:00,9.9,5.8,58.1,0.8,51.83,51.96,52.04,51.97,51.91,51.13,13.2,14.83,0.00
9:07:10,9.9,5.8,58.1,0.8,51.71,51.95,52.02,51.97,51.89,51.12,13.2,14.83,0.00
9:07:20,9.9,5.8,58.1,0.8,51.57,51.95,52.02,51.96,51.9,51.13,13.2,14.84,0.00
9:07:30,9.9,5.7,58,0.8,51.79,51.95,52.02,51.97,51.9,51.13,13.2,14.84,0.00
9:07:40,9.9,5.7,58,0.8,51.92,51.96,52.03,51.97,51.91,51.12,13.2,14.85,0.00
9:07:50,9.9,5.8,58,0.8,51.95,51.95,52,51.95,51.9,51.12,13.2,14.84,0.00
9:08:00,9.9,5.8,58,0.8,51.71,51.95,52.01,51.97,51.9,51.12,13.2,14.85,0.00
9:08:10,9.9,5.8,58.1,0.8,51.73,51.97,52.02,51.98,51.9,51.12,13.2,14.84,0.00
9:08:20,9.9,5.8,57.9,0.8,51.76,51.96,52.01,51.97,51.91,51.12,13.2,14.85,0.00
9:08:30,9.9,5.8,58,0.8,51.62,51.96,52.02,51.97,51.91,51.13,13.2,14.86,0.00
9:08:40,10.0,5.8,58,0.8,51.4,51.96,52.02,51.98,51.91,51.13,13.2,14.85,0.00
9:08:50,9.9,5.8,57.9,0.8,51.66,51.95,52.02,51.96,51.89,51.12,13.2,14.85,0.00
9:09:00,9.9,5.7,58,0.8,51.57,51.95,52.02,51.97,51.9,51.12,13.2,14.86,0.00
9:09:10,9.9,5.7,58,0.8,51.66,51.95,52.01,51.96,51.89,51.1,13.2,14.84,0.00
9:09:20,9.9,5.8,58,0.8,51.71,51.94,52.01,51.95,51.9,51.11,13.2,14.85,0.00
9:09:30,9.9,5.8,58,0.8,51.6,51.96,52.01,51.96,51.88,51.1,13.2,14.86,0.00
9:09:40,9.9,5.8,58,0.8,51.69,51.96,52.02,51.97,51.9,51.12,13.2,14.87,0.00
9:09:50,9.9,5.7,58,0.9,51.84,51.92,52,51.96,51.88,51.1,13.1,14.86,0.00
9:10:00,9.9,5.8,58,0.7,51.93,51.93,52.02,51.96,51.9,51.11,13.2,14.87,0.00
9:10:10,9.9,5.8,58,0.8,51.77,51.93,52.03,51.96,51.89,51.1,13.1,14.87,0.00
9:10:20,9.9,5.8,58,0.8,51.84,51.95,52.03,51.97,51.9,51.1,13.1,14.88,0.00
9:10:30,9.9,5.8,58.1,0.9,51.83,51.96,52.01,51.97,51.89,51.08,13.1,14.88,0.00
9:10:40,9.9,5.8,58.1,0.8,51.92,51.96,52.02,51.97,51.89,51.09,13.1,14.87,0.00
9:10:50,9.9,5.8,58.1,0.8,51.85,51.96,52.02,51.97,51.9,51.1,13.1,14.89,0.00
9:11:00,9.9,5.8,58,0.8,51.76,51.97,52.02,51.96,51.89,51.1,13.1,14.87,0.00
9:11:10,9.9,5.8,58.1,0.8,51.92,51.97,52.02,51.97,51.89,51.1,13.1,14.87,0.00
9:11:20,9.9,5.8,58.1,0.9,51.8,51.97,52.01,51.98,51.88,51.09,13.1,14.88,0.00
9:11:30,9.9,5.7,58,0.8,51.66,51.97,52.01,51.97,51.88,51.08,13.1,14.87,0.00
9:11:40,9.9,5.7,58,0.8,51.66,51.96,52.02,51.98,51.89,51.08,13.1,14.87,0.00
9:11:50,9.9,5.7,58.1,0.8,51.73,51.95,52,51.97,51.89,51.07,13.1,14.87,0.00
9:12:00,9.9,5.7,58,0.8,51.85,51.95,52.02,51.97,51.9,51.08,13.1,14.88,0.00
9:12:10,9.9,5.7,58,0.8,51.83,51.96,52.02,51.97,51.88,51.08,13.1,14.88,0.00
9:12:20,9.9,5.7,57.9,0.8,51.82,51.95,52.01,51.95,51.88,51.08,13.1,14.87,0.00
9:12:30,9.9,5.7,58,0.8,51.74,51.96,52.01,51.96,51.88,51.08,13.1,14.87,0.00
9:12:40,9.9,5.7,58,0.8,51.77,51.97,52,51.94,51.89,51.08,13.1,14.89,0.00
9:12:50,9.9,5.7,58,0.8,51.66,51.97,52.01,51.95,51.88,51.08,13.1,14.88,0.00
9:13:00,9.9,5.7,58,0.8,51.75,51.98,52.01,51.96,51.88,51.08,13.1,14.89,0.00
9:13:10,9.9,5.7,58,0.8,51.47,51.97,52.01,51.95,51.88,51.07,13.1,14.89,0.00
9:13:20,9.9,5.8,58,0.8,51.68,51.97,52.01,51.95,51.88,51.07,13.1,14.87,0.00
9:13:30,10.0,5.8,58,0.8,51.52,51.96,52.01,51.94,51.88,51.07,13.1,14.89,0.00
9:13:40,9.9,5.8,57.9,0.8,51.64,51.97,52,51.95,51.87,51.08,13.1,14.88,0.00
9:13:50,10.0,5.8,57.9,0.8,51.77,51.94,52,51.93,51.86,51.07,13.0,14.88,0.00
9:14:00,9.9,5.8,58,0.8,51.8,51.93,52.01,51.96,51.88,51.07,13.1,14.88,0.00
9:14:10,9.9,5.8,58.1,0.8,51.88,51.95,52.01,51.94,51.87,51.06,13.0,14.88,0.00
9:14:20,9.9,5.8,58,0.8,51.86,51.95,51.99,51.94,51.87,51.05,13.0,14.88,0.00
9:14:30,10.0,5.8,57.9,0.9,51.76,51.94,52,51.93,51.86,51.04,13.0,14.88,0.00
9:14:40,10.0,5.8,57.9,0.8,51.78,51.96,52,51.95,51.87,51.05,13.0,14.88,0.00
9:14:50,9.9,5.7,57.9,0.8,51.83,51.95,52,51.93,51.86,51.04,13.0,14.87,0.00
9:15:00,9.9,5.8,58,0.8,51.93,51.96,52.01,51.95,51.87,51.05,13.0,14.9,0.00
9:15:10,9.9,5.7,58,0.8,51.9,51.96,52.01,51.95,51.87,51.04,13.0,14.9,0.00
9:15:20,9.9,5.7,57.8,0.8,51.97,51.95,51.99,51.94,51.87,51.04,13.0,14.89,0.00
9:15:30,9.9,5.7,57.9,0.9,51.85,51.94,52,51.94,51.86,51.04,13.0,14.88,0.00
9:15:40,9.9,5.7,57.9,0.8,51.79,51.94,52.01,51.94,51.87,51.05,13.0,14.9,0.00
9:15:50,9.8,5.7,57.9,0.8,51.88,51.94,52,51.94,51.87,51.04,13.0,14.88,0.00
9:16:00,9.9,5.7,57.9,0.8,51.81,51.94,52,51.94,51.87,51.05,13.0,14.88,0.00
9:16:10,9.9,5.7,57.9,0.8,51.82,51.94,52,51.94,51.87,51.05,13.0,14.9,0.00
9:16:20,9.9,5.7,57.9,0.8,51.82,51.93,52,51.94,51.87,51.03,13.0,14.88,0.00
9:16:30,9.8,5.7,58,0.8,51.83,51.94,52.01,51.95,51.88,51.03,13.0,14.9,0.00
9:16:40,9.9,5.7,58,0.9,51.87,51.93,51.99,51.94,51.87,51.02,13.0,14.89,0.00
9:16:50,9.9,5.7,58,0.8,51.9,51.94,52.01,51.94,51.88,51.03,13.0,14.9,0.00
9:17:00,9.8,5.7,58,0.8,51.97,51.94,51.99,51.92,51.86,51.03,13.0,14.89,0.00
9:17:10,9.9,5.7,58,0.8,51.95,51.93,52,51.94,51.87,51.03,13.0,14.89,0.00
9:17:20,9.9,5.8,58,0.8,51.88,51.94,51.99,51.93,51.86,51.03,13.0,14.88,0.00
9:17:30,9.9,5.8,58,0.8,51.87,51.93,51.98,51.92,51.86,51.02,13.0,14.89,0.00
9:17:40,9.9,5.7,58,0.8,51.75,51.94,51.99,51.94,51.87,51.02,13.0,14.89,0.00
9:17:50,9.9,5.7,58,0.8,51.8,51.93,51.98,51.93,51.86,51.01,13.0,14.89,0.00
9:18:00,9.9,5.7,57.9,0.8,51.75,51.94,51.98,51.92,51.86,51,13.0,14.88,0.00
9:18:10,9.9,5.8,58.1,0.8,51.82,51.93,52,51.95,51.88,51.02,13.0,14.9,0.00
9:18:20,9.9,5.7,58.1,0.8,51.86,51.92,51.99,51.93,51.86,51.01,13.0,14.89,0.00
9:18:30,9.9,5.8,58.1,0.8,51.64,51.93,52,51.94,51.87,51.02,13.0,14.89,0.00
9:18:40,10.0,5.8,58,0.8,51.54,51.94,51.99,51.94,51.87,51.03,12.9,14.9,0.00
9:18:50,9.9,5.8,58,0.8,51.73,51.94,51.98,51.93,51.86,51.02,12.9,14.9,0.00
9:19:00,9.9,5.7,58,0.8,51.69,51.92,51.98,51.93,51.86,51.01,12.9,14.89,0.00
9:19:10,9.9,5.8,58,0.8,51.48,51.91,51.99,51.93,51.86,51.01,12.9,14.91,0.00
9:19:20,9.9,5.8,58,0.8,51.66,51.89,51.98,51.92,51.85,50.99,12.9,14.9,0.00
9:19:30,9.9,5.7,57.9,0.8,51.86,51.91,51.99,51.93,51.86,50.98,12.9,14.9,0.00
9:19:40,9.9,5.7,57.9,0.8,51.73,51.91,51.98,51.92,51.85,50.98,12.9,14.9,0.00
9:19:50,9.9,5.7,57.9,0.8,51.8,51.91,51.98,51.93,51.86,50.98,12.9,14.89,0.00
9:20:00,9.9,5.7,57.9,0.8,51.93,51.9,51.97,51.93,51.86,50.99,12.9,14.89,0.00
9:20:10,9.9,5.7,57.8,0.9,51.94,51.91,51.97,51.91,51.84,50.98,12.9,14.89,0.00
9:20:20,9.9,5.7,57.9,0.8,51.92,51.93,51.99,51.93,51.86,50.99,12.9,14.9,0.00
9:20:30,9.9,5.7,57.9,0.8,51.9,51.93,51.97,51.92,51.85,50.98,12.9,14.9,0.00
9:20:40,9.9,5.7,57.9,0.9,51.8,51.92,51.97,51.92,51.84,50.98,12.9,14.91,0.00
9:20:50,9.9,5.7,57.9,0.8,51.91,51.92,51.99,51.93,51.86,50.99,12.9,14.91,0.00
9:21:00,9.9,5.7,57.9,0.8,51.76,51.92,51.97,51.91,51.84,50.98,12.9,14.89,0.00
9:21:10,9.9,5.7,57.9,0.8,51.84,51.93,51.98,51.92,51.86,51,12.9,14.91,0.00
9:21:20,9.9,5.7,57.9,0.8,51.79,51.92,51.98,51.92,51.85,50.99,12.9,14.91,0.00
9:21:30,9.9,5.7,57.9,0.8,51.77,51.92,51.98,51.91,51.86,50.99,12.9,14.91,0.00
9:21:40,9.9,5.7,57.8,0.8,51.69,51.91,51.97,51.92,51.85,50.99,12.9,14.91,0.00
9:21:50,9.9,5.8,58,0.8,51.57,51.91,51.98,51.92,51.85,50.98,12.9,14.92,0.00
9:22:00,9.9,5.8,57.9,0.8,51.65,51.9,51.98,51.91,51.85,50.97,12.9,14.91,0.00
9:22:10,9.9,5.8,57.9,0.8,51.71,51.9,51.97,51.91,51.85,50.97,12.9,14.91,0.00
9:22:20,9.9,5.8,58,0.8,51.75,51.89,51.98,51.92,51.86,50.97,12.9,14.92,0.00
9:22:30,9.9,5.8,57.9,0.8,51.71,51.9,51.99,51.93,51.86,50.97,12.9,14.92,0.00
9:22:40,9.9,5.8,57.9,0.8,51.78,51.9,51.98,51.92,51.85,50.96,12.9,14.92,0.00
9:22:50,9.9,5.7,57.9,0.9,51.73,51.9,51.97,51.91,51.84,50.96,12.9,14.92,0.00
9:23:00,9.9,5.8,57.9,0.8,51.64,51.9,51.98,51.92,51.86,50.96,12.9,14.92,0.00
9:23:10,9.9,5.8,58,0.9,51.67,51.9,51.97,51.91,51.84,50.95,12.8,14.92,0.00
9:23:20,9.9,5.7,58,0.8,51.69,51.91,51.97,51.92,51.85,50.97,12.9,14.92,0.00
9:23:30,10.0,5.8,57.9,0.8,51.7,51.91,51.97,51.91,51.84,50.95,12.8,14.93,0.00
9:23:40,9.9,5.8,58,0.8,51.52,51.89,51.97,51.9,51.83,50.95,12.8,14.92,0.00
9:23:50,9.9,5.7,57.9,0.8,51.67,51.91,51.97,51.92,51.84,50.95,12.8,14.94,0.00
9:24:00,9.9,5.7,57.9,0.8,51.6,51.89,51.96,51.91,51.85,50.96,12.8,14.93,0.00
9:24:10,9.9,5.8,58,0.8,51.74,51.91,51.96,51.91,51.84,50.96,12.8,14.94,0.00
9:24:20,9.9,5.8,58,0.9,51.64,51.89,51.96,51.92,51.85,50.96,12.8,14.94,0.00
9:24:30,9.9,5.8,58,0.8,51.77,51.89,51.97,51.91,51.84,50.96,12.8,14.93,0.00
9:24:40,10.0,5.8,57.9,0.8,51.43,51.88,51.95,51.9,51.83,50.93,12.8,14.92,0.00
9:24:50,10.0,5.8,57.9,0.9,51.54,51.88,51.95,51.91,51.84,50.94,12.8,14.93,0.00
9:25:00,10.0,5.8,58,0.8,51.73,51.9,51.96,51.91,51.85,50.94,12.8,14.96,0.00
9:25:10,10.0,5.8,58,0.8,51.75,51.89,51.96,51.91,51.84,50.93,12.8,14.94,0.00
9:25:20,9.9,5.8,57.9,0.9,51.87,51.9,51.97,51.91,51.83,50.93,12.8,14.94,0.00
9:25:30,9.9,5.8,57.9,0.8,51.94,51.9,51.96,51.91,51.84,50.93,12.8,14.95,0.00
9:25:40,9.9,5.7,57.9,0.8,51.9,51.87,51.96,51.9,51.83,50.93,12.8,14.94,0.00
9:25:50,9.9,5.7,58,0.8,51.93,51.89,51.96,51.91,51.83,50.94,12.8,14.95,0.00
9:26:00,9.9,5.7,58,0.8,51.93,51.89,51.95,51.91,51.83,50.93,12.8,14.94,0.00
9:26:10,9.9,5.8,57.9,0.8,51.93,51.89,51.95,51.91,51.83,50.94,12.8,14.94,0.00
9:26:20,9.9,5.7,57.9,0.8,51.83,51.9,51.95,51.9,51.83,50.93,12.8,14.95,0.00
9:26:30,9.9,5.7,57.9,0.8,51.6,51.88,51.95,51.9,51.82,50.91,12.8,14.95,0.00
9:26:40,10.0,5.8,57.9,0.8,51.78,51.9,51.96,51.91,51.83,50.92,12.8,14.97,0.00
9:26:50,9.9,5.8,58,0.8,51.77,51.91,51.96,51.91,51.83,50.92,12.8,14.96,0.00
9:27:00,9.9,5.8,57.9,0.8,51.91,51.9,51.94,51.9,51.82,50.92,12.8,14.95,0.00
9:27:10,9.9,5.8,58,0.8,51.92,51.91,51.95,51.9,51.83,50.93,12.8,14.96,0.00
9:27:20,9.9,5.8,58,0.8,51.93,51.9,51.96,51.91,51.83,50.92,12.8,14.97,0.00
9:27:30,9.9,5.8,57.9,0.8,51.92,51.89,51.96,51.91,51.83,50.91,12.8,14.96,0.00
9:27:40,10.0,5.8,58,0.8,51.89,51.88,51.95,51.91,51.83,50.91,12.8,14.96,0.00
9:27:50,10.0,5.8,57.9,0.8,51.89,51.9,51.96,51.89,51.83,50.9,12.8,14.96,0.00
9:28:00,9.9,5.8,57.9,0.8,51.92,51.89,51.95,51.91,51.83,50.9,12.8,14.96,0.00
9:28:10,9.9,5.8,57.9,0.8,51.79,51.89,51.95,51.9,51.82,50.9,12.8,14.96,0.00
9:28:20,10.0,5.8,58,0.8,51.73,51.89,51.96,51.9,51.82,50.91,12.8,14.96,0.00
9:28:30,10.0,5.8,57.9,0.8,51.7,51.9,51.96,51.89,51.83,50.91,12.7,14.97,0.00
9:28:40,10.0,5.8,57.9,0.8,51.71,51.9,51.95,51.9,51.82,50.91,12.7,14.96,0.00
9:28:50,10.0,5.8,57.9,0.8,51.8,51.89,51.95,51.89,51.83,50.9,12.7,14.97,0.00
9:29:00,9.9,5.7,57.8,0.8,51.85,51.89,51.95,51.89,51.83,50.91,12.7,14.96,0.00
9:29:10,9.9,5.7,57.9,0.8,51.88,51.9,51.95,51.9,51.83,50.9,12.7,14.97,0.00
9:29:20,9.9,5.7,57.9,0.8,51.47,51.86,51.94,51.89,51.82,50.9,12.7,14.96,0.00
9:29:30,9.9,5.7,57.9,0.9,51.65,51.88,51.94,51.89,51.82,50.89,12.7,14.96,0.00
9:29:40,9.9,5.7,57.9,0.8,51.72,51.88,51.94,51.89,51.82,50.88,12.7,14.97,0.00
9:29:50,9.9,5.7,57.9,0.8,51.67,51.89,51.94,51.89,51.82,50.88,12.7,14.97,0.00
9:30:00,10.0,5.8,57.9,0.9,51.63,51.88,51.94,51.89,51.82,50.88,12.7,14.96,0.00
9:30:10,9.9,5.8,58,0.8,51.75,51.88,51.93,51.88,51.82,50.87,12.7,14.96,0.00
9:30:20,9.9,5.8,58,0.8,51.64,51.9,51.93,51.9,51.82,50.88,12.7,14.96,0.00
9:30:30,9.9,5.8,57.9,0.9,51.51,51.89,51.94,51.88,51.81,50.88,12.7,14.96,0.00
9:30:40,9.9,5.7,57.9,0.9,51.7,51.91,51.94,51.89,51.82,50.88,12.7,14.97,0.00
9:30:50,9.9,5.7,57.9,0.8,51.63,51.89,51.92,51.88,51.8,50.86,12.7,14.95,0.00
9:31:00,9.9,5.8,58,0.8,51.24,51.86,51.93,51.89,51.81,50.86,12.7,14.96,0.00
9:31:10,9.9,5.8,57.9,0.8,51.47,51.86,51.92,51.87,51.8,50.86,12.7,14.95,0.00
9:31:20,10.0,5.8,57.9,0.8,51.6,51.88,51.94,51.89,51.82,50.87,12.7,14.97,0.00
9:31:30,10.0,5.8,57.9,0.8,51.63,51.9,51.95,51.89,51.81,50.88,12.7,14.95,0.00
9:31:40,10.0,5.8,58,0.8,51.49,51.89,51.93,51.88,51.81,50.87,12.7,14.95,0.00
9:31:50,10.0,5.8,58,0.8,51.72,51.89,51.93,51.89,51.81,50.88,12.7,14.96,0.00
9:32:00,9.9,5.8,58,0.8,51.74,51.89,51.93,51.88,51.81,50.86,12.7,14.95,0.00
9:32:10,10.0,5.8,58,0.9,51.63,51.89,51.93,51.87,51.8,50.85,12.7,14.93,0.00
9:32:20,9.9,5.8,58.1,0.8,51.72,51.89,51.93,51.89,51.81,50.86,12.7,14.96,0.00
9:32:30,9.9,5.8,58.1,0.8,51.83,51.88,51.93,51.88,51.81,50.87,12.7,14.95,0.00
9:32:40,9.9,5.8,58.1,0.8,51.67,51.86,51.94,51.88,51.8,50.86,12.7,14.95,0.00
9:32:50,9.9,5.7,58,0.8,51.7,51.87,51.92,51.87,51.81,50.87,12.7,14.95,0.00
9:33:00,9.9,5.8,58,0.8,51.75,51.86,51.91,51.87,51.81,50.86,12.7,14.94,0.00
9:33:10,9.9,5.8,58.1,0.8,51.86,51.87,51.94,51.88,51.81,50.86,12.7,14.96,0.00
9:33:20,9.9,5.8,58.1,0.8,51.75,51.87,51.94,51.87,51.81,50.85,12.7,14.95,0.00
9:33:30,9.9,5.8,58,0.8,51.62,51.87,51.94,51.88,51.81,50.85,12.7,14.96,0.00
9:33:40,9.9,5.8,58.1,0.8,51.79,51.86,51.92,51.87,51.8,50.83,12.7,14.96,0.00
9:33:50,9.9,5.8,58.1,0.8,51.71,51.86,51.92,51.87,51.8,50.83,12.7,14.96,0.00
9:34:00,9.9,5.7,58,0.8,51.63,51.86,51.92,51.87,51.8,50.84,12.7,14.96,0.00
9:34:10,9.9,5.8,58,0.8,51.75,51.87,51.92,51.87,51.8,50.84,12.7,14.95,0.00
9:34:20,10.0,5.8,58.1,0.8,51.83,51.88,51.92,51.87,51.8,50.84,12.7,14.97,0.00
9:34:30,9.9,5.8,58.1,0.8,51.84,51.89,51.94,51.87,51.81,50.84,12.7,14.97,0.00
9:34:40,9.9,5.8,58,0.8,51.75,51.9,51.93,51.88,51.82,50.85,12.7,14.97,0.00
9:34:50,10.0,5.8,58,0.8,51.77,51.88,51.92,51.87,51.8,50.84,12.6,14.97,0.00
9:35:00,10.0,5.8,58.1,0.8,51.64,51.88,51.92,51.87,51.8,50.83,12.6,14.98,0.00
9:35:10,9.9,5.7,58,0.8,51.68,51.86,51.92,51.87,51.8,50.82,12.6,14.97,0.00
9:35:20,9.9,5.8,58.1,0.8,51.64,51.87,51.92,51.87,51.8,50.83,12.6,14.98,0.00
9:35:30,9.9,5.7,58.1,0.8,51.84,51.87,51.93,51.88,51.81,50.84,12.6,14.98,0.00
9:35:40,9.9,5.7,58,0.9,51.78,51.87,51.93,51.87,51.81,50.83,12.6,14.98,0.00
9:35:50,10.0,5.8,58,0.8,51.78,51.88,51.92,51.87,51.79,50.82,12.6,14.97,0.00
9:36:00,9.9,5.8,58,0.8,51.71,51.88,51.92,51.86,51.81,50.82,12.6,14.97,0.00
9:36:10,9.9,5.8,58,0.9,51.75,51.86,51.92,51.86,51.8,50.81,12.6,14.97,0.00
9:36:20,9.9,5.7,58.1,0.8,51.76,51.86,51.92,51.87,51.81,50.82,12.6,14.98,0.00
9:36:30,9.8,5.7,58,0.8,51.77,51.86,51.92,51.86,51.8,50.81,12.6,14.99,0.00
9:36:40,9.9,5.7,58.1,0.8,51.78,51.87,51.92,51.86,51.8,50.82,12.6,14.99,0.00
9:36:50,9.9,5.8,58.1,0.8,51.81,51.86,51.92,51.86,51.78,50.81,12.6,14.98,0.00
9:37:00,9.9,5.7,58.1,0.8,51.81,51.85,51.93,51.86,51.79,50.8,12.6,14.97,0.00
9:37:10,9.9,5.7,58.1,0.9,51.77,51.84,51.92,51.85,51.79,50.81,12.6,14.97,0.00
9:37:20,9.9,5.7,58,0.8,51.87,51.85,51.91,51.85,51.79,50.81,12.6,14.97,0.00
9:37:30,9.9,5.7,58.1,0.8,51.84,51.85,51.92,51.86,51.8,50.82,12.6,14.99,0.00
9:37:40,9.9,5.7,58.1,0.8,51.72,51.84,51.9,51.85,51.77,50.81,12.6,14.98,0.00
9:37:50,9.9,5.7,58.1,0.8,51.59,51.85,51.91,51.86,51.79,50.81,12.6,14.99,0.00
9:38:00,9.8,5.7,58.1,0.8,51.77,51.84,51.91,51.87,51.79,50.81,12.6,15,0.00
9:38:10,9.9,5.7,58,0.8,51.61,51.84,51.91,51.85,51.78,50.8,12.6,14.99,0.00
9:38:20,9.8,5.7,58.1,0.8,51.64,51.86,51.92,51.86,51.79,50.81,12.6,15,0.00
9:38:30,9.8,5.7,57.9,0.8,51.68,51.85,51.92,51.86,51.79,50.81,12.6,15,0.00
9:38:40,9.9,5.7,58,0.8,51.7,51.84,51.93,51.86,51.8,50.81,12.6,15.01,0.00
9:38:50,9.9,5.7,57.9,0.8,51.73,51.85,51.92,51.85,51.79,50.8,12.6,15.01,0.00
9:39:00,9.9,5.7,58.1,0.8,51.76,51.84,51.9,51.85,51.78,50.78,12.6,15.01,0.00
9:39:10,9.9,5.7,58,0.8,51.47,51.85,51.92,51.86,51.79,50.8,12.6,15.01,0.00
9:39:20,9.9,5.7,58.1,0.8,51.67,51.85,51.91,51.86,51.79,50.79,12.6,15.03,0.00
9:39:30,9.9,5.7,58,0.8,51.73,51.84,51.91,51.85,51.79,50.78,12.6,15.01,0.00
9:39:40,9.9,5.7,58,0.8,51.76,51.84,51.91,51.85,51.78,50.79,12.6,15.01,0.00
9:39:50,9.9,5.7,57.9,0.8,51.64,51.83,51.89,51.84,51.77,50.79,12.6,15.01,0.00
9:40:00,9.9,5.8,58,0.8,51.8,51.84,51.93,51.87,51.79,50.79,12.6,15.03,0.00
9:40:10,9.9,5.7,58,0.8,51.81,51.84,51.91,51.85,51.78,50.77,12.6,15.02,0.00
9:40:20,10.0,5.8,58,0.8,51.83,51.86,51.91,51.86,51.78,50.78,12.6,15.03,0.00
9:40:30,9.9,5.8,58,0.9,51.76,51.84,51.9,51.85,51.77,50.77,12.6,15.01,0.00
9:40:40,9.9,5.7,57.9,0.8,51.6,51.85,51.89,51.86,51.78,50.76,12.6,15.02,0.00
9:40:50,9.9,5.8,57.9,0.8,51.7,51.85,51.9,51.87,51.78,50.77,12.6,15.03,0.00
9:41:00,9.9,5.8,57.9,0.8,51.76,51.85,51.9,51.84,51.77,50.77,12.6,15.02,0.00
9:41:10,10.0,5.8,58,0.8,51.83,51.85,51.88,51.84,51.77,50.77,12.5,15.01,0.00
9:41:20,10.0,5.8,57.9,0.8,51.9,51.87,51.91,51.86,51.79,50.79,12.6,15.04,0.00
9:41:30,10.0,5.8,57.9,0.8,51.79,51.84,51.89,51.84,51.77,50.76,12.5,15.01,0.00
9:41:40,10.2,6.0,57.9,0.9,51.77,51.86,51.9,51.85,51.77,50.78,12.6,15.03,0.00
9:41:50,10.0,5.8,57.9,0.8,51.81,51.85,51.91,51.85,51.78,50.78,12.5,15.04,0.00
9:42:00,10.0,5.8,57.8,0.8,51.78,51.85,51.91,51.85,51.78,50.77,12.6,15.04,0.00
9:42:10,10.0,5.8,57.9,0.9,51.84,51.85,51.91,51.85,51.79,50.77,12.5,15.05,0.00
9:42:20,10.0,5.8,57.7,0.8,51.76,51.83,51.9,51.84,51.77,50.77,12.5,15.04,0.00
9:42:30,10.0,5.8,57.8,0.9,51.72,51.82,51.89,51.84,51.77,50.75,12.5,15.03,0.00
9:42:40,10.0,5.8,57.8,0.8,51.61,51.84,51.89,51.83,51.77,50.76,12.5,15.04,0.00
9:42:50,10.0,5.8,57.8,0.8,51.64,51.82,51.9,51.85,51.78,50.75,12.5,15.04,0.00
9:43:00,10.0,5.8,57.8,0.8,51.77,51.81,51.9,51.84,51.77,50.75,12.5,15.05,0.00
9:43:10,9.9,5.7,57.8,0.9,51.69,51.82,51.9,51.84,51.77,50.75,12.5,15.05,0.00
9:43:20,9.9,5.7,57.8,0.8,51.72,51.81,51.89,51.83,51.76,50.75,12.5,15.04,0.00
9:43:30,9.9,5.7,57.9,0.8,51.71,51.83,51.9,51.83,51.77,50.75,12.5,15.05,0.00
9:43:40,9.9,5.8,57.9,0.8,51.78,51.83,51.9,51.83,51.76,50.73,12.5,15.06,0.00
9:43:50,9.9,5.7,57.8,0.8,51.4,51.83,51.89,51.84,51.77,50.74,12.5,15.06,0.00
9:44:00,9.9,5.8,57.9,0.8,51.74,51.84,51.9,51.85,51.77,50.74,12.5,15.05,0.00
9:44:10,10.0,5.8,57.9,0.8,51.77,51.83,51.88,51.83,51.76,50.72,12.5,15.04,0.00
9:44:20,9.9,5.7,57.9,0.8,51.52,51.83,51.88,51.84,51.76,50.73,12.5,15.05,0.00
9:44:30,9.9,5.7,57.8,0.8,51.61,51.84,51.89,51.85,51.77,50.74,12.5,15.05,0.00
9:44:40,9.9,5.7,57.9,0.8,51.59,51.81,51.89,51.84,51.76,50.73,12.5,15.05,0.00
9:44:50,9.9,5.8,57.8,0.8,51.58,51.83,51.89,51.84,51.76,50.74,12.5,15.05,0.00
9:45:00,9.9,5.7,57.8,0.8,51.7,51.83,51.9,51.84,51.77,50.74,12.5,15.06,0.00
9:45:10,9.9,5.7,57.9,0.8,51.56,51.82,51.89,51.83,51.77,50.73,12.5,15.04,0.00
9:45:20,9.9,5.7,58,0.8,51.46,51.84,51.89,51.84,51.77,50.73,12.5,15.06,0.00
9:45:30,9.9,5.8,57.9,0.8,51.62,51.83,51.89,51.84,51.77,50.74,12.5,15.05,0.00
9:45:40,9.9,5.8,58,0.8,51.41,51.84,51.89,51.83,51.78,50.74,12.5,15.04,0.00
9:45:50,9.9,5.8,57.9,0.8,51.41,51.82,51.89,51.83,51.77,50.74,12.5,15.05,0.00
9:46:00,9.9,5.7,58,0.8,51.74,51.82,51.89,51.83,51.76,50.74,12.5,15.04,0.00
9:46:10,10.1,6.0,58,0.8,51.69,51.8,51.88,51.82,51.75,50.72,12.5,15.04,0.00
9:46:20,10.0,5.8,57.9,0.8,51.71,51.81,51.88,51.83,51.75,50.72,12.5,15.04,0.00
9:46:30,10.0,5.8,57.9,0.8,51.79,51.83,51.88,51.83,51.76,50.72,12.5,15.04,0.00
9:46:40,9.9,5.8,58,0.8,51.82,51.84,51.88,51.84,51.76,50.71,12.5,15.05,0.00
9:46:50,9.9,5.7,58,0.8,51.86,51.84,51.9,51.83,51.76,50.71,12.5,15.05,0.00
9:47:00,9.9,5.7,58,0.8,51.74,51.83,51.89,51.82,51.75,50.71,12.5,15.05,0.00
9:47:10,9.9,5.8,57.9,0.8,51.83,51.84,51.88,51.83,51.76,50.72,12.5,15.04,0.00
9:47:20,9.9,5.8,57.9,0.8,51.72,51.82,51.88,51.82,51.75,50.72,12.5,15.04,0.00
9:47:30,9.9,5.7,57.9,0.8,51.68,51.83,51.89,51.84,51.76,50.72,12.5,15.05,0.00
9:47:40,9.9,5.7,57.9,0.7,51.68,51.83,51.88,51.82,51.75,50.7,12.5,15.03,0.00
9:47:50,9.9,5.7,57.9,0.9,51.64,51.8,51.89,51.82,51.76,50.71,12.5,15.04,0.00
9:48:00,9.9,5.7,57.9,0.8,51.62,51.8,51.88,51.81,51.75,50.7,12.5,15.03,0.00
9:48:10,9.9,5.7,57.9,0.8,51.54,51.81,51.89,51.82,51.75,50.7,12.5,15.05,0.00
9:48:20,9.9,5.7,57.9,0.8,51.73,51.82,51.88,51.81,51.74,50.71,12.5,15.05,0.00
9:48:30,9.9,5.7,57.9,0.8,51.78,51.8,51.89,51.82,51.75,50.7,12.5,15.05,0.00
9:48:40,9.9,5.7,58,0.8,51.69,51.82,51.88,51.82,51.74,50.69,12.5,15.05,0.00
9:48:50,9.9,5.8,58,0.8,51.71,51.81,51.87,51.81,51.75,50.68,12.5,15.06,0.00
9:49:00,9.9,5.8,57.9,0.8,51.5,51.79,51.86,51.81,51.75,50.69,12.5,15.04,0.00
9:49:10,9.9,5.7,58,0.8,51.61,51.8,51.87,51.81,51.76,50.68,12.5,15.05,0.00
9:49:20,9.9,5.7,58,0.8,51.59,51.8,51.87,51.81,51.75,50.69,12.5,15.06,0.00
9:49:30,9.9,5.7,58.1,0.8,51.65,51.81,51.87,51.81,51.74,50.69,12.4,15.05,0.00
9:49:40,9.9,5.7,58,0.8,51.75,51.81,51.87,51.81,51.75,50.69,12.5,15.06,0.00
9:49:50,9.9,5.7,58,0.8,51.76,51.81,51.86,51.81,51.74,50.69,12.5,15.06,0.00
9:50:00,9.8,5.7,58.1,0.8,51.72,51.8,51.87,51.81,51.74,50.68,12.5,15.05,0.00
9:50:10,9.9,5.7,58,0.8,51.54,51.83,51.86,51.81,51.74,50.68,12.5,15.05,0.00
9:50:20,9.9,5.7,58,0.9,51.6,51.82,51.86,51.82,51.74,50.68,12.5,15.06,0.00
9:50:30,9.9,5.7,58,0.8,51.4,51.81,51.86,51.81,51.73,50.68,12.4,15.06,0.00
9:50:40,9.9,5.7,58.1,0.8,51.48,51.78,51.86,51.8,51.74,50.68,12.4,15.06,0.00
9:50:50,9.9,5.7,58.1,0.8,51.37,51.8,51.87,51.82,51.74,50.67,12.4,15.06,0.00
9:51:00,9.8,5.7,58,0.9,51.57,51.8,51.85,51.81,51.75,50.67,12.4,15.06,0.00
9:51:10,9.9,5.7,58.2,0.8,51.55,51.79,51.86,51.82,51.74,50.67,12.4,15.07,0.00
9:51:20,9.8,5.7,58.1,0.8,51.63,51.79,51.86,51.81,51.73,50.66,12.4,15.06,0.00
9:51:30,9.8,5.7,58.1,0.8,51.53,51.8,51.86,51.82,51.74,50.66,12.4,15.06,0.00
9:51:40,9.8,5.7,58.1,0.8,51.34,51.8,51.87,51.81,51.74,50.66,12.4,15.06,0.00
9:51:50,9.8,5.7,58.1,0.8,51.36,51.81,51.87,51.82,51.74,50.67,12.4,15.07,0.00
9:52:00,9.9,5.7,58.1,0.9,51.47,51.79,51.86,51.83,51.74,50.67,12.4,15.07,0.00
9:52:10,9.9,5.7,58,0.8,51.42,51.78,51.86,51.81,51.73,50.66,12.4,15.06,0.00
9:52:20,9.9,5.7,58,0.8,51.68,51.79,51.86,51.81,51.73,50.67,12.4,15.07,0.00
9:52:30,9.9,5.7,58,0.8,51.67,51.81,51.87,51.82,51.75,50.67,12.4,15.07,0.00
9:52:40,9.9,5.7,58,0.8,51.78,51.81,51.86,51.82,51.73,50.66,12.4,15.07,0.00
9:52:50,10.0,5.8,58.1,0.8,51.78,51.81,51.85,51.82,51.74,50.68,12.4,15.07,0.00
9:53:00,9.9,5.8,58,0.9,51.72,51.83,51.86,51.82,51.73,50.67,12.4,15.07,0.00
9:53:10,9.9,5.8,58,0.8,51.81,51.81,51.85,51.81,51.74,50.66,12.4,15.07,0.00
9:53:20,10.0,5.8,57.9,0.8,51.71,51.8,51.86,51.81,51.74,50.66,12.4,15.06,0.00
9:53:30,9.9,5.8,58,0.9,51.7,51.79,51.86,51.82,51.73,50.67,12.4,15.07,0.00
9:53:40,9.9,5.8,57.9,0.8,51.72,51.79,51.84,51.79,51.72,50.65,12.4,15.05,0.00
9:53:50,9.9,5.7,58,0.8,51.71,51.79,51.85,51.8,51.73,50.65,12.4,15.07,0.00
9:54:00,9.9,5.7,58,0.9,51.79,51.79,51.85,51.81,51.73,50.64,12.4,15.06,0.00
9:54:10,9.9,5.8,57.9,0.8,51.68,51.8,51.85,51.81,51.74,50.64,12.4,15.08,0.00
9:54:20,9.9,5.7,57.9,0.8,51.63,51.79,51.85,51.81,51.74,50.62,12.4,15.07,0.00
9:54:30,9.9,5.7,57.9,0.8,51.51,51.78,51.85,51.78,51.72,50.62,12.4,15.06,0.00
9:54:40,9.9,5.7,57.9,0.8,51.67,51.78,51.84,51.79,51.71,50.62,12.4,15.05,0.00
9:54:50,9.8,5.7,57.9,0.8,51.74,51.78,51.84,51.79,51.72,50.63,12.4,15.06,0.00
9:55:00,9.9,5.7,57.9,0.8,51.68,51.8,51.85,51.79,51.74,50.62,12.4,15.07,0.00
9:55:10,9.9,5.7,58,0.8,51.69,51.81,51.86,51.8,51.73,50.64,12.4,15.08,0.00
9:55:20,9.9,5.7,57.9,0.8,51.64,51.8,51.84,51.79,51.73,50.62,12.4,15.07,0.00
9:55:30,9.9,5.7,57.9,0.8,51.71,51.79,51.85,51.78,51.73,50.63,12.4,15.06,0.00
9:55:40,9.9,5.7,57.9,0.8,51.64,51.78,51.85,51.79,51.73,50.63,12.4,15.07,0.00
9:55:50,9.9,5.7,58,0.8,51.71,51.79,51.85,51.78,51.72,50.62,12.4,15.06,0.00
9:56:00,9.9,5.7,57.9,0.8,51.7,51.78,51.85,51.79,51.72,50.63,12.4,15.06,0.00
9:56:10,9.9,5.8,58,0.8,51.75,51.78,51.84,51.77,51.71,50.62,12.4,15.06,0.00
9:56:20,9.9,5.7,57.9,0.8,51.71,51.8,51.85,51.8,51.72,50.63,12.4,15.08,0.00
9:56:30,9.9,5.7,58,0.8,51.68,51.79,51.85,51.79,51.73,50.63,12.4,15.06,0.00
9:56:40,9.9,5.7,57.9,0.9,51.67,51.77,51.84,51.78,51.71,50.62,12.4,15.06,0.00
9:56:50,9.8,5.7,58,0.8,51.71,51.79,51.84,51.79,51.72,50.63,12.4,15.07,0.00
9:57:00,9.9,5.7,58,0.8,51.74,51.79,51.85,51.78,51.72,50.62,12.4,15.07,0.00
9:57:10,9.9,5.7,57.9,0.9,51.71,51.78,51.83,51.77,51.72,50.61,12.4,15.07,0.00
9:57:20,9.8,5.7,58.1,0.8,51.7,51.79,51.84,51.79,51.72,50.61,12.4,15.07,0.00
9:57:30,9.9,5.7,58.1,0.8,51.8,51.78,51.84,51.79,51.72,50.6,12.4,15.07,0.00
9:57:40,9.8,5.7,58.1,0.9,51.82,51.78,51.84,51.78,51.72,50.6,12.4,15.08,0.00
9:57:50,9.8,5.7,58,0.8,51.74,51.8,51.85,51.79,51.72,50.59,12.4,15.07,0.00
9:58:00,9.8,5.7,58,0.8,51.77,51.8,51.84,51.78,51.72,50.6,12.4,15.09,0.00
9:58:10,9.8,5.7,58,0.9,51.78,51.78,51.84,51.78,51.7,50.58,12.4,15.07,0.00
9:58:20,9.9,5.7,58.1,0.8,51.72,51.79,51.84,51.77,51.7,50.59,12.4,15.08,0.00
9:58:30,9.9,5.7,58.1,0.8,51.72,51.79,51.84,51.77,51.7,50.6,12.4,15.08,0.00
9:58:40,9.9,5.7,58,0.8,51.71,51.78,51.84,51.78,51.7,50.6,12.4,15.09,0.00
9:58:50,9.9,5.8,58.1,0.8,51.78,51.78,51.84,51.77,51.7,50.59,12.4,15.08,0.00
9:59:00,9.9,5.7,58,0.8,51.68,51.78,51.84,51.79,51.7,50.59,12.4,15.09,0.00
9:59:10,9.9,5.7,58,0.8,51.63,51.77,51.84,51.77,51.71,50.59,12.4,15.09,0.00
9:59:20,9.9,5.7,58,0.8,51.75,51.76,51.83,51.77,51.69,50.59,12.4,15.08,0.00
9:59:30,9.9,5.7,58,0.8,51.78,51.75,51.83,51.76,51.69,50.59,12.4,15.09,0.00
9:59:40,9.9,5.7,57.9,0.8,51.8,51.76,51.84,51.78,51.71,50.61,12.4,15.1,0.00
9:59:50,9.9,5.7,58,0.8,51.78,51.76,51.83,51.77,51.7,50.6,12.4,15.09,0.00
10:00:00,9.8,5.7,58,0.8,51.72,51.76,51.84,51.77,51.7,50.59,12.4,15.09,0.00
10:00:10,9.8,5.7,58,0.8,51.73,51.77,51.83,51.78,51.71,50.6,12.4,15.11,0.00
10:00:20,9.8,5.7,58,0.8,51.72,51.76,51.83,51.78,51.71,50.58,12.4,15.09,0.00
10:00:30,9.8,5.7,58,0.8,51.66,51.77,51.83,51.77,51.7,50.58,12.4,15.09,0.00
10:00:40,9.9,5.7,58,0.8,51.8,51.78,51.85,51.78,51.71,50.6,12.4,15.1,0.00
10:00:50,9.8,5.7,57.9,0.8,51.67,51.77,51.83,51.78,51.7,50.57,12.4,15.09,0.00
10:01:00,9.9,5.7,57.9,0.8,51.67,51.78,51.83,51.78,51.7,50.57,12.4,15.1,0.00
10:01:10,9.9,5.7,57.9,0.8,51.71,51.78,51.82,51.78,51.7,50.57,12.4,15.1,0.00
10:01:20,9.9,5.7,57.9,0.8,51.78,51.78,51.82,51.77,51.7,50.56,12.4,15.1,0.00
10:01:30,9.9,5.7,57.9,0.8,51.72,51.77,51.8,51.77,51.69,50.56,12.4,15.09,0.00
10:01:40,9.9,5.7,57.8,0.8,51.78,51.77,51.84,51.78,51.72,50.58,12.4,15.11,0.00
10:01:50,9.9,5.7,57.9,0.9,51.71,51.77,51.82,51.76,51.7,50.58,12.4,15.1,0.00
10:02:00,9.9,5.7,57.9,0.8,51.34,51.77,51.83,51.77,51.7,50.58,12.4,15.1,0.00
10:02:10,9.9,5.7,57.8,0.8,51.45,51.76,51.83,51.77,51.71,50.56,12.3,15.11,0.00
10:02:20,9.9,5.8,57.8,0.9,51.46,51.77,51.82,51.76,51.69,50.57,12.3,15.1,0.00
10:02:30,9.9,5.8,57.9,0.8,51.7,51.77,51.82,51.77,51.7,50.56,12.3,15.1,0.00
10:02:40,9.9,5.8,57.8,0.8,51.68,51.77,51.81,51.76,51.68,50.56,12.3,15.1,0.00
10:02:50,10.0,5.8,57.8,0.9,51.61,51.76,51.82,51.75,51.69,50.56,12.3,15.1,0.00
10:03:00,10.0,5.8,57.8,0.8,51.53,51.78,51.83,51.76,51.7,50.57,12.3,15.11,0.00
10:03:10,10.0,5.8,57.8,0.8,51.53,51.78,51.83,51.76,51.7,50.57,12.3,15.11,0.00
10:03:20,9.9,5.8,57.9,0.8,51.57,51.78,51.82,51.75,51.69,50.54,12.3,15.09,0.00
10:03:30,9.9,5.8,57.8,0.8,51.66,51.78,51.82,51.76,51.7,50.55,12.3,15.11,0.00
10:03:40,9.9,5.7,57.9,0.8,51.7,51.77,51.83,51.77,51.7,50.56,12.3,15.1,0.00
10:03:50,10.0,5.8,57.8,0.9,51.73,51.77,51.83,51.76,51.69,50.56,12.3,15.1,0.00
10:04:00,10.0,5.8,57.9,0.8,51.71,51.77,51.83,51.75,51.7,50.55,12.3,15.1,0.00
10:04:10,10.0,5.8,57.9,0.8,51.75,51.78,51.82,51.76,51.69,50.55,12.3,15.1,0.00
10:04:20,10.0,5.8,57.9,0.8,51.61,51.76,51.82,51.76,51.7,50.54,12.3,15.09,0.00
10:04:30,10.1,5.9,57.8,0.8,51.45,51.75,51.82,51.76,51.69,50.55,12.3,15.1,0.00
10:04:40,10.0,5.8,57.9,0.8,51.52,51.77,51.83,51.76,51.69,50.55,12.3,15.1,0.00
10:04:50,10.0,5.8,57.9,0.8,51.52,51.77,51.83,51.76,51.69,50.55,12.3,15.1,0.00
10:05:00,9.9,5.8,57.9,0.8,51.53,51.75,51.81,51.75,51.69,50.53,12.3,15.09,0.00
10:05:10,9.9,5.8,57.9,0.8,51.41,51.75,51.82,51.76,51.68,50.53,12.3,15.09,0.00
10:05:20,9.9,5.8,57.9,0.8,51.52,51.75,51.83,51.75,51.69,50.54,12.3,15.1,0.00
10:05:30,9.9,5.7,58,0.8,51.51,51.74,51.82,51.75,51.68,50.54,12.3,15.1,0.00
10:05:40,9.9,5.8,57.9,0.8,51.64,51.74,51.82,51.76,51.69,50.53,12.3,15.09,0.00
10:05:50,9.9,5.8,58,0.8,51.4,51.74,51.82,51.76,51.69,50.53,12.3,15.1,0.00
10:06:00,9.9,5.7,57.9,0.8,51.47,51.74,51.82,51.75,51.69,50.53,12.3,15.1,0.00
10:06:10,9.9,5.8,58,0.8,51.41,51.74,51.83,51.76,51.7,50.54,12.3,15.11,0.00
10:06:20,9.9,5.8,58,0.8,51.49,51.74,51.81,51.75,51.69,50.52,12.3,15.1,0.00
10:06:30,9.9,5.8,58,0.8,51.42,51.75,51.82,51.75,51.68,50.52,12.3,15.1,0.00
10:06:40,10.0,5.8,58,0.8,51.49,51.75,51.8,51.74,51.68,50.51,12.3,15.08,0.00
10:06:50,9.9,5.7,58.1,0.8,51.39,51.73,51.79,51.75,51.68,50.51,12.3,15.08,0.00
10:07:00,9.9,5.8,58,0.8,51.39,51.73,51.79,51.73,51.67,50.5,12.3,15.08,0.00
10:07:10,10.0,5.9,58.1,0.8,51.6,51.74,51.81,51.75,51.68,50.51,12.3,15.1,0.00
10:07:20,10.0,5.9,58.1,0.8,51.42,51.74,51.8,51.75,51.67,50.51,12.3,15.09,0.00
10:07:30,9.9,5.8,58.1,0.8,51.68,51.76,51.79,51.75,51.68,50.52,12.3,15.09,0.00
10:07:40,9.9,5.8,58.1,0.8,51.63,51.76,51.8,51.75,51.68,50.52,12.3,15.1,0.00
10:07:50,9.9,5.7,58.1,0.8,51.52,51.74,51.8,51.74,51.68,50.51,12.3,15.1,0.00
10:08:00,9.9,5.7,58,0.9,51.63,51.75,51.8,51.75,51.68,50.51,12.3,15.09,0.00
10:08:10,9.9,5.7,58,0.9,51.63,51.75,51.8,51.75,51.68,50.51,12.3,15.09,0.00
10:08:20,9.9,5.7,58,0.8,51.34,51.74,51.8,51.74,51.67,50.5,12.3,15.08,0.00
10:08:30,9.9,5.7,58.1,0.9,51.57,51.73,51.81,51.74,51.67,50.5,12.3,15.09,0.00
10:08:40,9.9,5.8,58.1,0.8,51.44,51.73,51.8,51.74,51.67,50.5,12.3,15.09,0.00
10:08:50,10.0,5.8,58.1,0.8,51.57,51.74,51.8,51.75,51.68,50.51,12.3,15.1,0.00
10:09:00,9.9,5.7,58,0.8,51.37,51.74,51.8,51.74,51.68,50.51,12.3,15.1,0.00
10:09:10,9.9,5.8,58.1,0.8,51.52,51.74,51.79,51.74,51.68,50.5,12.3,15.1,0.00
10:09:20,9.9,5.8,58.1,0.8,51.68,51.73,51.79,51.73,51.66,50.49,12.3,15.08,0.00
10:09:30,9.9,5.8,58.1,0.8,51.39,51.74,51.79,51.75,51.67,50.5,12.3,15.1,0.00
10:09:40,9.9,5.8,58.1,0.8,51.45,51.72,51.79,51.75,51.68,50.5,12.3,15.1,0.00
10:09:50,9.9,5.7,58.1,0.8,51.6,51.72,51.79,51.74,51.68,50.49,12.3,15.08,0.00
10:10:00,9.9,5.8,58.2,0.8,51.66,51.73,51.79,51.73,51.67,50.5,12.3,15.1,0.00
10:10:10,9.9,5.7,58,0.8,51.52,51.73,51.79,51.74,51.67,50.49,12.3,15.1,0.00
10:10:20,9.9,5.7,58,0.8,51.47,51.73,51.8,51.74,51.66,50.48,12.3,15.09,0.00
10:10:30,9.9,5.7,58.1,0.8,51.47,51.73,51.79,51.73,51.66,50.48,12.3,15.08,0.00
10:10:40,9.9,5.7,58,0.8,51.61,51.75,51.8,51.75,51.67,50.49,12.3,15.1,0.00
10:10:50,9.9,5.8,58,0.8,51.67,51.75,51.8,51.76,51.68,50.5,12.3,15.1,0.00
10:11:00,9.9,5.8,58.1,0.9,51.65,51.73,51.8,51.74,51.67,50.49,12.3,15.09,0.00
10:11:10,10.0,5.8,58.2,0.8,51.61,51.74,51.8,51.76,51.67,50.49,12.3,15.11,0.00
10:11:20,9.9,5.8,58.1,0.8,51.72,51.74,51.8,51.75,51.66,50.48,12.3,15.09,0.00
10:11:30,9.9,5.8,58.1,0.8,51.75,51.73,51.79,51.74,51.66,50.49,12.3,15.1,0.00
10:11:40,10.0,5.8,58.1,0.8,51.72,51.72,51.79,51.74,51.67,50.48,12.3,15.1,0.00
10:11:50,9.9,5.8,58.1,0.8,51.52,51.72,51.79,51.74,51.66,50.48,12.3,15.1,0.00
10:12:00,9.9,5.7,58.1,0.8,51.53,51.72,51.79,51.74,51.66,50.47,12.3,15.11,0.00
10:12:10,9.9,5.7,58.1,0.8,51.43,51.74,51.79,51.74,51.67,50.46,12.3,15.1,0.00
10:12:20,9.9,5.7,58,0.8,51.55,51.72,51.78,51.73,51.66,50.45,12.3,15.1,0.00
10:12:30,9.9,5.7,58.1,0.8,51.58,51.72,51.78,51.72,51.65,50.46,12.3,15.09,0.00
10:12:40,10.0,5.8,58.1,0.8,51.38,51.73,51.78,51.73,51.66,50.47,12.3,15.09,0.00
10:12:50,9.9,5.8,58,0.8,51.43,51.73,51.79,51.73,51.66,50.47,12.3,15.09,0.00
10:13:00,9.9,5.8,58.1,0.8,51.64,51.75,51.79,51.74,51.67,50.47,12.3,15.11,0.00
10:13:10,9.9,5.7,58,0.9,51.54,51.74,51.78,51.72,51.65,50.46,12.3,15.1,0.00
10:13:20,9.9,5.7,58.1,0.8,51.33,51.74,51.78,51.72,51.67,50.46,12.3,15.11,0.00
10:13:30,9.8,5.7,58,0.8,51.45,51.74,51.79,51.72,51.66,50.46,12.3,15.11,0.00
10:13:40,9.9,5.7,58,0.9,51.5,51.73,51.79,51.73,51.66,50.46,12.3,15.12,0.00
10:13:50,9.9,5.7,58,0.8,51.44,51.71,51.78,51.72,51.65,50.47,12.3,15.11,0.00
10:14:00,9.9,5.8,58,0.8,51.58,51.72,51.78,51.72,51.66,50.46,12.3,15.11,0.00
10:14:10,9.9,5.7,58.1,0.8,51.46,51.72,51.78,51.71,51.65,50.46,12.3,15.1,0.00
10:14:20,9.9,5.8,58.1,0.8,51.16,51.72,51.78,51.72,51.65,50.45,12.3,15.11,0.00
10:14:30,9.9,5.8,58.1,0.8,51.5,51.72,51.78,51.72,51.65,50.45,12.3,15.11,0.00
10:14:40,9.9,5.7,58,0.8,51.26,51.72,51.77,51.72,51.65,50.44,12.3,15.11,0.00
10:14:50,9.9,5.7,58,0.8,51.35,51.72,51.76,51.71,51.64,50.44,12.3,15.11,0.00
10:15:00,9.9,5.7,58,0.7,51.48,51.7,51.77,51.71,51.65,50.44,12.3,15.11,0.00
10:15:10,9.9,5.7,58,0.8,51.53,51.71,51.76,51.71,51.64,50.45,12.3,15.12,0.00
10:15:20,9.9,5.7,58,0.9,51.54,51.7,51.77,51.73,51.64,50.44,12.3,15.13,0.00
10:15:30,9.8,5.7,58.1,0.8,51.49,51.72,51.77,51.72,51.64,50.44,12.3,15.12,0.00
10:15:40,9.9,5.7,58,0.8,51.56,51.69,51.77,51.71,51.64,50.43,12.3,15.13,0.00
10:15:50,9.9,5.7,57.9,0.8,51.54,51.7,51.76,51.71,51.64,50.43,12.2,15.14,0.00
10:16:00,9.9,5.7,57.9,0.8,51.61,51.7,51.75,51.72,51.64,50.43,12.3,15.14,0.00
