Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
10:16:10,9.9,5.7,57.8,0.8,51.53,51.7,51.76,51.73,51.65,50.44,12.3,15.14,0.00
10:16:20,10.0,5.8,57.9,0.8,51.55,51.7,51.76,51.73,51.65,50.43,12.2,15.14,0.00
10:16:30,10.0,5.8,57.9,0.9,51.48,51.72,51.77,51.74,51.65,50.44,12.3,15.15,0.00
10:16:40,9.9,5.8,57.8,0.8,51.36,51.73,51.77,51.73,51.65,50.42,12.2,15.15,0.00
10:16:50,9.9,5.7,57.8,0.8,51.47,51.72,51.77,51.72,51.65,50.44,12.3,15.15,0.00
10:17:00,9.9,5.7,57.8,0.8,51.49,51.72,51.76,51.72,51.63,50.43,12.2,15.15,0.00
10:17:10,9.9,5.8,57.8,0.8,51.53,51.73,51.78,51.74,51.64,50.43,12.3,15.16,0.00
10:17:20,9.9,5.7,57.8,0.9,51.61,51.7,51.77,51.72,51.64,50.43,12.2,15.16,0.00
10:17:30,9.9,5.7,57.8,0.8,51.57,51.7,51.77,51.72,51.64,50.43,12.2,15.16,0.00
10:17:40,9.9,5.7,57.9,0.8,51.58,51.7,51.77,51.73,51.64,50.43,12.2,15.17,0.00
10:17:50,9.9,5.7,57.8,0.8,51.55,51.69,51.74,51.72,51.63,50.42,12.2,15.17,0.00
10:18:00,9.9,5.8,57.9,0.8,51.55,51.69,51.74,51.7,51.63,50.42,12.3,15.17,0.00
10:18:10,9.9,5.7,57.8,0.8,51.58,51.7,51.75,51.71,51.63,50.43,12.2,15.17,0.00
10:18:20,9.9,5.7,57.8,0.8,51.54,51.7,51.75,51.7,51.63,50.41,12.2,15.17,0.00
10:18:30,9.8,5.7,57.8,0.8,51.47,51.72,51.78,51.71,51.64,50.42,12.3,15.19,0.00
10:18:40,9.9,5.7,57.9,0.7,51.41,51.7,51.76,51.7,51.62,50.4,12.2,15.19,0.00
10:18:50,9.9,5.7,57.9,0.9,51.54,51.71,51.78,51.72,51.64,50.41,12.2,15.2,0.00
10:19:00,9.9,5.7,57.8,0.8,51.23,51.7,51.75,51.7,51.63,50.4,12.2,15.18,0.00
10:19:10,9.9,5.7,57.9,0.8,51.42,51.7,51.75,51.7,51.63,50.38,12.2,15.19,0.00
10:19:20,9.9,5.7,57.9,0.8,51.56,51.71,51.77,51.71,51.65,50.41,12.2,15.21,0.00
10:19:30,9.9,5.7,57.9,0.8,51.56,51.7,51.77,51.72,51.64,50.4,12.3,15.21,0.00
10:19:40,9.9,5.7,57.9,0.8,51.51,51.69,51.77,51.71,51.63,50.41,12.2,15.2,0.00
10:19:50,9.8,5.7,58,0.8,51.27,51.71,51.77,51.71,51.65,50.42,12.3,15.21,0.00
10:20:00,9.9,5.7,57.9,0.8,51.5,51.69,51.76,51.71,51.62,50.4,12.2,15.19,0.00
10:20:10,9.8,5.7,58,0.8,51.58,51.69,51.74,51.7,51.62,50.39,12.2,15.19,0.00
10:20:20,9.8,5.7,58.1,0.8,51.61,51.7,51.74,51.7,51.63,50.39,12.2,15.19,0.00
10:20:30,9.9,5.7,58,0.8,51.68,51.71,51.75,51.71,51.64,50.41,12.2,15.2,0.00
10:20:40,9.9,5.7,58,0.8,51.64,51.7,51.74,51.71,51.63,50.4,12.2,15.19,0.00
10:20:50,9.9,5.7,58,0.8,51.7,51.68,51.74,51.7,51.62,50.39,12.2,15.2,0.00
10:21:00,9.9,5.8,58.1,0.8,51.47,51.68,51.74,51.71,51.63,50.4,12.2,15.2,0.00
10:21:10,9.9,5.7,58,0.8,51.54,51.69,51.75,51.72,51.63,50.4,12.2,15.21,0.00
10:21:20,9.9,5.7,58,0.8,51.66,51.69,51.75,51.7,51.62,50.39,12.2,15.2,0.00
10:21:30,9.9,5.7,58,0.8,51.6,51.69,51.75,51.7,51.62,50.39,12.2,15.21,0.00
10:21:40,9.9,5.7,57.9,0.8,51.54,51.66,51.74,51.7,51.62,50.39,12.2,15.21,0.00
10:21:50,9.9,5.8,58,0.7,51.61,51.68,51.76,51.72,51.63,50.39,12.2,15.22,0.00
10:22:00,9.9,5.7,57.9,0.8,51.68,51.69,51.74,51.7,51.62,50.37,12.2,15.22,0.00
10:22:10,9.9,5.8,58,0.8,51.65,51.67,51.73,51.69,51.62,50.37,12.2,15.21,0.00
10:22:20,9.9,5.8,58.1,0.9,51.66,51.69,51.74,51.7,51.62,50.37,12.2,15.22,0.00
10:22:30,9.9,5.8,58,0.8,51.56,51.7,51.75,51.69,51.62,50.39,12.2,15.23,0.00
10:22:40,10.0,5.8,58,0.8,51.4,51.69,51.74,51.68,51.62,50.38,12.2,15.23,0.00
10:22:50,10.0,5.8,58,0.8,51.26,51.69,51.75,51.69,51.62,50.38,12.2,15.23,0.00
10:23:00,10.0,5.8,58,0.9,51.21,51.69,51.74,51.69,51.62,50.37,12.2,15.23,0.00
10:23:10,10.0,5.9,58,0.8,51.36,51.7,51.76,51.69,51.62,50.37,12.2,15.24,0.00
10:23:20,10.0,5.8,58,0.8,51.52,51.68,51.75,51.69,51.61,50.36,12.2,15.23,0.00
10:23:30,10.0,5.9,57.9,0.8,51.44,51.67,51.74,51.67,51.62,50.36,12.2,15.24,0.00
10:23:40,10.0,5.8,57.8,0.8,51.27,51.7,51.74,51.68,51.61,50.36,12.2,15.24,0.00
10:23:50,10.0,5.8,57.9,0.8,51.6,51.67,51.74,51.69,51.62,50.37,12.2,15.24,0.00
10:24:00,10.0,5.8,57.8,0.8,51.54,51.66,51.73,51.68,51.61,50.36,12.2,15.23,0.00
10:24:10,10.0,5.8,57.8,0.8,51.61,51.7,51.74,51.69,51.62,50.38,12.2,15.25,0.00
10:24:20,10.0,5.9,57.8,0.8,51.55,51.69,51.75,51.69,51.63,50.37,12.2,15.26,0.00
10:24:30,10.0,5.8,57.7,0.8,51.63,51.67,51.74,51.68,51.62,50.36,12.2,15.24,0.00
10:24:40,10.0,5.8,57.9,0.8,51.36,51.68,51.73,51.68,51.61,50.35,12.2,15.25,0.00
10:24:50,10.0,5.8,57.7,0.8,51.51,51.68,51.74,51.69,51.62,50.36,12.2,15.27,0.00
10:25:00,10.0,5.9,57.8,0.9,51.39,51.68,51.72,51.69,51.62,50.35,12.2,15.26,0.00
10:25:10,10.0,5.8,57.8,0.8,51.31,51.67,51.74,51.69,51.61,50.35,12.2,15.26,0.00
10:25:20,10.1,5.9,57.8,0.8,51.25,51.68,51.74,51.69,51.62,50.36,12.2,15.27,0.00
10:25:30,10.0,5.8,57.8,0.9,51.4,51.68,51.75,51.7,51.63,50.36,12.2,15.28,0.00
10:25:40,9.9,5.8,57.8,0.8,51.45,51.69,51.74,51.68,51.61,50.34,12.2,15.26,0.00
10:25:50,10.0,5.8,57.8,0.8,51.47,51.69,51.73,51.69,51.61,50.35,12.2,15.26,0.00
10:26:00,10.0,5.8,57.9,0.8,51.27,51.69,51.74,51.69,51.62,50.36,12.2,15.27,0.00
10:26:10,10.0,5.8,57.8,0.8,51.46,51.66,51.73,51.68,51.61,50.35,12.2,15.26,0.00
10:26:20,10.0,5.8,57.7,0.8,51.58,51.67,51.74,51.69,51.61,50.36,12.2,15.27,0.00
10:26:30,10.0,5.8,57.7,0.8,51.68,51.67,51.73,51.68,51.6,50.34,12.2,15.28,0.00
10:26:40,10.0,5.8,57.8,0.8,51.63,51.67,51.73,51.67,51.61,50.35,12.2,15.27,0.00
10:26:50,10.0,5.8,57.7,0.8,51.66,51.68,51.73,51.67,51.61,50.35,12.2,15.27,0.00
10:27:00,9.9,5.8,57.8,0.8,51.65,51.67,51.73,51.69,51.61,50.35,12.2,15.27,0.00
10:27:10,10.0,5.8,57.8,0.8,51.69,51.67,51.72,51.67,51.6,50.33,12.2,15.27,0.00
10:27:20,10.0,5.8,57.9,0.8,51.63,51.66,51.72,51.67,51.61,50.33,12.2,15.28,0.00
10:27:30,9.9,5.8,57.9,0.8,51.65,51.65,51.73,51.67,51.6,50.33,12.2,15.27,0.00
10:27:40,9.9,5.7,57.9,0.8,51.62,51.66,51.72,51.66,51.6,50.34,12.2,15.27,0.00
10:27:50,9.9,5.7,57.9,0.8,51.36,51.66,51.73,51.66,51.6,50.32,12.2,15.27,0.00
10:28:00,9.9,5.7,57.9,0.8,51.48,51.68,51.74,51.68,51.61,50.34,12.2,15.27,0.00
10:28:10,10.0,5.8,57.9,0.9,51.56,51.66,51.72,51.67,51.6,50.32,12.2,15.27,0.00
10:28:20,10.0,5.8,58,0.8,51.37,51.66,51.73,51.66,51.6,50.32,12.2,15.26,0.00
10:28:30,9.9,5.8,58,0.8,51.42,51.66,51.72,51.66,51.6,50.32,12.2,15.26,0.00
10:28:40,9.9,5.7,57.9,0.9,51.62,51.66,51.72,51.67,51.61,50.31,12.2,15.27,0.00
10:28:50,10.0,5.8,58.1,0.8,51.65,51.67,51.73,51.67,51.6,50.32,12.2,15.27,0.00
10:29:00,9.9,5.7,58,0.8,51.65,51.67,51.72,51.66,51.6,50.33,12.2,15.27,0.00
10:29:10,9.9,5.8,58,0.7,51.59,51.67,51.72,51.66,51.6,50.33,12.2,15.27,0.00
10:29:20,9.9,5.8,57.9,0.8,51.6,51.66,51.73,51.67,51.6,50.33,12.2,15.27,0.00
10:29:30,10.0,5.8,58,0.8,51.48,51.66,51.72,51.66,51.59,50.32,12.2,15.26,0.00
10:29:40,9.9,5.8,58.1,0.8,51.55,51.67,51.73,51.67,51.59,50.32,12.2,15.26,0.00
10:29:50,9.9,5.7,58.1,0.8,51.54,51.64,51.72,51.66,51.6,50.31,12.2,15.27,0.00
10:30:00,9.9,5.8,58.1,0.8,51.52,51.65,51.74,51.68,51.6,50.31,12.2,15.27,0.00
10:30:10,9.9,5.8,58.1,0.8,51.36,51.63,51.73,51.68,51.59,50.31,12.2,15.27,0.00
10:30:20,9.9,5.8,58.1,0.8,51.32,51.65,51.73,51.68,51.6,50.32,12.2,15.27,0.00
10:30:30,10.0,5.8,58.1,0.8,51.02,51.67,51.72,51.68,51.6,50.32,12.2,15.28,0.00
10:30:40,9.9,5.8,58.1,0.8,51.34,51.62,51.71,51.66,51.58,50.29,12.2,15.26,0.00
10:30:50,9.9,5.8,58.1,0.8,51.54,51.65,51.71,51.66,51.57,50.3,12.2,15.27,0.00
10:31:00,10.0,5.9,58.1,0.8,51.61,51.65,51.71,51.67,51.59,50.29,12.2,15.26,0.00
10:31:10,9.9,5.8,58.1,0.8,51.63,51.65,51.71,51.66,51.58,50.29,12.2,15.27,0.00
10:31:20,9.9,5.8,58.1,0.8,51.42,51.66,51.71,51.66,51.58,50.31,12.2,15.26,0.00
10:31:30,10.0,5.8,58.1,0.8,51.45,51.66,51.71,51.66,51.58,50.32,12.2,15.27,0.00
10:31:40,9.9,5.8,58.1,0.8,51.47,51.65,51.72,51.65,51.59,50.31,12.2,15.28,0.00
10:31:50,9.9,5.8,58.1,0.8,51.48,51.66,51.71,51.65,51.59,50.31,12.2,15.27,0.00
10:32:00,9.9,5.7,58.1,0.8,51.35,51.65,51.73,51.65,51.59,50.3,12.2,15.27,0.00
10:32:10,9.8,5.7,58.1,0.8,51.15,51.63,51.71,51.65,51.58,50.29,12.2,15.26,0.00
10:32:20,9.8,5.7,58.1,0.8,51.3,51.65,51.71,51.65,51.58,50.3,12.2,15.27,0.00
10:32:30,9.8,5.7,58.1,0.8,51.36,51.63,51.7,51.65,51.57,50.28,12.2,15.25,0.00
10:32:40,9.8,5.7,58.1,0.8,51.42,51.63,51.71,51.64,51.57,50.28,12.2,15.26,0.00
10:32:50,9.8,5.7,58.1,1.0,51.35,51.62,51.71,51.65,51.58,50.28,12.2,15.26,0.00
10:33:00,9.8,5.7,58.1,0.8,51.55,51.64,51.72,51.65,51.58,50.28,12.2,15.27,0.00
10:33:10,9.8,5.7,58.2,0.9,51.51,51.63,51.71,51.64,51.58,50.28,12.2,15.26,0.00
10:33:20,9.9,5.7,58.2,0.9,51.41,51.62,51.72,51.65,51.58,50.29,12.2,15.27,0.00
10:33:30,9.9,5.7,58.1,0.8,51.43,51.62,51.71,51.65,51.58,50.29,12.2,15.26,0.00
10:33:40,9.9,5.7,58.2,0.8,51.42,51.65,51.72,51.66,51.59,50.3,12.2,15.28,0.00
10:33:50,9.9,5.7,58.1,0.8,51.32,51.65,51.71,51.66,51.58,50.28,12.2,15.27,0.00
10:34:00,9.9,5.7,58.1,0.8,51.46,51.66,51.71,51.65,51.6,50.28,12.2,15.28,0.00
10:34:10,9.8,5.7,58.2,0.8,51.61,51.64,51.7,51.64,51.58,50.25,12.2,15.26,0.00
10:34:20,9.9,5.7,58.2,0.9,51.48,51.63,51.71,51.65,51.57,50.26,12.2,15.26,0.00
10:34:30,9.9,5.7,58.2,0.8,51.53,51.64,51.7,51.64,51.58,50.26,12.2,15.27,0.00
10:34:40,9.9,5.7,58.2,0.8,51.57,51.65,51.7,51.64,51.58,50.26,12.2,15.27,0.00
10:34:50,9.9,5.7,58.1,0.9,51.64,51.66,51.7,51.64,51.58,50.27,12.2,15.27,0.00
10:35:00,9.9,5.7,58.1,0.8,51.63,51.63,51.7,51.64,51.57,50.27,12.2,15.26,0.00
10:35:10,9.9,5.8,58,0.8,51.28,51.64,51.69,51.63,51.56,50.26,12.2,15.27,0.00
10:35:20,9.9,5.8,58.1,0.8,51.48,51.66,51.7,51.64,51.58,50.27,12.2,15.26,0.00
10:35:30,9.9,5.8,58.1,0.8,51.62,51.66,51.71,51.65,51.58,50.27,12.2,15.27,0.00
10:35:40,9.9,5.7,58.1,0.8,51.68,51.64,51.71,51.65,51.57,50.28,12.2,15.27,0.00
10:35:50,9.8,5.7,58,0.8,51.59,51.65,51.7,51.64,51.56,50.27,12.2,15.28,0.00
10:36:00,9.9,5.8,58.1,0.8,51.53,51.65,51.71,51.65,51.58,50.28,12.2,15.28,0.00
10:36:10,9.9,5.8,58,0.8,51.58,51.64,51.68,51.64,51.57,50.27,12.2,15.27,0.00
10:36:20,9.9,5.8,58.1,0.8,51.46,51.63,51.69,51.64,51.57,50.26,12.2,15.26,0.00
10:36:30,9.9,5.7,58,0.8,51.5,51.64,51.69,51.64,51.57,50.27,12.2,15.27,0.00
10:36:40,9.9,5.8,58.2,0.7,51.42,51.64,51.7,51.64,51.58,50.27,12.2,15.28,0.00
10:36:50,9.9,5.8,58.1,0.8,51.5,51.63,51.7,51.64,51.58,50.27,12.2,15.28,0.00
10:37:00,9.9,5.8,58,0.8,51.45,51.61,51.68,51.63,51.56,50.26,12.2,15.26,0.00
10:37:10,9.9,5.8,58.1,0.8,51.58,51.63,51.69,51.63,51.56,50.26,12.2,15.27,0.00
10:37:20,9.9,5.7,58.1,0.8,51.57,51.63,51.69,51.64,51.57,50.24,12.2,15.28,0.00
10:37:30,9.9,5.7,58.2,0.8,51.57,51.63,51.7,51.63,51.57,50.25,12.2,15.27,0.00
10:37:40,9.9,5.7,58.1,0.8,51.49,51.63,51.7,51.64,51.57,50.25,12.2,15.27,0.00
10:37:50,9.9,5.7,58.1,0.8,51.49,51.64,51.69,51.64,51.57,50.25,12.2,15.27,0.00
10:38:00,9.9,5.8,58.1,0.8,51.63,51.65,51.7,51.64,51.57,50.25,12.2,15.27,0.00
10:38:10,9.9,5.7,58,0.8,51.59,51.63,51.7,51.63,51.56,50.23,12.2,15.26,0.00
10:38:20,9.9,5.7,58,0.8,51.54,51.63,51.68,51.62,51.55,50.22,12.2,15.24,0.00
10:38:30,9.8,5.7,57.9,0.9,51.57,51.62,51.68,51.62,51.54,50.22,12.1,15.25,0.00
10:38:40,9.9,5.7,58,0.8,51.5,51.65,51.69,51.63,51.57,50.24,12.2,15.27,0.00
10:38:50,9.9,5.7,58.1,0.9,51.42,51.64,51.69,51.64,51.57,50.23,12.2,15.26,0.00
10:39:00,9.9,5.7,58.1,0.9,51.6,51.62,51.68,51.63,51.56,50.23,12.2,15.25,0.00
10:39:10,9.8,5.7,58,0.9,51.52,51.64,51.69,51.63,51.56,50.23,12.2,15.25,0.00
10:39:20,9.8,5.7,58,0.8,51.53,51.64,51.69,51.62,51.56,50.23,12.2,15.26,0.00
10:39:30,9.9,5.7,57.9,0.9,51.51,51.64,51.69,51.62,51.56,50.24,12.2,15.25,0.00
10:39:40,9.9,5.7,58,0.8,51.39,51.61,51.68,51.62,51.55,50.23,12.2,15.25,0.00
10:39:50,9.8,5.7,57.9,0.8,51.37,51.63,51.69,51.63,51.56,50.25,12.2,15.26,0.00
10:40:00,9.9,5.7,57.8,0.9,51.39,51.62,51.68,51.61,51.55,50.22,12.1,15.23,0.00
10:40:10,9.9,5.7,57.9,0.8,51.37,51.62,51.68,51.61,51.55,50.23,12.2,15.24,0.00
10:40:20,9.9,5.7,58,0.8,51.37,51.61,51.69,51.63,51.56,50.23,12.2,15.26,0.00
10:40:30,9.9,5.7,58,0.9,51.49,51.61,51.69,51.62,51.57,50.23,12.2,15.25,0.00
10:40:40,10.0,5.8,58,0.8,51.6,51.61,51.68,51.62,51.56,50.23,12.2,15.25,0.00
10:40:50,10.0,5.8,57.9,0.8,51.53,51.6,51.69,51.61,51.56,50.22,12.1,15.25,0.00
10:41:00,10.0,5.8,57.9,0.8,51.59,51.6,51.68,51.62,51.55,50.21,12.1,15.25,0.00
10:41:10,10.0,5.8,57.9,0.8,51.53,51.62,51.68,51.63,51.55,50.22,12.1,15.24,0.00
10:41:20,10.0,5.8,57.8,0.8,51.55,51.62,51.67,51.62,51.55,50.23,12.1,15.24,0.00
10:41:30,10.0,5.8,57.8,0.8,51.49,51.63,51.68,51.62,51.55,50.21,12.1,15.24,0.00
10:41:40,10.1,5.9,57.7,0.8,51.43,51.61,51.67,51.61,51.54,50.21,12.1,15.25,0.00
10:41:50,10.0,5.8,57.8,0.8,51.47,51.62,51.68,51.61,51.54,50.21,12.1,15.25,0.00
10:42:00,10.1,5.9,57.7,0.8,51.47,51.61,51.67,51.62,51.54,50.2,12.1,15.23,0.00
10:42:10,10.0,5.8,57.8,0.8,51.26,51.61,51.67,51.6,51.54,50.2,12.1,15.24,0.00
10:42:20,10.1,5.9,57.8,0.9,51.59,51.62,51.67,51.62,51.54,50.2,12.1,15.25,0.00
10:42:30,10.0,5.8,57.8,0.8,51.53,51.6,51.68,51.61,51.55,50.2,12.1,15.26,0.00
10:42:40,10.1,5.9,57.7,0.8,51.5,51.61,51.67,51.62,51.54,50.2,12.1,15.24,0.00
10:42:50,10.0,5.8,57.8,0.8,51.54,51.62,51.67,51.62,51.56,50.2,12.1,15.26,0.00
10:43:00,10.0,5.8,57.8,0.8,51.54,51.59,51.65,51.59,51.53,50.17,12.1,15.22,0.00
10:43:10,10.0,5.8,57.7,0.8,51.59,51.61,51.67,51.61,51.54,50.19,12.1,15.26,0.00
10:43:20,10.0,5.8,57.8,0.8,51.41,51.6,51.66,51.6,51.54,50.19,12.1,15.25,0.00
10:43:30,10.0,5.8,57.8,0.8,51.47,51.61,51.66,51.6,51.54,50.21,12.1,15.25,0.00
10:43:40,10.0,5.8,57.7,0.8,51.48,51.61,51.67,51.6,51.55,50.2,12.1,15.25,0.00
10:43:50,10.0,5.8,57.8,0.8,51.27,51.62,51.67,51.62,51.54,50.2,12.1,15.26,0.00
10:44:00,10.0,5.8,57.7,0.8,51.47,51.61,51.66,51.6,51.54,50.19,12.1,15.25,0.00
10:44:10,10.0,5.8,57.8,0.9,51.45,51.61,51.67,51.6,51.54,50.19,12.1,15.24,0.00
10:44:20,10.0,5.8,57.7,0.8,51.36,51.61,51.67,51.61,51.54,50.19,12.1,15.24,0.00
10:44:30,10.0,5.8,57.7,0.8,51.41,51.61,51.66,51.59,51.53,50.18,12.1,15.25,0.00
10:44:40,10.0,5.8,57.7,0.9,51.43,51.61,51.67,51.61,51.53,50.19,12.1,15.26,0.00
10:44:50,10.0,5.8,57.7,0.8,51.41,51.62,51.68,51.62,51.54,50.2,12.1,15.26,0.00
10:45:00,9.9,5.8,57.8,0.8,51.46,51.6,51.66,51.6,51.53,50.18,12.1,15.25,0.00
10:45:10,9.9,5.7,57.7,0.8,51.34,51.62,51.67,51.61,51.54,50.18,12.1,15.26,0.00
10:45:20,9.9,5.7,57.8,0.8,51.27,51.59,51.66,51.61,51.54,50.17,12.1,15.25,0.00
10:45:30,9.9,5.7,57.8,0.9,51.5,51.6,51.66,51.61,51.55,50.17,12.1,15.25,0.00
10:45:40,9.9,5.7,57.8,0.9,51.51,51.61,51.67,51.6,51.54,50.17,12.1,15.26,0.00
10:45:50,9.9,5.7,57.8,0.8,51.32,51.61,51.66,51.6,51.53,50.18,12.1,15.24,0.00
10:46:00,10.0,5.8,57.8,0.8,51.33,51.61,51.67,51.61,51.53,50.2,12.1,15.24,0.00
10:46:10,10.0,5.8,57.9,0.8,51.31,51.61,51.65,51.59,51.52,50.17,12.1,15.24,0.00
10:46:20,10.0,5.8,57.9,0.8,51.31,51.61,51.65,51.59,51.52,50.17,12.1,15.24,0.00
10:46:30,10.0,5.8,57.9,0.8,51.38,51.59,51.67,51.61,51.53,50.17,12.1,15.25,0.00
10:46:40,10.0,5.8,58,0.8,51.33,51.58,51.66,51.61,51.53,50.16,12.1,15.25,0.00
10:46:50,9.9,5.8,57.9,0.8,51.26,51.58,51.66,51.61,51.53,50.17,12.1,15.24,0.00
10:47:00,9.9,5.8,57.9,0.8,51.51,51.57,51.66,51.61,51.52,50.16,12.1,15.26,0.00
10:47:10,9.9,5.8,57.9,0.8,51.56,51.58,51.65,51.59,51.52,50.16,12.1,15.25,0.00
10:47:20,10.0,5.8,57.9,0.8,51.61,51.59,51.65,51.6,51.53,50.17,12.1,15.27,0.00
10:47:30,10.0,5.8,58,0.8,51.49,51.59,51.65,51.6,51.52,50.15,12.1,15.25,0.00
10:47:40,10.0,5.8,58,0.8,51.45,51.58,51.65,51.59,51.52,50.15,12.1,15.25,0.00
10:47:50,10.0,5.8,58,0.8,51.52,51.59,51.65,51.6,51.52,50.16,12.1,15.25,0.00
10:48:00,9.9,5.8,57.9,0.9,51.49,51.6,51.65,51.6,51.52,50.16,12.1,15.26,0.00
10:48:10,9.9,5.8,58,0.8,51.59,51.59,51.66,51.61,51.53,50.15,12.1,15.26,0.00
10:48:20,9.9,5.7,58,0.8,51.51,51.6,51.66,51.6,51.51,50.16,12.1,15.25,0.00
10:48:30,9.9,5.7,58.1,0.7,51.51,51.61,51.66,51.61,51.53,50.16,12.1,15.27,0.00
10:48:40,9.9,5.8,58.1,0.8,51.57,51.61,51.65,51.6,51.53,50.16,12.1,15.26,0.00
10:48:50,9.9,5.7,58,0.8,51.38,51.59,51.65,51.59,51.53,50.16,12.1,15.25,0.00
10:49:00,9.9,5.7,58,0.8,51.32,51.59,51.65,51.59,51.52,50.16,12.1,15.25,0.00
10:49:10,9.9,5.8,58,0.8,51.42,51.58,51.65,51.6,51.51,50.15,12.1,15.27,0.00
10:49:20,9.9,5.8,58,0.9,51.55,51.58,51.65,51.59,51.52,50.15,12.1,15.25,0.00
10:49:30,9.9,5.8,58.1,0.8,51.55,51.58,51.65,51.59,51.52,50.14,12.1,15.25,0.00
10:49:40,9.9,5.8,58.1,0.8,51.37,51.58,51.64,51.58,51.51,50.14,12.1,15.26,0.00
10:49:50,9.9,5.7,58.1,0.9,51.36,51.58,51.66,51.59,51.52,50.16,12.1,15.26,0.00
10:50:00,9.9,5.7,58.2,0.8,51.36,51.58,51.64,51.58,51.51,50.15,12.1,15.26,0.00
10:50:10,9.9,5.8,58.1,0.8,51.43,51.59,51.64,51.58,51.51,50.14,12.1,15.26,0.00
10:50:20,9.9,5.8,58,0.9,51.39,51.58,51.65,51.59,51.52,50.14,12.1,15.27,0.00
10:50:30,10.0,5.8,58.1,0.8,51.49,51.55,51.65,51.59,51.53,50.13,12.1,15.27,0.00
10:50:40,9.9,5.7,58.1,0.8,51.41,51.57,51.64,51.58,51.51,50.13,12.1,15.27,0.00
10:50:50,9.9,5.7,58,0.9,51.29,51.59,51.65,51.58,51.52,50.14,12.1,15.27,0.00
10:51:00,9.9,5.7,58.1,0.8,51.28,51.58,51.63,51.58,51.51,50.13,12.1,15.27,0.00
10:51:10,9.9,5.7,58.1,0.8,51.29,51.57,51.65,51.59,51.53,50.14,12.1,15.28,0.00
10:51:20,10.0,5.8,58.2,0.9,51.43,51.57,51.64,51.59,51.53,50.14,12.1,15.28,0.00
10:51:30,9.9,5.8,58.1,0.8,51.27,51.57,51.65,51.59,51.52,50.12,12.1,15.28,0.00
10:51:40,9.9,5.8,58.2,0.8,51.23,51.58,51.64,51.58,51.52,50.12,12.1,15.28,0.00
10:51:50,9.9,5.7,58.1,0.9,51.23,51.57,51.63,51.59,51.5,50.12,12.1,15.27,0.00
10:52:00,9.9,5.8,58.2,0.8,51.45,51.55,51.63,51.59,51.5,50.12,12.1,15.28,0.00
10:52:10,9.9,5.8,58.1,0.8,51.24,51.56,51.64,51.58,51.51,50.13,12.1,15.27,0.00
10:52:20,9.9,5.8,58.1,0.8,51.28,51.6,51.65,51.58,51.52,50.14,12.1,15.27,0.00
10:52:30,9.9,5.8,58.1,0.8,50.96,51.58,51.64,51.58,51.51,50.12,12.1,15.27,0.00
10:52:40,9.9,5.7,58.1,0.8,51.26,51.57,51.63,51.57,51.51,50.11,12.1,15.26,0.00
10:52:50,9.9,5.7,58,0.8,51.39,51.55,51.63,51.58,51.5,50.12,12.1,15.26,0.00
10:53:00,10.0,5.8,58.1,0.8,51.29,51.55,51.63,51.58,51.5,50.12,12.1,15.27,0.00
10:53:10,9.9,5.8,58.2,0.8,51.38,51.56,51.63,51.57,51.51,50.13,12.1,15.28,0.00
10:53:20,9.9,5.8,58.1,0.8,51.46,51.58,51.63,51.58,51.51,50.13,12.1,15.27,0.00
10:53:30,9.9,5.7,58,0.8,51.24,51.57,51.62,51.58,51.5,50.12,12.1,15.27,0.00
10:53:40,9.9,5.7,58.1,0.8,51.29,51.59,51.63,51.58,51.51,50.12,12.1,15.27,0.00
10:53:50,9.9,5.7,58.1,0.8,51.19,51.58,51.63,51.56,51.49,50.11,12.1,15.25,0.00
10:54:00,9.9,5.8,58.1,0.8,51.32,51.55,51.63,51.59,51.49,50.1,12.1,15.26,0.00
10:54:10,9.9,5.8,58,0.8,51.24,51.53,51.63,51.59,51.51,50.11,12.1,15.28,0.00
10:54:20,9.9,5.7,58.1,0.8,51.36,51.55,51.62,51.57,51.5,50.1,12.1,15.26,0.00
10:54:30,9.9,5.7,58,0.8,51.44,51.54,51.61,51.57,51.5,50.1,12.1,15.26,0.00
10:54:40,9.8,5.7,58,0.8,51.55,51.56,51.62,51.59,51.51,50.11,12.1,15.27,0.00
10:54:50,9.8,5.7,58,0.8,51.47,51.56,51.62,51.59,51.5,50.11,12.1,15.28,0.00
10:55:00,9.8,5.7,58.1,0.9,51.47,51.57,51.62,51.58,51.5,50.09,12.1,15.25,0.00
10:55:10,9.8,5.7,58,0.8,51.32,51.57,51.6,51.57,51.5,50.09,12.1,15.26,0.00
10:55:20,9.9,5.7,58.1,0.8,51.5,51.58,51.63,51.57,51.5,50.09,12.1,15.27,0.00
10:55:30,9.9,5.7,58.1,0.9,51.45,51.56,51.61,51.57,51.5,50.09,12.1,15.26,0.00
10:55:40,9.9,5.8,58.1,0.8,51.47,51.56,51.61,51.57,51.49,50.08,12.1,15.26,0.00
10:55:50,9.9,5.7,58,0.8,51.31,51.57,51.62,51.56,51.49,50.09,12.1,15.26,0.00
10:56:00,9.9,5.7,58.1,0.9,51.18,51.56,51.63,51.56,51.5,50.09,12.1,15.27,0.00
10:56:10,9.9,5.7,58,0.8,51.33,51.56,51.61,51.56,51.49,50.09,12.1,15.25,0.00
10:56:20,9.9,5.8,58,0.9,51.24,51.55,51.61,51.57,51.48,50.08,12.1,15.27,0.00
10:56:30,9.8,5.7,58,0.9,51.43,51.55,51.63,51.57,51.49,50.08,12.1,15.26,0.00
10:56:40,9.8,5.7,58,0.8,51.06,51.57,51.61,51.55,51.49,50.07,12.1,15.25,0.00
10:56:50,9.8,5.7,58.1,0.8,51.31,51.56,51.61,51.57,51.49,50.1,12.1,15.27,0.00
10:57:00,9.8,5.7,58.1,0.8,51.3,51.56,51.62,51.56,51.49,50.09,12.1,15.27,0.00
10:57:10,9.8,5.7,58.1,0.8,51.39,51.56,51.62,51.56,51.5,50.1,12.1,15.27,0.00
10:57:20,9.8,5.7,58.1,0.8,51.33,51.57,51.61,51.56,51.5,50.1,12.1,15.27,0.00
10:57:30,9.8,5.6,58.1,0.9,51.27,51.57,51.61,51.57,51.49,50.08,12.1,15.27,0.00
10:57:40,9.8,5.6,58.1,0.8,51.34,51.56,51.61,51.56,51.49,50.08,12.1,15.27,0.00
10:57:50,9.8,5.6,58,0.8,51.43,51.56,51.61,51.55,51.48,50.08,12.1,15.28,0.00
10:58:00,9.8,5.7,58.1,0.8,51.08,51.54,51.6,51.56,51.49,50.06,12.1,15.27,0.00
10:58:10,9.8,5.7,58,0.9,51.21,51.55,51.6,51.55,51.48,50.07,12.1,15.26,0.00
10:58:20,9.9,5.7,58,0.8,51.35,51.54,51.61,51.55,51.48,50.09,12.1,15.28,0.00
10:58:30,9.9,5.7,58,0.8,51.37,51.55,51.61,51.56,51.49,50.07,12.1,15.27,0.00
10:58:40,10.0,5.8,58,0.8,51.42,51.54,51.61,51.55,51.48,50.07,12.1,15.27,0.00
10:58:50,9.9,5.8,58,0.8,51.37,51.54,51.62,51.56,51.49,50.08,12.1,15.26,0.00
10:59:00,9.9,5.7,58,0.8,51.38,51.56,51.61,51.55,51.48,50.07,12.1,15.26,0.00
10:59:10,9.9,5.7,58,0.8,51.27,51.55,51.61,51.55,51.47,50.05,12.1,15.26,0.00
10:59:20,9.8,5.7,58,0.8,51.36,51.55,51.6,51.53,51.48,50.05,12.1,15.26,0.00
10:59:30,9.9,5.7,58,0.8,51.07,51.53,51.6,51.54,51.48,50.06,12.1,15.26,0.00
10:59:40,9.8,5.7,58,0.8,50.99,51.54,51.62,51.55,51.48,50.06,12.1,15.28,0.00
10:59:50,9.9,5.7,58,0.8,51.26,51.56,51.62,51.55,51.48,50.06,12.1,15.28,0.00
11:00:00,9.9,5.7,58,0.8,51.1,51.55,51.61,51.55,51.48,50.06,12.1,15.28,0.00
11:00:10,9.9,5.7,57.9,0.0,51.27,51.54,51.6,51.55,51.47,50.05,12.1,15.27,0.00
11:00:20,9.9,5.7,57.9,0.0,51.25,51.51,51.61,51.55,51.48,50.06,12.1,15.28,0.00
11:00:30,9.9,5.7,57.8,0.0,51.4,51.52,51.61,51.56,51.49,50.05,12.1,15.29,0.00
11:00:40,9.9,5.7,57.8,0.0,51.22,51.51,51.59,51.53,51.46,50.05,12.1,15.27,0.00
11:00:50,10.0,5.8,57.9,0.0,51.36,51.53,51.61,51.55,51.47,50.05,12.1,15.28,0.00
11:01:00,10.0,5.8,57.9,0.0,51.43,51.54,51.61,51.54,51.47,50.05,12.1,15.29,0.00
11:01:10,10.0,5.8,57.8,0.0,51.34,51.56,51.62,51.56,51.48,50.06,12.1,15.31,0.00
11:01:20,10.0,5.8,57.8,0.0,51.44,51.56,51.61,51.54,51.47,50.05,12.1,15.29,0.00
11:01:30,10.0,5.8,57.8,0.0,51.49,51.54,51.61,51.56,51.47,50.06,12.1,15.3,0.00
11:01:40,10.0,5.8,57.8,0.0,51.49,51.54,51.61,51.55,51.47,50.05,12.1,15.29,0.00
11:01:50,10.1,5.9,57.8,0.0,51.46,51.54,51.61,51.54,51.47,50.05,12.1,15.29,0.00
11:02:00,10.0,5.8,57.7,0.0,51.22,51.54,51.6,51.54,51.47,50.05,12.1,15.29,0.00
11:02:10,10.0,5.8,57.7,0.0,51.2,51.54,51.6,51.54,51.47,50.03,12.1,15.27,0.00
11:02:20,10.0,5.8,57.6,0.0,51.08,51.54,51.59,51.53,51.46,50.04,12.1,15.27,0.00
11:02:30,10.1,5.9,57.6,0.0,51.36,51.54,51.61,51.55,51.46,50.06,12.1,15.28,0.00
11:02:40,10.1,5.9,57.7,0.0,51.22,51.54,51.6,51.53,51.47,50.05,12.1,15.29,0.00
11:02:50,10.1,5.9,57.7,0.0,51.3,51.54,51.6,51.54,51.47,50.06,12.1,15.29,0.00
11:03:00,10.0,5.8,57.8,0.0,51.44,51.54,51.6,51.54,51.47,50.04,12.1,15.28,0.00
11:03:10,10.0,5.8,57.7,0.0,51.39,51.53,51.59,51.54,51.47,50.02,12.1,15.28,0.00
11:03:20,9.9,5.7,57.7,0.0,51.28,51.53,51.59,51.53,51.47,50.03,12.1,15.28,0.00
11:03:30,10.0,5.8,57.7,0.0,51.17,51.53,51.59,51.54,51.46,50.03,12.1,15.27,0.00
11:03:40,10.0,5.8,57.7,0.0,51.47,51.52,51.59,51.54,51.47,50.03,12.1,15.28,0.00
11:03:50,10.0,5.8,57.8,0.0,51.55,51.53,51.6,51.55,51.47,50.04,12.1,15.28,0.00
11:04:00,10.0,5.8,57.7,0.0,51.47,51.56,51.61,51.55,51.48,50.04,12.1,15.29,0.00
11:04:10,10.0,5.8,57.8,0.0,51.52,51.53,51.58,51.53,51.47,50.02,12.1,15.28,0.00
11:04:20,9.9,5.8,57.8,0.0,51.5,51.54,51.59,51.53,51.47,50.01,12.1,15.28,0.00
11:04:30,9.9,5.7,57.7,0.0,51.48,51.55,51.58,51.53,51.47,50.02,12.1,15.28,0.00
11:04:40,9.9,5.7,57.7,0.0,51.52,51.55,51.59,51.52,51.46,50.02,12.1,15.27,0.00
11:04:50,9.9,5.7,57.8,0.0,51.52,51.52,51.59,51.52,51.46,50.02,12.1,15.28,0.00
11:05:00,9.9,5.8,57.8,0.0,51.56,51.52,51.59,51.52,51.45,50.03,12.1,15.28,0.00
11:05:10,9.9,5.8,57.8,0.0,51.48,51.52,51.59,51.53,51.47,50.02,12.1,15.3,0.00
11:05:20,9.9,5.7,57.8,0.0,51.46,51.54,51.6,51.54,51.47,50.02,12.1,15.3,0.00
11:05:30,10.0,5.8,57.8,0.0,51.44,51.53,51.58,51.53,51.46,50.01,12.1,15.28,0.00
11:05:40,10.0,5.8,57.9,0.0,51.37,51.53,51.59,51.54,51.47,50.02,12.1,15.29,0.00
11:05:50,10.0,5.8,57.9,0.0,51.28,51.53,51.59,51.53,51.46,50.01,12.1,15.28,0.00
11:06:00,9.9,5.8,57.9,0.0,51.4,51.51,51.59,51.53,51.46,50,12.1,15.28,0.00
11:06:10,10.0,5.8,57.8,0.0,51.35,51.5,51.59,51.53,51.47,50.01,12.1,15.29,0.00
11:06:20,9.9,5.8,57.9,0.0,51.29,51.54,51.59,51.52,51.46,50,12.1,15.3,0.00
11:06:30,9.9,5.7,57.9,0.0,51.3,51.52,51.57,51.52,51.45,50,12.1,15.28,0.00
11:06:40,9.9,5.8,58,0.0,51.33,51.53,51.59,51.53,51.46,50.02,12.1,15.29,0.00
11:06:50,9.9,5.7,58,0.0,51.37,51.53,51.58,51.53,51.46,50.01,12.1,15.3,0.00
11:07:00,9.9,5.7,58,0.0,51.14,51.52,51.59,51.54,51.46,50.01,12.1,15.3,0.00
11:07:10,9.8,5.7,58,0.0,51.27,51.52,51.58,51.53,51.45,50,12.1,15.29,0.00
11:07:20,9.9,5.7,57.9,0.0,51.42,51.53,51.58,51.54,51.46,50,12.1,15.29,0.00
11:07:30,9.9,5.7,58,0.0,51.35,51.53,51.58,51.53,51.45,50,12.1,15.29,0.00
11:07:40,9.9,5.8,58.1,0.0,51.35,51.52,51.59,51.53,51.45,50,12.1,15.3,0.00
11:07:50,9.9,5.8,58,0.0,51.43,51.53,51.57,51.53,51.45,49.99,12.1,15.29,0.00
11:08:00,9.9,5.8,58,0.0,51.47,51.52,51.58,51.53,51.45,49.97,12.1,15.29,0.00
11:08:10,9.9,5.8,58,0.0,51.39,51.52,51.58,51.52,51.45,49.97,12.1,15.28,0.00
11:08:20,9.9,5.8,58,0.0,51.3,51.51,51.57,51.53,51.44,49.97,12.1,15.28,0.00
11:08:30,10.0,5.8,58,0.0,51.39,51.51,51.59,51.52,51.45,49.99,12.1,15.28,0.00
11:08:40,9.9,5.8,58.1,0.0,51.4,51.52,51.58,51.52,51.46,50.01,12.1,15.29,0.00
11:08:50,9.9,5.8,58,0.0,51.38,51.51,51.58,51.51,51.45,50.01,12.1,15.28,0.00
11:09:00,9.9,5.7,58.1,0.0,51.41,51.51,51.58,51.52,51.45,49.99,12.1,15.28,0.00
11:09:10,10.0,5.8,58.1,0.0,51.39,51.52,51.58,51.51,51.45,49.98,12.1,15.28,0.00
11:09:20,9.9,5.8,58,0.0,51.31,51.51,51.57,51.51,51.44,49.98,12.1,15.28,0.00
11:09:30,9.9,5.8,58,0.0,51.4,51.5,51.58,51.51,51.44,49.99,12.1,15.27,0.00
11:09:40,10.0,5.8,58,0.0,51.44,51.5,51.57,51.51,51.44,49.99,12.1,15.28,0.00
11:09:50,10.0,5.8,58,0.0,51.48,51.5,51.58,51.52,51.45,49.99,12.1,15.28,0.00
11:10:00,9.9,5.8,58.1,0.0,51.49,51.51,51.57,51.51,51.44,49.98,12.1,15.28,0.00
11:10:10,9.9,5.8,58,0.0,51.36,51.51,51.57,51.51,51.44,49.97,12.1,15.28,0.00
11:10:20,9.9,5.7,58,0.0,51.28,51.51,51.58,51.52,51.44,49.98,12.1,15.28,0.00
11:10:30,9.9,5.7,58.2,0.0,51.43,51.52,51.56,51.51,51.44,49.97,12.1,15.27,0.00
11:10:40,9.9,5.7,58.1,0.0,51.42,51.53,51.58,51.52,51.45,49.97,12.1,15.29,0.00
11:10:50,9.8,5.7,58.1,0.0,51.41,51.5,51.57,51.51,51.45,49.96,12.1,15.28,0.00
11:11:00,9.9,5.7,58.1,0.0,51.44,51.51,51.57,51.52,51.44,49.98,12.1,15.28,0.00
11:11:10,9.9,5.7,58.2,0.0,51.41,51.51,51.57,51.51,51.44,49.97,12.1,15.27,0.00
11:11:20,9.8,5.7,58.2,0.0,51.41,51.52,51.57,51.51,51.45,49.97,12.1,15.28,0.00
11:11:30,9.8,5.7,58.1,0.0,50.88,51.5,51.57,51.51,51.43,49.97,12.1,15.28,0.00
11:11:40,9.9,5.7,58.1,0.0,51.09,51.51,51.58,51.51,51.44,49.97,12.1,15.28,0.00
11:11:50,9.9,5.7,58.1,0.0,51.3,51.5,51.57,51.51,51.44,49.96,12.1,15.28,0.00
11:12:00,9.9,5.7,58.1,0.0,50.93,51.5,51.55,51.5,51.43,49.95,12.1,15.26,0.00
11:12:10,9.9,5.7,58.1,0.0,51.08,51.47,51.57,51.51,51.44,49.97,12.1,15.28,0.00
11:12:20,9.9,5.8,58.1,0.0,51.12,51.46,51.55,51.49,51.42,49.93,12.0,15.26,0.00
11:12:30,9.9,5.8,58.1,0.0,51.3,51.48,51.56,51.52,51.44,49.95,12.1,15.28,0.00
11:12:40,10.0,5.8,58.2,0.0,51.33,51.48,51.55,51.49,51.42,49.95,12.0,15.26,0.00
11:12:50,9.9,5.7,58.1,0.0,51.43,51.49,51.55,51.49,51.42,49.96,12.1,15.26,0.00
11:13:00,9.9,5.7,58.1,0.0,51.29,51.5,51.56,51.51,51.43,49.96,12.1,15.26,0.00
11:13:10,9.9,5.7,58.2,0.0,51.38,51.49,51.56,51.5,51.42,49.97,12.0,15.26,0.00
11:13:20,9.9,5.7,58.1,0.0,51.31,51.49,51.55,51.5,51.42,49.96,12.1,15.26,0.00
11:13:30,9.8,5.7,58.1,0.0,51.45,51.49,51.55,51.5,51.43,49.96,12.1,15.26,0.00
11:13:40,9.8,5.7,58,0.0,51.3,51.5,51.54,51.49,51.42,49.95,12.0,15.25,0.00
11:13:50,9.8,5.7,58.1,0.0,51.06,51.49,51.54,51.49,51.41,49.93,12.0,15.24,0.00
11:14:00,9.9,5.7,58.1,0.0,51.22,51.48,51.55,51.5,51.43,49.94,12.1,15.26,0.00
11:14:10,9.9,5.7,58.1,0.0,51.06,51.48,51.55,51.49,51.42,49.94,12.0,15.25,0.00
11:14:20,9.9,5.8,58.1,0.0,50.81,51.47,51.55,51.49,51.43,49.93,12.0,15.25,0.00
11:14:30,9.9,5.7,58,0.0,50.81,51.46,51.56,51.5,51.42,49.94,12.0,15.25,0.00
11:14:40,9.9,5.7,58.1,0.0,51.15,51.49,51.55,51.5,51.42,49.95,12.0,15.25,0.00
11:14:50,9.8,5.7,58,0.0,51.11,51.47,51.55,51.5,51.42,49.93,12.0,15.26,0.00
11:15:00,9.8,5.7,58.1,0.0,51.16,51.46,51.54,51.5,51.43,49.93,12.0,15.26,0.00
11:15:10,9.9,5.7,58,0.0,51.27,51.48,51.55,51.5,51.42,49.94,12.0,15.27,0.00
11:15:20,9.9,5.8,58,0.0,51.39,51.46,51.54,51.51,51.42,49.94,12.0,15.27,0.00
11:15:30,9.9,5.8,58,0.0,51.34,51.44,51.54,51.5,51.41,49.94,12.0,15.27,0.00
11:15:40,9.9,5.8,58,0.0,51.05,51.48,51.55,51.49,51.42,49.93,12.0,15.26,0.00
11:15:50,9.9,5.8,58,0.0,51.12,51.47,51.53,51.49,51.42,49.94,12.0,15.27,0.00
11:16:00,9.9,5.7,58,0.0,51.22,51.45,51.55,51.49,51.42,49.94,12.0,15.27,0.00
11:16:10,9.8,5.7,57.9,0.0,51.17,51.46,51.54,51.49,51.41,49.94,12.0,15.27,0.00
11:16:20,9.9,5.7,58,0.0,51.13,51.44,51.56,51.49,51.43,49.94,12.0,15.26,0.00
11:16:30,9.9,5.7,57.9,0.0,51.36,51.45,51.54,51.5,51.42,49.93,12.0,15.27,0.00
11:16:40,9.9,5.7,58,0.0,51.22,51.47,51.55,51.49,51.43,49.93,12.0,15.27,0.00
11:16:50,9.9,5.7,58,0.0,51.33,51.47,51.55,51.49,51.43,49.93,12.1,15.28,0.00
11:17:00,9.9,5.7,57.9,0.0,51.37,51.48,51.53,51.48,51.42,49.94,12.0,15.27,0.00
11:17:10,9.9,5.7,58,0.0,51.1,51.48,51.53,51.49,51.42,49.93,12.0,15.27,0.00
11:17:20,9.9,5.7,58,0.0,51.15,51.47,51.52,51.49,51.4,49.92,12.0,15.26,0.00
11:17:30,9.9,5.7,58,0.0,51.18,51.47,51.52,51.48,51.4,49.92,12.0,15.26,0.00
11:17:40,9.9,5.7,57.9,0.0,51.29,51.48,51.53,51.49,51.41,49.92,12.0,15.27,0.00
11:17:50,9.9,5.7,57.9,0.0,51.39,51.47,51.54,51.48,51.42,49.92,12.0,15.27,0.00
11:18:00,9.9,5.7,58,0.0,51.2,51.47,51.53,51.48,51.41,49.92,12.0,15.27,0.00
11:18:10,9.9,5.7,58,0.0,51.31,51.49,51.55,51.49,51.41,49.91,12.0,15.28,0.00
11:18:20,9.9,5.8,58.1,0.0,51.37,51.47,51.55,51.49,51.41,49.9,12.0,15.27,0.00
11:18:30,9.9,5.8,58.1,0.0,51.28,51.49,51.55,51.48,51.41,49.91,12.0,15.28,0.00
11:18:40,10.0,5.8,58,0.0,51.2,51.48,51.54,51.47,51.41,49.9,12.0,15.27,0.00
11:18:50,10.0,5.8,58,0.0,51.21,51.49,51.55,51.48,51.4,49.91,12.0,15.27,0.00
11:19:00,10.0,5.8,57.9,0.0,51.06,51.49,51.54,51.48,51.41,49.91,12.0,15.28,0.00
11:19:10,9.9,5.8,57.9,0.0,51.1,51.46,51.54,51.49,51.41,49.9,12.0,15.29,0.00
11:19:20,9.9,5.7,57.9,0.0,51.11,51.47,51.53,51.48,51.4,49.89,12.0,15.28,0.00
11:19:30,9.9,5.7,57.9,0.0,51.14,51.44,51.54,51.48,51.41,49.91,12.0,15.28,0.00
11:19:40,9.9,5.7,58,0.0,51.33,51.45,51.54,51.47,51.41,49.89,12.0,15.28,0.00
11:19:50,9.8,5.7,58,0.0,51.28,51.45,51.5,51.47,51.39,49.9,12.0,15.29,0.00
11:20:00,9.9,5.7,58,0.0,51.39,51.47,51.51,51.47,51.4,49.91,12.0,15.29,0.00
11:20:10,9.9,5.7,58,0.0,51.3,51.47,51.52,51.47,51.39,49.9,12.0,15.28,0.00
11:20:20,9.9,5.8,58,0.0,51.21,51.47,51.51,51.47,51.39,49.89,12.0,15.28,0.00
11:20:30,9.9,5.7,57.9,0.0,51.37,51.47,51.53,51.47,51.4,49.9,12.0,15.29,0.00
11:20:40,10.0,5.8,58,0.0,51.3,51.47,51.53,51.48,51.39,49.89,12.0,15.28,0.00
11:20:50,10.0,5.8,57.9,0.0,51.34,51.48,51.53,51.47,51.4,49.89,12.0,15.28,0.00
11:21:00,9.9,5.8,57.9,0.0,51.33,51.48,51.53,51.47,51.4,49.9,12.0,15.29,0.00
11:21:10,9.9,5.8,58,0.0,51.25,51.46,51.53,51.47,51.4,49.89,12.0,15.29,0.00
11:21:20,10.0,5.8,58,0.0,51.3,51.48,51.53,51.47,51.4,49.89,12.0,15.29,0.00
11:21:30,9.9,5.7,57.8,0.0,51.2,51.47,51.55,51.49,51.41,49.9,12.0,15.31,0.00
11:21:40,9.9,5.7,57.9,0.0,51.3,51.46,51.53,51.47,51.39,49.88,12.0,15.3,0.00
11:21:50,9.9,5.7,57.9,0.0,51.21,51.46,51.54,51.47,51.4,49.89,12.0,15.3,0.00
11:22:00,9.9,5.7,57.9,0.0,51.3,51.46,51.53,51.47,51.39,49.89,12.0,15.3,0.00
11:22:10,9.9,5.7,58,0.0,51.22,51.45,51.52,51.47,51.39,49.88,12.0,15.29,0.00
11:22:20,9.9,5.7,57.8,0.0,51.21,51.44,51.52,51.46,51.39,49.87,12.0,15.29,0.00
11:22:30,9.9,5.7,57.9,0.0,51.22,51.45,51.52,51.46,51.4,49.87,12.0,15.29,0.00
11:22:40,9.9,5.7,57.9,0.0,51.34,51.46,51.53,51.47,51.39,49.88,12.0,15.29,0.00
11:22:50,9.9,5.7,57.9,0.0,51.36,51.45,51.52,51.46,51.39,49.88,12.0,15.29,0.00
11:23:00,9.9,5.7,57.9,0.0,51.37,51.46,51.52,51.45,51.39,49.88,12.0,15.29,0.00
11:23:10,9.9,5.7,57.9,0.0,51.38,51.45,51.51,51.46,51.4,49.87,12.0,15.29,0.00
11:23:20,9.9,5.7,57.9,0.0,51.39,51.46,51.52,51.45,51.39,49.88,12.0,15.29,0.00
11:23:30,9.9,5.7,57.9,0.0,51.31,51.45,51.52,51.46,51.39,49.87,12.0,15.29,0.00
11:23:40,9.8,5.7,57.9,0.0,51.24,51.46,51.52,51.46,51.39,49.89,12.0,15.3,0.00
11:23:50,9.9,5.7,58,0.0,51.18,51.44,51.51,51.46,51.38,49.87,12.0,15.29,0.00
11:24:00,9.9,5.7,57.9,0.0,51.43,51.44,51.51,51.46,51.39,49.87,12.0,15.3,0.00
11:24:10,9.9,5.8,58,0.0,51.38,51.46,51.52,51.45,51.39,49.87,12.0,15.3,0.00
11:24:20,9.9,5.7,57.9,0.0,51.44,51.45,51.53,51.47,51.39,49.87,12.0,15.3,0.00
11:24:30,9.9,5.7,58,0.0,51.4,51.45,51.52,51.46,51.38,49.87,12.0,15.3,0.00
11:24:40,9.9,5.7,58,0.0,51.44,51.45,51.52,51.46,51.38,49.87,12.0,15.31,0.00
11:24:50,9.9,5.8,58,0.0,51.36,51.46,51.52,51.45,51.38,49.86,12.0,15.3,0.00
11:25:00,9.9,5.7,57.8,0.0,51.46,51.47,51.52,51.46,51.39,49.86,12.0,15.3,0.00
11:25:10,9.9,5.8,57.9,0.0,51.34,51.44,51.52,51.45,51.38,49.86,12.0,15.29,0.00
11:25:20,9.9,5.8,58,0.0,51.38,51.45,51.51,51.46,51.38,49.86,12.0,15.3,0.00
11:25:30,9.9,5.7,58,0.0,51.39,51.45,51.5,51.46,51.38,49.86,12.0,15.31,0.00
11:25:40,10.0,5.8,57.9,0.0,51.26,51.44,51.51,51.45,51.38,49.87,12.0,15.3,0.00
11:25:50,9.9,5.7,57.9,0.0,51.21,51.45,51.51,51.45,51.39,49.86,12.0,15.31,0.00
11:26:00,10.0,5.9,57.9,0.0,51.21,51.45,51.51,51.45,51.38,49.86,12.0,15.31,0.00
11:26:10,10.0,5.8,57.8,0.0,51.32,51.43,51.51,51.45,51.38,49.84,12.0,15.3,0.00
11:26:20,10.0,5.8,57.8,0.0,51.25,51.45,51.51,51.45,51.38,49.85,12.0,15.3,0.00
11:26:30,10.0,5.8,57.9,0.0,50.93,51.45,51.51,51.45,51.37,49.85,12.0,15.31,0.00
11:26:40,10.0,5.8,57.9,0.0,51.04,51.46,51.51,51.46,51.39,49.86,12.0,15.32,0.00
11:26:50,10.0,5.8,57.9,0.0,51.06,51.43,51.51,51.45,51.37,49.85,12.0,15.3,0.00
11:27:00,9.9,5.8,58,0.0,51.02,51.42,51.5,51.45,51.38,49.85,12.0,15.3,0.00
11:27:10,9.9,5.8,58,0.0,51.26,51.42,51.5,51.44,51.37,49.84,12.0,15.32,0.00
11:27:20,10.0,5.8,57.8,0.0,51.22,51.44,51.5,51.44,51.37,49.83,12.0,15.31,0.00
11:27:30,10.0,5.8,57.8,0.0,51.06,51.45,51.51,51.45,51.38,49.83,12.0,15.33,0.00
11:27:40,9.9,5.8,57.9,0.0,51.08,51.45,51.5,51.44,51.37,49.84,12.0,15.32,0.00
11:27:50,10.0,5.8,57.8,0.0,51.33,51.44,51.49,51.44,51.37,49.84,12.0,15.31,0.00
11:28:00,10.0,5.8,57.9,0.0,51.41,51.43,51.51,51.45,51.38,49.86,12.0,15.32,0.00
11:28:10,9.9,5.7,57.8,0.0,51.33,51.43,51.5,51.44,51.37,49.84,12.0,15.31,0.00
11:28:20,9.9,5.8,57.9,0.0,51.24,51.44,51.51,51.46,51.38,49.85,12.0,15.32,0.00
11:28:30,9.9,5.8,57.9,0.0,51.17,51.44,51.5,51.44,51.36,49.83,12.0,15.31,0.00
11:28:40,9.9,5.8,57.9,0.0,50.56,51.44,51.51,51.46,51.38,49.84,12.0,15.32,0.00
11:28:50,9.9,5.7,58,0.0,50.98,51.43,51.5,51.46,51.38,49.82,12.0,15.3,0.00
11:29:00,10.0,5.8,57.9,0.0,50.91,51.43,51.51,51.44,51.37,49.83,12.0,15.31,0.00
11:29:10,9.9,5.8,58,0.0,50.86,51.45,51.51,51.47,51.38,49.84,12.0,15.32,0.00
11:29:20,9.9,5.7,57.8,0.0,51.04,51.43,51.49,51.45,51.38,49.83,12.0,15.32,0.00
11:29:30,9.9,5.8,57.9,0.0,51.21,51.44,51.5,51.46,51.37,49.83,12.0,15.31,0.00
11:29:40,9.9,5.7,58,0.0,51.27,51.43,51.5,51.45,51.38,49.83,12.0,15.32,0.00
11:29:50,9.9,5.7,58,0.0,51.34,51.41,51.49,51.44,51.37,49.82,12.0,15.3,0.00
11:30:00,9.9,5.8,58,0.0,51.1,51.43,51.51,51.45,51.37,49.82,12.0,15.3,0.00
11:30:10,9.9,5.7,57.9,0.0,51.09,51.44,51.48,51.44,51.35,49.81,12.0,15.3,0.00
11:30:20,9.9,5.8,58.1,0.0,50.99,51.44,51.5,51.44,51.36,49.82,12.0,15.3,0.00
11:30:30,9.9,5.8,58,0.0,51.07,51.42,51.49,51.44,51.36,49.82,12.0,15.3,0.00
11:30:40,9.9,5.7,57.9,0.0,50.94,51.41,51.48,51.43,51.35,49.81,12.0,15.29,0.00
11:30:50,9.9,5.7,58,0.0,51.05,51.43,51.49,51.43,51.35,49.81,12.0,15.29,0.00
11:31:00,9.9,5.7,58.1,0.0,51.06,51.43,51.49,51.44,51.36,49.82,12.0,15.3,0.00
11:31:10,9.9,5.7,58,0.0,51.23,51.41,51.49,51.43,51.36,49.82,12.0,15.29,0.00
11:31:20,9.9,5.8,58,0.0,51.2,51.38,51.49,51.44,51.36,49.8,12.0,15.29,0.00
11:31:30,9.9,5.8,58,0.0,51.22,51.4,51.5,51.45,51.36,49.81,12.0,15.3,0.00
11:31:40,9.9,5.7,58,0.0,51.22,51.42,51.47,51.42,51.35,49.81,12.0,15.29,0.00
11:31:50,9.9,5.7,58,0.0,51.2,51.43,51.48,51.43,51.35,49.81,12.0,15.3,0.00
11:32:00,9.8,5.7,58,0.0,51.28,51.43,51.48,51.43,51.35,49.81,12.0,15.29,0.00
11:32:10,9.9,5.7,58,0.0,51.33,51.42,51.49,51.43,51.35,49.8,12.0,15.3,0.00
11:32:20,9.9,5.8,58.1,0.0,51.4,51.42,51.49,51.44,51.36,49.81,12.0,15.29,0.00
11:32:30,9.9,5.7,58,0.0,51.27,51.43,51.49,51.44,51.36,49.8,12.0,15.29,0.00
11:32:40,9.9,5.7,58.1,0.0,51.28,51.43,51.49,51.45,51.36,49.81,12.0,15.3,0.00
11:32:50,9.8,5.7,58.1,0.0,51.37,51.42,51.48,51.44,51.35,49.79,12.0,15.28,0.00
11:33:00,9.8,5.7,58,0.0,51.32,51.41,51.47,51.43,51.34,49.79,12.0,15.28,0.00
11:33:10,9.9,5.7,58,0.0,51.35,51.42,51.48,51.43,51.34,49.79,12.0,15.28,0.00
11:33:20,9.9,5.7,58.1,0.0,51.43,51.44,51.48,51.45,51.36,49.81,12.0,15.29,0.00
11:33:30,9.9,5.7,58.1,0.0,51.37,51.42,51.48,51.44,51.34,49.8,12.0,15.29,0.00
11:33:40,9.8,5.7,58.1,0.0,51.4,51.42,51.48,51.43,51.35,49.81,12.0,15.28,0.00
11:33:50,9.9,5.8,58,0.0,51.27,51.43,51.49,51.43,51.35,49.8,12.0,15.3,0.00
11:34:00,9.9,5.8,58.1,0.0,51.28,51.41,51.47,51.42,51.33,49.79,12.0,15.28,0.00
11:34:10,10.0,5.8,58,0.0,51.36,51.42,51.47,51.42,51.34,49.79,12.0,15.28,0.00
11:34:20,10.0,5.8,58,0.0,51.29,51.43,51.48,51.43,51.35,49.78,12.0,15.28,0.00
11:34:30,9.9,5.7,58.1,0.0,51.2,51.41,51.47,51.41,51.35,49.78,12.0,15.29,0.00
11:34:40,9.9,5.7,58.1,0.0,51.33,51.41,51.48,51.42,51.35,49.78,12.0,15.28,0.00
11:34:50,9.9,5.7,58,0.0,51.32,51.41,51.46,51.42,51.34,49.77,12.0,15.27,0.00
11:35:00,9.9,5.7,58.1,0.0,51.39,51.42,51.47,51.41,51.35,49.79,12.0,15.27,0.00
11:35:10,9.9,5.8,58.1,0.0,51.39,51.42,51.47,51.41,51.34,49.77,12.0,15.28,0.00
11:35:20,9.9,5.8,58,0.0,51.39,51.42,51.48,51.42,51.34,49.78,12.0,15.29,0.00
11:35:30,10.0,5.8,58,0.0,51.45,51.42,51.48,51.41,51.35,49.79,12.0,15.29,0.00
11:35:40,10.0,5.8,58,0.0,51.47,51.42,51.48,51.42,51.36,49.79,12.0,15.28,0.00
11:35:50,10.0,5.8,58,0.0,51.4,51.42,51.48,51.41,51.34,49.78,12.0,15.28,0.00
11:36:00,10.1,5.9,58.1,0.0,51.33,51.42,51.47,51.4,51.35,49.78,12.0,15.28,0.00
11:36:10,10.0,5.8,58.1,0.0,51.39,51.42,51.48,51.41,51.35,49.79,12.0,15.28,0.00
11:36:20,10.0,5.9,58,0.0,51.35,51.43,51.47,51.41,51.34,49.78,12.0,15.28,0.00
11:36:30,10.0,5.8,57.9,0.0,51.36,51.42,51.47,51.42,51.34,49.79,12.0,15.28,0.00
11:36:40,10.0,5.8,57.9,0.0,51.44,51.42,51.48,51.42,51.35,49.79,12.0,15.28,0.00
11:36:50,10.0,5.8,58,0.0,51.31,51.41,51.47,51.41,51.34,49.77,12.0,15.29,0.00
11:37:00,10.0,5.8,57.9,0.0,51.23,51.41,51.47,51.41,51.34,49.77,12.0,15.28,0.00
11:37:10,10.0,5.9,58,0.0,51.11,51.42,51.47,51.42,51.34,49.76,12.0,15.29,0.00
11:37:20,10.0,5.9,58.1,0.0,51.3,51.41,51.46,51.41,51.33,49.76,12.0,15.28,0.00
11:37:30,10.0,5.8,58,0.0,51.37,51.41,51.45,51.41,51.32,49.75,12.0,15.27,0.00
11:37:40,9.9,5.8,57.9,0.0,51.29,51.38,51.46,51.41,51.33,49.75,12.0,15.27,0.00
11:37:50,9.9,5.8,57.9,0.0,51.35,51.4,51.45,51.4,51.32,49.76,12.0,15.27,0.00
11:38:00,9.9,5.7,57.9,0.0,51.33,51.41,51.46,51.4,51.33,49.76,12.0,15.28,0.00
11:38:10,9.9,5.7,58,0.0,51.24,51.42,51.47,51.41,51.33,49.77,12.0,15.28,0.00
11:38:20,9.9,5.8,57.9,0.0,51.23,51.41,51.46,51.4,51.33,49.76,12.0,15.28,0.00
11:38:30,9.9,5.7,57.9,0.0,51.17,51.42,51.46,51.4,51.33,49.77,12.0,15.28,0.00
11:38:40,10.0,5.8,57.8,0.0,51.13,51.42,51.47,51.41,51.34,49.77,12.0,15.28,0.00
11:38:50,9.9,5.8,57.9,0.0,51.3,51.4,51.46,51.41,51.34,49.77,12.0,15.28,0.00
11:39:00,9.9,5.7,57.8,0.0,51.29,51.4,51.46,51.41,51.33,49.76,12.0,15.29,0.00
11:39:10,9.9,5.8,57.9,0.0,51.2,51.4,51.46,51.4,51.33,49.77,12.0,15.28,0.00
11:39:20,10.0,5.8,57.9,0.0,51.19,51.39,51.46,51.4,51.31,49.75,12.0,15.27,0.00
11:39:30,9.9,5.8,58,0.0,51.25,51.39,51.44,51.39,51.33,49.75,12.0,15.27,0.00
11:39:40,9.9,5.8,57.9,0.0,51.09,51.41,51.46,51.41,51.34,49.76,12.0,15.28,0.00
11:39:50,9.9,5.7,58,0.0,51.33,51.4,51.45,51.39,51.33,49.74,12.0,15.29,0.00
11:40:00,9.9,5.7,58,0.0,51.24,51.4,51.45,51.4,51.33,49.74,12.0,15.28,0.00
11:40:10,9.9,5.8,58,0.0,51.24,51.37,51.46,51.39,51.33,49.75,12.0,15.28,0.00
11:40:20,9.9,5.8,58,0.0,51.32,51.37,51.45,51.4,51.33,49.74,12.0,15.28,0.00
11:40:30,10.0,5.8,58,0.0,51.3,51.39,51.44,51.39,51.32,49.75,12.0,15.28,0.00
11:40:40,9.9,5.8,58,0.0,51.23,51.39,51.45,51.39,51.32,49.75,12.0,15.29,0.00
11:40:50,9.9,5.7,57.9,0.0,51.27,51.4,51.45,51.4,51.32,49.75,12.0,15.28,0.00
11:41:00,9.9,5.8,58,0.0,51.28,51.4,51.47,51.4,51.33,49.75,12.0,15.29,0.00
11:41:10,9.9,5.7,58,0.0,51.27,51.39,51.46,51.39,51.33,49.74,12.0,15.29,0.00
11:41:20,9.9,5.7,58,0.0,51.3,51.4,51.45,51.4,51.33,49.73,12.0,15.28,0.00
11:41:30,9.9,5.7,58,0.0,51.26,51.41,51.45,51.39,51.32,49.74,12.0,15.29,0.00
11:41:40,9.9,5.7,58,0.0,51.05,51.39,51.44,51.38,51.32,49.73,12.0,15.28,0.00
11:41:50,9.8,5.7,58,0.0,51.05,51.4,51.45,51.39,51.32,49.73,12.0,15.29,0.00
11:42:00,9.8,5.7,58,0.0,51.09,51.41,51.45,51.39,51.31,49.72,12.0,15.28,0.00
11:42:10,9.9,5.7,57.9,0.0,51.03,51.38,51.45,51.39,51.31,49.73,12.0,15.29,0.00
11:42:20,9.9,5.7,57.9,0.0,51.03,51.38,51.44,51.39,51.31,49.72,12.0,15.29,0.00
11:42:30,9.9,5.7,57.9,0.0,51.11,51.38,51.47,51.4,51.32,49.74,12.0,15.3,0.00
11:42:40,9.9,5.7,58,0.0,51.12,51.36,51.44,51.39,51.31,49.72,12.0,15.28,0.00
11:42:50,9.8,5.7,58,0.0,51.22,51.36,51.44,51.39,51.31,49.72,12.0,15.29,0.00
11:43:00,9.9,5.7,58,0.0,51.23,51.38,51.44,51.4,51.31,49.72,12.0,15.29,0.00
11:43:10,9.8,5.7,57.9,0.0,50.97,51.39,51.44,51.41,51.31,49.73,12.0,15.29,0.00
11:43:20,9.8,5.7,58,0.0,50.88,51.39,51.45,51.4,51.32,49.73,12.0,15.3,0.00
11:43:30,9.9,5.7,58,0.0,51.22,51.38,51.43,51.4,51.31,49.72,12.0,15.28,0.00
11:43:40,9.8,5.7,57.9,0.0,51.22,51.38,51.43,51.38,51.3,49.7,12.0,15.27,0.00
11:43:50,9.8,5.7,58,0.0,51.31,51.38,51.44,51.39,51.32,49.71,12.0,15.29,0.00
11:44:00,9.8,5.7,58,0.0,51.25,51.39,51.44,51.39,51.31,49.71,12.0,15.29,0.00
11:44:10,9.8,5.7,57.9,0.0,51.39,51.37,51.44,51.39,51.32,49.72,12.0,15.3,0.00
11:44:20,9.8,5.7,57.9,0.0,50.99,51.36,51.43,51.37,51.31,49.71,12.0,15.3,0.00
11:44:30,9.9,5.7,58,0.0,51.28,51.37,51.44,51.38,51.31,49.73,12.0,15.3,0.00
11:44:40,9.9,5.7,58,0.0,51.25,51.37,51.45,51.39,51.32,49.72,12.0,15.3,0.00
11:44:50,9.9,5.7,57.9,0.0,51.35,51.36,51.43,51.37,51.31,49.71,12.0,15.3,0.00
11:45:00,10.0,5.8,58,0.0,51.27,51.36,51.45,51.38,51.31,49.72,12.0,15.32,0.00
11:45:10,9.9,5.7,57.9,0.0,51.3,51.36,51.44,51.38,51.31,49.71,12.0,15.31,0.00
11:45:20,9.9,5.8,58,0.0,51.2,51.36,51.44,51.37,51.31,49.72,12.0,15.3,0.00
11:45:30,9.9,5.7,58,0.0,51.35,51.37,51.43,51.39,51.31,49.72,12.0,15.32,0.00
11:45:40,9.9,5.7,58,0.0,51.28,51.37,51.44,51.4,51.32,49.72,12.0,15.32,0.00
11:45:50,9.9,5.7,58.1,0.0,51.01,51.35,51.43,51.39,51.31,49.7,12.0,15.31,0.00
11:46:00,9.9,5.7,58,0.0,51.08,51.37,51.44,51.4,51.31,49.7,12.0,15.31,0.00
11:46:10,9.9,5.7,57.9,0.0,50.89,51.35,51.44,51.39,51.3,49.7,12.0,15.31,0.00
11:46:20,9.9,5.8,58,0.0,50.84,51.36,51.44,51.39,51.29,49.7,12.0,15.31,0.00
11:46:30,9.9,5.7,57.9,0.0,50.84,51.36,51.44,51.38,51.31,49.7,12.0,15.31,0.00
11:46:40,9.9,5.7,58,0.0,51.08,51.34,51.42,51.37,51.3,49.69,12.0,15.3,0.00
11:46:50,9.9,5.7,58,0.0,51.11,51.35,51.43,51.38,51.3,49.71,12.0,15.3,0.00
11:47:00,9.9,5.8,58,0.0,51.17,51.36,51.43,51.38,51.3,49.7,12.0,15.31,0.00
11:47:10,10.0,5.8,58,0.0,51.09,51.35,51.42,51.38,51.3,49.7,12.0,15.3,0.00
11:47:20,10.0,5.8,57.9,0.0,51.17,51.35,51.42,51.37,51.3,49.69,12.0,15.3,0.00
11:47:30,10.0,5.8,57.9,0.0,51.11,51.34,51.42,51.37,51.29,49.68,12.0,15.29,0.00
11:47:40,10.0,5.8,57.9,0.0,51.29,51.37,51.44,51.38,51.3,49.7,12.0,15.31,0.00
11:47:50,10.0,5.8,57.9,0.0,51.27,51.31,51.41,51.38,51.29,49.68,12.0,15.29,0.00
11:48:00,10.0,5.8,58,0.0,51.25,51.35,51.43,51.38,51.3,49.69,12.0,15.31,0.00
11:48:10,10.0,5.8,58,0.0,51.17,51.36,51.42,51.39,51.3,49.69,12.0,15.32,0.00
11:48:20,10.0,5.8,57.9,0.0,51.26,51.35,51.41,51.38,51.29,49.67,12.0,15.3,0.00
11:48:30,10.0,5.8,58,0.0,51.17,51.35,51.41,51.38,51.29,49.67,12.0,15.29,0.00
11:48:40,10.0,5.8,57.9,0.0,51.18,51.36,51.42,51.39,51.29,49.67,12.0,15.31,0.00
11:48:50,10.0,5.8,58,0.0,51.23,51.37,51.43,51.38,51.31,49.68,12.0,15.31,0.00
11:49:00,9.9,5.8,57.9,0.0,51.16,51.37,51.42,51.39,51.29,49.67,12.0,15.29,0.00
11:49:10,9.9,5.8,58,0.0,51.31,51.36,51.42,51.39,51.29,49.68,12.0,15.31,0.00
11:49:20,9.9,5.8,58,0.0,51.23,51.37,51.41,51.38,51.29,49.67,12.0,15.3,0.00
11:49:30,9.9,5.8,58,0.0,51.26,51.36,51.42,51.38,51.3,49.69,12.0,15.31,0.00
11:49:40,10.0,5.8,58,0.0,51.21,51.35,51.41,51.36,51.29,49.67,12.0,15.29,0.00
11:49:50,9.9,5.8,58,0.0,51.12,51.36,51.41,51.37,51.29,49.67,12.0,15.29,0.00
11:50:00,10.0,5.8,57.9,0.0,51.24,51.37,51.42,51.36,51.28,49.67,12.0,15.29,0.00
11:50:10,9.9,5.8,58,0.0,51.21,51.38,51.42,51.37,51.3,49.68,12.0,15.31,0.00
11:50:20,10.0,5.8,58,0.0,51.23,51.38,51.42,51.36,51.29,49.67,12.0,15.29,0.00
11:50:30,9.9,5.8,58,0.0,51.05,51.37,51.42,51.36,51.28,49.68,12.0,15.28,0.00
11:50:40,9.9,5.7,58,0.0,51.15,51.37,51.41,51.36,51.29,49.67,12.0,15.28,0.00
11:50:50,9.9,5.8,58,0.0,51.08,51.37,51.41,51.35,51.29,49.67,12.0,15.29,0.00
11:51:00,9.9,5.7,57.9,0.0,51.05,51.36,51.41,51.35,51.27,49.65,12.0,15.29,0.00
11:51:10,9.9,5.8,58,0.0,51.24,51.37,51.42,51.36,51.28,49.67,12.0,15.28,0.00
11:51:20,9.9,5.7,58,0.0,51.19,51.37,51.42,51.35,51.27,49.67,12.0,15.28,0.00
11:51:30,9.9,5.7,58,0.0,50.9,51.37,51.42,51.35,51.28,49.66,12.0,15.29,0.00
11:51:40,9.9,5.8,58.1,0.0,51.16,51.37,51.42,51.37,51.29,49.67,12.0,15.3,0.00
11:51:50,9.9,5.7,58,0.0,51.24,51.34,51.41,51.35,51.29,49.66,12.0,15.27,0.00
11:52:00,9.9,5.7,58.1,0.0,51.35,51.32,51.41,51.37,51.28,49.66,12.0,15.28,0.00
11:52:10,9.9,5.7,58,0.0,51.01,51.35,51.42,51.35,51.28,49.66,11.9,15.28,0.00
11:52:20,9.9,5.7,58.1,0.0,51.23,51.35,51.4,51.35,51.28,49.65,12.0,15.29,0.00
11:52:30,9.8,5.7,58,0.0,51.29,51.36,51.41,51.36,51.28,49.65,12.0,15.28,0.00
11:52:40,9.9,5.8,58,0.0,51.18,51.36,51.41,51.35,51.27,49.65,11.9,15.27,0.00
11:52:50,9.9,5.8,58.1,0.0,51.23,51.35,51.41,51.36,51.28,49.64,11.9,15.26,0.00
11:53:00,9.9,5.8,58,0.0,51.17,51.35,51.42,51.35,51.28,49.64,12.0,15.27,0.00
11:53:10,9.9,5.8,58,0.0,51.19,51.34,51.4,51.35,51.27,49.65,11.9,15.26,0.00
11:53:20,9.9,5.8,58.1,0.0,51.27,51.36,51.41,51.36,51.29,49.66,12.0,15.27,0.00
11:53:30,9.9,5.7,58.1,0.0,51.13,51.37,51.41,51.36,51.28,49.66,12.0,15.27,0.00
11:53:40,9.8,5.7,58.1,0.0,51.27,51.37,51.4,51.35,51.27,49.64,11.9,15.26,0.00
11:53:50,9.9,5.8,58.1,0.0,51.21,51.35,51.41,51.35,51.26,49.65,11.9,15.26,0.00
11:54:00,9.9,5.7,58,0.0,51.26,51.35,51.4,51.35,51.27,49.64,12.0,15.25,0.00
11:54:10,9.9,5.7,57.9,0.0,51.22,51.35,51.4,51.35,51.26,49.64,11.9,15.25,0.00
11:54:20,9.9,5.7,58,0.0,51.2,51.35,51.41,51.36,51.27,49.66,11.9,15.26,0.00
11:54:30,9.9,5.8,58,0.0,51.24,51.32,51.4,51.34,51.27,49.64,11.9,15.25,0.00
11:54:40,9.9,5.7,58.1,0.0,51.21,51.32,51.4,51.34,51.26,49.63,11.9,15.23,0.00
11:54:50,9.9,5.7,58.1,0.0,51.23,51.34,51.4,51.35,51.27,49.64,12.0,15.26,0.00
11:55:00,9.8,5.7,58,0.0,51.22,51.34,51.39,51.33,51.26,49.63,11.9,15.24,0.00
11:55:10,9.8,5.7,58,0.0,51.27,51.35,51.4,51.35,51.28,49.65,12.0,15.26,0.00
11:55:20,9.8,5.7,58,0.0,51.33,51.34,51.4,51.34,51.27,49.64,11.9,15.23,0.00
11:55:30,9.8,5.7,58.1,0.0,51.29,51.33,51.4,51.35,51.27,49.64,12.0,15.24,0.00
11:55:40,9.9,5.7,58,0.0,51.33,51.32,51.39,51.33,51.26,49.64,11.9,15.24,0.00
11:55:50,9.9,5.7,58.1,0.0,51.32,51.33,51.4,51.34,51.26,49.62,11.9,15.23,0.00
11:56:00,9.8,5.7,58,0.0,51.36,51.33,51.39,51.32,51.27,49.62,11.9,15.23,0.00
11:56:10,9.9,5.7,58.1,0.0,51.35,51.35,51.39,51.34,51.26,49.63,11.9,15.23,0.00
11:56:20,9.9,5.7,57.9,0.0,51.2,51.35,51.4,51.34,51.26,49.62,11.9,15.24,0.00
11:56:30,9.9,5.8,58,0.0,51.2,51.34,51.4,51.34,51.26,49.62,11.9,15.23,0.00
11:56:40,9.9,5.8,58,0.0,51.26,51.35,51.41,51.34,51.27,49.62,11.9,15.24,0.00
11:56:50,9.9,5.8,58.1,0.0,51.21,51.32,51.4,51.34,51.25,49.61,11.9,15.22,0.00
11:57:00,10.0,5.8,58.1,0.0,51.16,51.32,51.4,51.34,51.26,49.62,11.9,15.23,0.00
11:57:10,10.0,5.8,57.9,0.0,51.28,51.33,51.4,51.33,51.26,49.62,11.9,15.23,0.00
11:57:20,10.0,5.8,58,0.0,51.29,51.33,51.4,51.33,51.25,49.61,11.9,15.22,0.00
11:57:30,10.1,5.9,57.9,0.0,51.23,51.32,51.38,51.32,51.25,49.61,11.9,15.21,0.00
11:57:40,10.1,5.9,57.9,0.0,51.17,51.33,51.39,51.33,51.25,49.61,11.9,15.23,0.00
11:57:50,10.1,5.9,57.9,0.0,51.25,51.32,51.38,51.33,51.26,49.61,11.9,15.23,0.00
11:58:00,10.1,5.9,57.8,0.0,51.24,51.3,51.38,51.33,51.26,49.61,11.9,15.21,0.00
11:58:10,10.0,5.9,57.8,0.0,51.14,51.32,51.37,51.32,51.25,49.6,11.9,15.21,0.00
11:58:20,10.1,5.9,57.7,0.0,51.22,51.32,51.37,51.33,51.25,49.61,11.9,15.22,0.00
11:58:30,10.1,5.9,57.8,0.0,51.21,51.34,51.37,51.32,51.25,49.6,11.9,15.22,0.00
11:58:40,10.0,5.8,57.8,0.0,51.24,51.33,51.38,51.34,51.24,49.61,11.9,15.22,0.00
11:58:50,10.0,5.8,57.8,0.0,51.22,51.33,51.38,51.32,51.24,49.61,11.9,15.22,0.00
11:59:00,10.1,5.9,57.7,0.0,51.26,51.32,51.38,51.32,51.25,49.6,11.9,15.21,0.00
11:59:10,10.0,5.8,57.8,0.0,51.25,51.33,51.38,51.33,51.25,49.6,11.9,15.21,0.00
11:59:20,10.0,5.8,57.7,0.0,51.27,51.32,51.38,51.32,51.25,49.61,11.9,15.22,0.00
11:59:30,10.0,5.8,57.7,0.0,51.24,51.32,51.37,51.33,51.26,49.61,11.9,15.22,0.00
11:59:40,10.0,5.8,57.7,0.0,51.3,51.32,51.38,51.33,51.24,49.61,11.9,15.22,0.00
11:59:50,10.0,5.8,57.6,0.0,51.05,51.31,51.38,51.33,51.26,49.6,11.9,15.22,0.00
12:00:00,10.0,5.8,57.5,0.0,51.17,51.32,51.38,51.33,51.25,49.59,11.9,15.22,0.00