Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
0,19.9,0.8,51.86,51.84,51.84,51.77,51.67,51.05,14.48,51.07,2.94
1,19.8,0.7999999999999999,51.78,51.85,51.81,51.68,51.51,43.61,14.45,51.84,2.983333333333333
2,19.9,0.8166666666666668,51.89,51.76,51.53,51.49,49.75,38.36,14.24,51.88,2.9916666666666667
3,20.0,1.8333333333333333,51.84,51.6,51.41,51.24,41.9,33.94,14.23,51.87,3.0016666666666665
4,19.9,14.383333333333333,51.68,51.47,51.3,51.11,36.81,30.96,14.30,51.8,3.0033333333333334
5,19.9,214.75,51.53,51.3,51.11,50.84,31.63,28.27,14.43,51.71,2.9966666666666666
6,19.7,296.26666666666665,51.37,51.11,50.89,50.66,27.56,26.41,14.23,51.57,3.0050000000000003
7,19.6,272.8333333333333,51.19,50.91,50.69,47.26,25.43,25.25,14.65,51.43,3.0116666666666667
8,20.0,265.51666666666665,50.97,50.68,50.45,39.13,25.01,23.47,14.33,51.23,3.0
9,20.0,261.06666666666666,50.78,50.5,50.19,34.5,23.03,22.59,14.42,51.07,2.005
10,19.8,263.3666666666666,50.83,50.4,50.14,34.34,23.89,22.72,,,
11,19.5,273.8666666666667,50.79,50.4,50.18,34.51,24.08,22.76,,,
12,19.6,282.08333333333337,50.89,50.45,50.17,34.69,24.39,22.82,,,
13,19.8,287.41666666666663,50.68,50.42,50.17,34.35,24.88,22.81,,,
14,19.9,290.9666666666667,50.8,50.4,50.16,34.79,25.06,22.97,,,
15,19.7,294.56666666666666,50.27,50.44,50.16,34.54,25.66,22.97,,,
16,19.4,298.06666666666666,50.65,50.42,50.19,34.85,25.95,23.08,,,
17,19.6,298.78333333333336,50.75,50.39,50.15,34.45,26.36,23.23,,,
18,19.9,299.98333333333335,50.64,50.41,50.17,34.63,26.77,23.29,,,
19,20.0,300.76666666666665,50.6,50.41,50.17,34.55,27.25,23.4,,,
20,19.8,301.68333333333334,50.57,50.39,50.17,34.69,27.49,23.51,,,
21,19.5,302.5,50.61,50.41,50.17,34.68,27.83,23.66,,,
22,19.6,303.48333333333335,50.52,50.39,50.16,34.62,28.17,23.82,,,
23,19.8,304.75,50.51,50.38,50.17,34.69,28.45,23.96,,,
24,20.0,305.65000000000003,50.61,50.39,50.17,34.7,28.74,24.11,,,
25,19.8,306.55,50.38,50.38,50.15,34.7,29.04,24.28,,,
26,19.6,307.55,50.65,50.38,50.16,34.68,29.28,24.48,,,
27,19.5,308.25,50.56,50.38,50.15,34.71,29.52,24.63,,,
28,19.8,309.18333333333334,50.11,50.37,50.14,34.72,29.75,24.83,,,
29,20.0,310.28333333333336,50.48,50.37,50.15,34.74,30.02,25.04,,,
30,19.9,310.70000000000005,50.41,50.37,50.15,34.66,30.23,25.23,14.62,47.26,0.17166666666666666
31,19.6,309.54999999999995,50.35,50.32,50.06,33.32,30.14,24.74,14.44,50.62,1.0199999999999998
32,19.6,306.95,50.4,50.27,49.78,32.74,30.01,23.95,14.57,50.59,0.68
33,19.9,307.48333333333335,50.32,50.2,49.84,32.73,30.23,23.9,,,
34,19.9,309.6333333333334,50.43,50.22,49.87,32.77,30.36,24.14,,,
35,19.8,311.26666666666665,50.48,50.19,49.83,32.86,30.67,24.26,,,
36,19.5,312.45,50.29,50.18,49.85,32.96,30.82,24.48,,,
37,19.9,313.2,50.53,50.2,49.83,33.09,31.08,24.77,,,
38,20.0,313.78333333333336,50.25,50.18,49.82,33.21,31.29,25.03,,,
39,19.9,314.2,50.5,50.19,49.83,33.33,31.53,25.23,,,
40,19.6,314.68333333333334,50.34,50.19,49.82,33.47,31.76,25.47,14.25,48.96,0.17166666666666666
41,19.7,313.4666666666667,50.36,50.1,49.73,33.48,31.64,24.65,14.67,50.41,0.67
42,20.0,312.8666666666667,50.47,50.06,49.6,33.55,31.9,24.9,,,
43,20.0,314.55,50.35,50.08,49.66,33.64,32.02,25.07,,,
44,19.8,316.06666666666666,50.32,50.07,49.66,33.72,32.24,25.3,,,
45,19.5,316.9166666666667,50.07,50.04,49.64,33.87,32.36,25.6,,,
46,19.8,317.68333333333334,50.14,50.05,49.63,33.94,32.55,25.85,,,
47,20.0,318.23333333333335,50.22,50.05,49.65,34.1,32.68,26.11,,,
48,19.9,318.98333333333335,50.12,50.05,49.64,34.22,32.91,26.37,,,
49,19.7,319.6166666666667,50.29,50.04,49.64,34.35,33.06,26.67,,,
50,19.6,320.18333333333334,50.13,50.05,49.63,34.48,33.26,26.93,,,
51,19.9,321.63333333333327,49.96,50.04,49.63,34.61,33.42,27.19,,,
52,19.9,322.28333333333336,50.22,50.04,49.61,34.74,33.53,27.5,,,
53,19.8,322.5833333333333,50.1,50.03,49.6,34.87,33.71,27.77,,,
54,19.5,323.41666666666663,50.1,50.03,49.61,35,33.85,28.07,,,
55,19.8,324.09999999999997,50.26,50.03,49.59,35.16,34,28.31,,,
56,19.9,324.8833333333334,49.99,50.04,49.6,35.29,34.17,28.57,,,
57,19.9,325.75,50.15,50.04,49.58,35.45,34.3,28.83,,,
58,19.6,326.1166666666666,50.16,50.04,49.58,35.6,34.46,29.08,,,
59,19.7,327.0833333333333,50.03,50.02,49.58,35.69,34.59,29.33,,,
60,19.8,327.96666666666664,49.91,50.01,49.55,35.84,34.74,29.57,,,
61,19.9,328.5833333333333,50.04,50.03,49.57,36.01,34.89,29.84,,,
62,19.7,329.09999999999997,50.13,50.03,49.55,36.14,35.04,30.06,,,
63,19.6,329.81666666666666,50.13,50,49.55,36.26,35.2,30.3,,,
64,19.9,330.68333333333334,50.08,50.06,49.55,36.43,35.36,30.57,,,
65,20.0,331.68333333333334,50.24,50,49.53,36.55,35.51,30.78,,,
66,19.9,332.15000000000003,50.07,50.01,49.53,36.69,35.64,31.03,,,
67,19.5,332.6666666666667,49.93,49.98,49.53,36.83,35.79,31.27,,,
68,19.7,333.71666666666664,50.06,50.01,49.51,36.99,35.91,31.5,,,
69,19.9,334.8,50.13,49.99,49.5,37.14,36.07,31.73,,,
70,19.8,334.71666666666664,49.88,50,49.5,37.27,36.25,31.96,,,
71,19.6,335.23333333333335,50.06,50,49.49,37.4,36.39,32.19,,,
72,19.7,336.0333333333333,49.57,49.97,49.49,37.56,36.52,32.41,,,
73,19.9,336.93333333333334,49.93,50,49.48,37.7,36.66,32.65,,,
74,19.9,337.40000000000003,49.99,49.97,49.48,37.83,36.82,32.86,,,
75,19.7,338.3666666666667,49.89,50,49.49,37.95,36.97,33.1,,,
76,19.6,339.45,49.74,49.99,49.46,38.09,37.12,33.31,,,
77,19.9,340.06666666666666,49.99,49.97,49.47,38.26,37.25,33.53,,,
78,20.0,340.8666666666667,49.78,50.01,49.46,38.4,37.43,33.75,,,
79,19.8,341.63333333333327,49.87,50.02,49.43,38.54,37.56,33.97,,,
80,19.5,341.98333333333335,49.97,49.96,49.43,38.69,37.71,34.15,,,
81,19.6,342.4666666666667,49.93,50.02,49.43,38.82,37.84,34.39,,,
82,19.9,343.45,49.89,49.99,49.42,38.94,38.02,34.59,,,
83,19.9,344.26666666666665,50.06,49.97,49.39,39.09,38.16,34.78,,,
84,19.7,344.8833333333334,49.91,49.95,49.39,39.23,38.28,34.99,,,
85,19.7,345.4833333333333,49.57,50,49.4,39.36,38.43,35.2,,,
86,19.8,346.2666666666667,49.72,50,49.39,39.51,38.59,35.39,,,
87,19.9,346.75,49.91,50,49.37,39.64,38.73,35.58,,,
88,19.8,347.5,49.72,50.02,49.36,39.82,38.9,35.77,,,
89,19.3,348.34999999999997,49.85,50,49.34,39.95,39.04,35.97,,,
90,19.7,349.3166666666666,49.92,50.01,49.37,40.07,39.18,36.16,,,
91,19.9,349.6666666666667,49.74,50.02,49.34,40.23,39.33,36.35,,,
92,19.9,350.2833333333333,50.01,49.97,49.31,40.35,39.44,36.52,,,
93,19.7,351.2166666666667,49.77,49.98,49.33,40.47,39.61,36.71,,,
94,19.7,352.3666666666666,49.85,49.95,49.31,40.64,39.76,36.91,,,
95,19.9,352.68333333333334,49.71,49.96,49.31,40.75,39.9,37.1,,,
96,20.0,352.9666666666667,49.74,49.95,49.31,40.9,40.05,37.26,,,
97,19.8,354.4666666666667,49.9,49.96,49.29,41.02,40.18,37.44,,,
98,19.6,355.3999999999999,49.66,49.97,49.29,41.2,40.33,37.63,,,
99,19.9,356.1000000000001,49.85,49.95,49.27,41.31,40.46,37.79,,,
100,19.9,356.06666666666666,49.67,49.94,49.24,41.46,40.59,37.94,14.31,47.41,0.285
101,19.7,352.1166666666666,49.86,49.81,48.69,41.56,40.5,33.95,14.51,49.9,1.7066666666666663
102,19.6,344.26666666666665,50.01,49.53,47.94,41.61,40.19,31.92,14.51,49.95,1.7083333333333333
103,19.8,336.7833333333333,49.81,49.23,45.4,41.56,39.56,30.09,14.70,49.96,1.7133333333333336
104,20.0,329.48333333333335,49.77,48.94,42.47,41.54,38.9,28.33,14.45,49.92,1.7166666666666668
105,20.0,322.09999999999997,49.68,48.67,41.9,41.44,36.4,27.07,14.21,49.88,1.7099999999999997
106,19.7,319.5,49.55,48.58,41.91,41.45,35.8,27.05,,,
107,19.6,323.7666666666667,49.53,48.57,41.89,41.46,35.15,27.19,,,
108,19.9,327.34999999999997,49.67,48.55,41.89,41.47,36.31,27.26,,,
109,19.9,328.4166666666667,49.55,48.55,41.89,41.46,36.41,27.44,,,
110,19.9,328.31666666666666,49.61,48.55,41.89,41.49,36.92,27.73,,,
111,19.6,329.2166666666667,49.53,48.56,41.92,41.48,37.35,27.83,,,
112,19.7,330.31666666666666,49.44,48.54,41.92,41.51,37.44,28.02,,,
113,19.9,331.3666666666666,49.33,48.54,41.95,41.52,37.76,28.24,,,
114,19.9,332.15000000000003,49.37,48.54,41.96,41.55,38.1,28.48,,,
115,19.6,333.2666666666667,49.2,48.53,41.96,41.56,38.3,28.72,,,
116,19.5,334.2333333333333,49.44,48.53,41.97,41.57,38.56,29.01,,,
117,19.8,335.73333333333335,49.48,48.53,41.97,41.6,38.81,29.31,,,
118,20.0,336.5833333333333,49.3,48.54,42,41.61,39.05,29.56,,,
119,19.9,337.05,49.06,48.53,42.02,41.63,39.27,29.86,,,
120,19.6,338.1333333333334,49.4,48.53,42.01,41.66,39.45,30.13,,,
121,19.7,339.1166666666667,49.43,48.53,42.05,41.67,39.66,30.4,,,
122,19.9,340.28333333333336,49.26,48.53,42.08,41.72,39.91,30.7,,,
123,20.0,341.2,49.44,48.54,42.08,41.73,40.1,30.98,,,
124,19.6,342.1333333333334,49.05,48.53,42.1,41.78,40.3,31.25,,,
125,19.5,342.81666666666666,49.25,48.52,42.13,41.79,40.48,31.53,,,
126,19.8,343.6499999999999,49.19,48.52,42.16,41.84,40.68,31.8,,,
127,20.0,344.84999999999997,48.97,48.53,42.25,41.87,40.86,32.1,,,
128,19.8,346.01666666666665,49.39,48.52,42.24,41.92,41.03,32.38,,,
129,19.6,346.76666666666665,49.39,48.51,42.29,41.96,41.18,32.65,,,
130,19.7,347.48333333333335,49.24,48.51,42.33,42.01,41.32,32.93,,,
131,19.9,348.26666666666665,49.11,48.51,42.37,42.07,41.43,33.22,,,
132,19.7,349.2,49.07,48.51,42.4,42.11,41.52,33.48,,,
133,19.7,349.8,49.14,48.52,42.5,42.16,41.61,33.77,,,
134,19.5,350.55,49.06,48.49,42.54,42.22,41.66,34.04,,,
135,19.8,351.76666666666665,49,48.51,42.56,42.27,41.74,34.33,,,
136,20.0,352.6833333333334,49.1,48.51,42.63,42.33,41.81,34.6,,,
137,19.9,353.05,48.95,48.49,42.71,42.41,41.9,34.86,,,
138,19.6,354.09999999999997,49,48.5,42.79,42.47,41.96,35.15,,,
139,19.6,354.98333333333335,49.18,48.48,42.82,42.52,42.01,35.41,,,
140,19.9,355.78333333333336,49.06,48.48,42.89,42.59,42.08,35.67,,,
141,19.9,356.2,48.97,48.48,42.95,42.66,42.16,35.95,,,
142,19.7,357.8500000000001,49.04,48.48,43,42.75,42.22,36.21,,,
143,19.6,358.59999999999997,48.94,48.48,43.09,42.84,42.29,36.48,,,
144,19.9,358.7833333333333,48.95,48.48,43.16,42.89,42.37,36.74,,,
145,20.0,359.88333333333327,49.11,48.48,43.23,42.97,42.43,37.01,,,
146,19.7,361.25,48.97,48.47,43.28,43.06,42.51,37.25,,,
147,19.5,361.78333333333336,49.05,48.48,43.35,43.15,42.59,37.5,,,
148,19.7,362.26666666666665,48.91,48.47,43.45,43.19,42.67,37.77,,,
149,20.0,363.0666666666666,48.71,48.46,43.53,43.31,42.75,38.01,,,
150,19.8,364.06666666666666,49.1,48.46,43.58,43.39,42.81,38.26,,,
151,19.7,364.88333333333327,49.09,48.45,43.65,43.46,42.9,38.5,,,
152,19.8,365.45000000000005,48.85,48.46,43.73,43.54,43,38.77,,,
153,19.9,366.48333333333335,48.93,48.45,43.83,43.62,43.07,39,,,
154,20.0,366.90000000000003,48.88,48.45,43.91,43.71,43.15,39.24,,,
155,19.8,367.6666666666667,48.98,48.46,43.97,43.8,43.25,39.47,,,
156,19.5,368.98333333333335,49.07,48.45,44.04,43.89,43.32,39.73,,,
157,19.7,369.3666666666666,49.02,48.45,44.16,43.97,43.41,39.95,,,
158,19.9,369.73333333333335,48.67,48.45,44.21,44.07,43.51,40.18,,,
159,19.9,371.0,48.98,48.44,44.3,44.17,43.58,40.43,,,
160,19.6,372.26666666666665,48.92,48.44,44.42,44.24,43.69,40.63,,,
161,19.7,372.26666666666665,48.65,48.45,44.53,44.33,43.79,40.86,,,
162,19.9,372.55,48.86,48.45,44.57,44.44,43.86,41.08,,,
163,19.9,374.06666666666666,48.82,48.43,44.65,44.53,43.94,41.32,,,
164,19.7,375.2833333333333,48.86,48.42,44.74,44.61,44.07,41.51,,,
165,19.6,375.3333333333333,48.63,48.43,44.88,44.69,44.13,41.72,,,
166,19.9,375.26666666666665,48.66,48.43,44.94,44.79,44.23,41.93,,,
167,20.0,375.90000000000003,48.93,48.42,45.01,44.88,44.34,42.14,,,
168,19.8,377.51666666666665,48.62,48.43,45.1,44.98,44.44,42.33,,,
169,19.6,377.73333333333335,48.66,48.4,45.2,45.05,44.51,42.5,,,
170,19.8,377.73333333333335,48.5,48.39,45.26,45.13,44.6,42.7,,,
171,20.0,378.25,48.83,48.42,45.36,45.22,44.72,42.89,,,
172,19.9,379.16666666666674,48.56,48.4,45.45,45.33,44.82,43.04,,,
173,19.6,380.31666666666666,48.95,48.42,45.52,45.43,44.94,43.23,,,
174,19.6,380.56666666666666,48.68,48.4,45.64,45.51,45.04,43.38,,,
175,19.8,381.23333333333335,48.73,48.39,45.73,45.61,45.08,43.57,,,
176,20.0,382.01666666666665,48.79,48.4,45.81,45.71,45.21,43.69,,,
177,19.8,382.40000000000003,48.43,48.39,45.91,45.79,45.32,43.84,,,
178,19.6,382.9666666666667,48.58,48.39,46,45.9,45.42,44,,,
179,19.9,384.03333333333336,48.85,48.38,46.12,45.98,45.48,44.11,,,
180,19.9,384.7166666666667,48.5,48.38,46.2,46.09,45.59,44.3,,,
181,19.9,385.28333333333336,48.63,48.37,46.3,46.16,45.7,44.38,,,
182,19.6,385.7,48.67,48.37,46.37,46.27,45.79,44.5,,,
183,19.5,386.15000000000003,48.59,48.36,46.44,46.34,45.86,44.64,,,
184,19.9,386.59999999999997,48.56,48.39,46.56,46.46,45.99,44.8,,,
185,20.0,387.4166666666667,48.56,48.35,46.64,46.55,46.1,44.91,,,
186,19.9,388.3,48.57,48.36,46.73,46.62,46.18,45.02,,,
187,19.6,388.23333333333335,48.2,48.32,46.81,46.72,46.28,45.14,,,
188,19.9,390.31666666666666,48.64,48.34,46.95,46.84,46.38,45.31,,,
189,20.0,390.45,48.62,48.33,47.01,46.89,46.46,45.39,,,
190,19.8,390.3666666666666,48.67,48.33,47.13,47.01,46.59,45.52,,,
191,19.6,391.23333333333335,48.55,48.29,47.18,47.12,46.7,45.64,,,
192,19.7,391.0833333333333,48.61,48.23,47.27,47.18,46.77,45.71,,,
193,20.0,393.7833333333333,48.44,48.23,47.36,47.29,46.88,45.89,,,
194,20.0,393.93333333333334,48.58,48.15,47.49,47.37,46.95,45.98,,,
195,19.7,395.76666666666665,48.64,47.99,47.55,47.46,47.03,46.06,,,
196,19.7,396.3833333333334,48.71,48.02,47.66,47.52,47.15,46.23,,,
197,19.9,395.11666666666673,48.56,47.92,47.74,47.64,47.2,46.3,,,
198,20.0,397.29999999999995,48.49,47.97,47.82,47.72,47.37,46.41,,,
199,19.8,396.26666666666665,48.15,48,47.89,47.79,47.42,46.53,,,
200,19.5,396.6166666666666,48.44,48.07,47.97,47.87,47.49,46.61,,,
201,19.6,399.3666666666666,48.31,48.12,48.08,47.93,47.6,46.75,,,
202,19.8,398.24999999999994,48.51,48.2,48.18,48.02,47.71,46.83,,,
203,20.0,398.5833333333333,48.48,48.27,48.23,48.1,47.8,46.95,,,
204,19.8,399.7833333333333,48.53,48.34,48.31,48.19,47.91,47.04,,,
205,19.8,399.8333333333333,48.26,48.4,48.39,48.28,47.97,47.14,,,
206,20.0,400.65000000000003,48.54,48.47,48.49,48.39,48.04,47.25,,,
207,19.9,401.3333333333333,48.55,48.52,48.55,48.45,48.11,47.34,,,
208,19.7,402.8,48.18,48.67,48.6,48.48,48.24,47.43,,,
209,19.6,403.43333333333334,48.4,48.71,48.74,48.59,48.33,47.55,,,
210,19.9,403.7333333333333,48.73,48.7,48.77,48.67,48.38,47.65,,,
211,20.0,404.15000000000003,48.74,48.78,48.77,48.68,48.5,47.77,,,
212,19.9,404.4333333333334,48.81,48.78,48.84,48.77,48.65,47.85,,,
213,19.5,404.51666666666665,48.64,48.91,48.92,48.83,48.59,47.98,,,
214,19.7,406.81666666666666,48.86,48.85,49,48.9,48.77,47.94,,,
215,19.8,406.68333333333334,48.97,48.96,49.04,48.94,48.71,48.16,,,
216,19.9,406.54999999999995,48.91,49.11,49.08,49,48.81,48.22,,,
217,19.7,406.7,48.96,49.13,49.13,49.07,48.81,48.37,,,
218,19.8,407.3666666666666,49.19,49.11,49.11,49.12,48.88,48.45,,,
219,20.0,407.90000000000003,49.18,49.24,49.31,49.13,48.87,48.55,,,
220,20.1,408.1166666666666,49.08,49.27,49.3,49.21,49.02,48.63,,,
221,19.8,408.34999999999997,49.32,49.3,49.37,49.27,49.04,48.69,,,
222,19.5,409.0,49.42,49.46,49.5,49.36,49.13,48.76,,,
223,19.9,409.98333333333335,49.57,49.55,49.5,49.43,49.15,48.89,,,
224,19.9,410.09999999999997,48.98,49.5,49.5,49.48,49.32,48.97,,,
225,19.9,410.0666666666666,49.42,49.58,49.57,49.51,49.42,48.97,,,
226,19.6,410.40000000000003,49.64,49.67,49.7,49.54,49.5,49.1,,,
227,19.8,411.43333333333334,49.62,49.7,49.81,49.68,49.47,49.18,,,
228,19.9,411.99999999999994,49.81,49.73,49.78,49.7,49.51,49.15,,,
229,20.0,411.93333333333334,49.74,49.92,49.85,49.78,49.62,49.29,,,
230,19.8,412.18333333333334,49.92,49.95,49.94,49.85,49.69,49.28,,,
231,19.7,412.8166666666666,49.91,49.94,49.97,49.92,49.71,49.42,,,
232,20.0,413.5166666666666,49.99,50.03,50.03,50,49.74,49.45,,,
233,20.0,414.0833333333333,50.14,50.11,50.15,50.01,49.87,49.5,,,
234,19.8,413.9333333333332,50.06,50.15,50.14,50.04,49.91,49.58,,,
235,19.5,413.8999999999999,50.22,50.19,50.22,50.12,49.91,49.7,,,
236,19.8,414.4666666666667,50.28,50.32,50.34,50.23,50.02,49.69,,,
237,19.9,415.43333333333334,50.26,50.39,50.38,50.28,50.12,49.75,,,
238,19.9,415.8,50.23,50.44,50.49,50.36,50.14,49.88,,,
239,19.5,415.29999999999995,50.29,50.5,50.53,50.43,50.19,49.91,,,
240,19.9,416.06666666666666,50.59,50.57,50.58,50.5,50.25,50.08,,,
241,19.8,416.79999999999995,50.67,50.62,50.65,50.56,50.44,50.03,,,
242,19.8,417.3,50.53,50.64,50.72,50.61,50.43,50.18,,,
243,19.7,417.88333333333327,50.71,50.72,50.74,50.58,50.43,50.25,,,
244,19.5,417.71666666666664,50.8,50.84,50.79,50.75,50.52,50.21,,,
245,19.9,418.0833333333333,50.82,50.82,50.93,50.79,50.62,50.29,,,
246,20.0,418.34999999999997,50.84,50.94,50.9,50.87,50.6,50.41,,,
247,19.9,418.79999999999995,51.02,51.01,51,50.83,50.7,50.4,,,
248,19.6,419.2166666666667,51.13,51.04,51.07,50.96,50.8,50.5,,,
249,20.0,419.8,51.14,51.12,51.12,51.12,50.82,50.6,,,
250,19.8,420.51666666666665,51.13,51.17,51.15,51.19,51.04,50.68,,,
251,19.9,420.33333333333326,51.32,51.27,51.27,51.17,50.95,50.76,,,
252,19.6,420.81666666666666,51.06,51.34,51.3,51.26,51.06,50.81,,,
253,19.7,420.9666666666667,51.3,51.44,51.36,51.32,51.14,50.82,,,
254,19.8,421.5666666666666,51.4,51.43,51.43,51.32,51.14,50.9,,,
255,19.9,422.15000000000003,51.03,51.48,51.6,51.48,51.25,50.94,,,
256,19.7,422.1666666666667,51.4,51.64,51.62,51.51,51.28,51.05,,,
257,19.7,422.25000000000006,51.67,51.67,51.64,51.53,51.38,51.15,,,
258,19.9,423.00000000000006,51.68,51.75,51.71,51.64,51.43,51.21,,,
259,20.0,423.48333333333335,51.61,51.75,51.78,51.72,51.51,51.24,,,
260,19.8,423.76666666666665,51.93,51.85,51.87,51.78,51.66,51.35,,,
261,19.5,424.4833333333333,51.9,51.88,51.96,51.85,51.65,51.42,,,
262,19.7,424.81666666666666,51.95,52.02,52.05,51.92,51.72,51.45,,,
263,19.9,288.65000000000003,52.1,52.11,52.08,51.95,51.78,51.54,,,
264,20.0,14.883333333333333,52.1,52.08,52.08,52.02,51.89,51.57,,,
265,19.9,14.866666666666667,51.88,52.08,52.08,52.03,51.86,51.58,,,
266,19.6,14.816666666666668,51.76,52.07,52.07,52.03,51.87,51.53,,,
267,19.9,14.933333333333335,51.93,52.07,52.07,52,51.89,51.52,,,
268,20.2,14.916666666666664,51.98,52.08,52.06,52.01,51.9,51.53,,,
269,20.0,14.966666666666667,51.84,52.07,52.07,52.01,51.9,51.58,,,
270,19.8,15.0,51.95,52.04,52.06,52.02,51.88,51.48,,,
271,19.5,15.0,51.77,52.05,52.06,52.02,51.88,51.52,,,
272,19.9,14.966666666666667,51.9,52.04,52.06,52.01,51.88,51.55,,,
273,20.1,14.933333333333335,51.79,52.02,52.06,52,51.89,51.55,,,
274,20.0,14.933333333333335,51.74,52,52.04,52.01,51.89,51.5,,,
275,19.7,14.9,51.76,52.04,52.04,52.01,51.88,51.5,,,
276,19.7,14.950000000000001,51.53,52.04,52.05,51.99,51.87,51.53,,,
277,20.1,14.883333333333333,51.5,52.04,52.04,51.99,51.86,51.52,,,
278,20.1,14.983333333333334,51.56,51.99,52.01,51.99,51.87,51.5,,,
279,19.9,14.899999999999999,51.77,51.97,52.03,51.98,51.87,51.49,,,
280,19.6,14.916666666666666,51.89,52.02,52.02,51.99,51.85,51.48,,,
281,19.9,14.966666666666667,51.97,51.98,52,51.97,51.85,51.48,,,
282,20.1,12.633333333333335,51.98,52,52.02,51.96,51.86,51.48,,,
283,20.0,0.8166666666666668,51.66,52.01,52.01,51.97,51.85,51.49,,,
284,19.9,0.8333333333333334,51.85,51.99,52.02,51.97,51.86,51.47,,,
285,19.8,0.8166666666666665,51.85,51.98,52,51.96,51.83,51.45,,,
286,19.6,0.7999999999999999,51.92,51.97,52.01,51.95,51.85,51.45,,,
287,20.0,0.7999999999999999,51.92,51.99,52,51.95,51.83,51.46,,,
288,20.0,0.7999999999999999,51.89,52,52,51.96,51.83,51.46,,,
289,19.9,0.8166666666666668,51.87,51.99,52.01,51.96,51.85,51.46,,,
290,19.8,0.8166666666666668,51.83,52,52,51.95,51.83,51.44,,,
291,19.7,0.7999999999999999,51.79,51.97,51.98,51.95,51.82,51.43,,,
292,20.0,0.7999999999999999,51.65,51.95,51.98,51.95,51.82,51.44,,,
293,20.0,0.7999999999999999,51.71,51.95,51.97,51.93,51.81,51.41,,,
294,19.9,0.8166666666666665,51.94,51.95,51.97,51.94,51.82,51.42,,,
295,19.7,0.8333333333333334,51.89,51.98,51.98,51.92,51.81,51.42,,,
296,19.7,0.8333333333333334,51.97,51.97,51.98,51.92,51.81,51.42,,,
297,20.0,0.8333333333333334,51.89,51.97,51.98,51.92,51.81,51.41,,,
298,20.0,0.8166666666666668,51.9,51.97,51.96,51.92,51.8,51.4,,,
299,19.9,0.8166666666666665,51.92,51.97,51.96,51.92,51.81,51.4,,,
300,19.7,0.7999999999999999,51.78,51.95,51.97,51.9,51.79,51.37,,,
301,19.7,0.8333333333333334,51.81,51.95,51.97,51.9,51.79,51.39,,,
302,20.0,0.8166666666666668,51.9,51.98,51.96,51.9,51.79,51.4,,,
303,20.0,0.8166666666666665,51.69,51.95,51.96,51.89,51.78,51.38,,,
304,19.9,0.7999999999999999,51.83,51.95,51.95,51.89,51.79,51.36,,,
305,19.7,0.7999999999999999,51.85,51.94,51.94,51.89,51.77,51.36,,,
306,19.8,0.8166666666666665,51.67,51.93,51.95,51.9,51.78,51.36,,,
307,19.9,0.8166666666666668,51.62,51.92,51.95,51.88,51.77,51.36,,,
308,19.9,0.8166666666666665,51.8,51.94,51.95,51.88,51.77,51.36,,,
309,19.8,0.8333333333333334,51.88,51.93,51.93,51.87,51.76,51.33,,,
310,19.7,0.8333333333333334,51.64,51.92,51.94,51.88,51.77,51.34,,,
311,19.9,0.7999999999999999,51.86,51.91,51.93,51.87,51.77,51.33,,,
312,20.0,0.7999999999999999,51.64,51.93,51.94,51.88,51.75,51.34,,,
313,20.0,0.8166666666666668,51.75,51.92,51.93,51.85,51.75,51.32,,,
314,19.8,0.8166666666666668,51.86,51.93,51.92,51.85,51.76,51.31,,,
315,19.6,0.8500000000000001,51.73,51.92,51.93,51.86,51.74,51.31,,,
316,19.8,0.8500000000000001,51.58,51.91,51.93,51.84,51.74,51.31,,,
317,19.9,0.7999999999999999,51.72,51.91,51.92,51.85,51.74,51.3,,,
318,19.9,0.7999999999999999,51.93,51.92,51.92,51.85,51.75,51.3,,,
319,19.8,0.7999999999999999,51.92,51.91,51.91,51.85,51.73,51.3,,,
320,19.6,0.8166666666666668,51.77,51.9,51.9,51.84,51.73,51.29,,,
321,19.9,0.8500000000000001,51.78,51.9,51.9,51.84,51.73,51.28,,,
322,20.0,0.7999999999999999,51.61,51.9,51.91,51.83,51.73,51.28,,,
323,20.0,0.8333333333333334,51.84,51.9,51.89,51.84,51.73,51.28,,,
324,19.8,0.7999999999999999,51.37,51.91,51.9,51.85,51.73,51.29,,,
325,19.7,0.7999999999999999,51.27,51.9,51.88,51.82,51.73,51.26,,,
326,19.9,0.7999999999999999,51.73,51.89,51.9,51.83,51.72,51.24,,,
327,20.0,0.7999999999999999,51.2,51.88,51.89,51.83,51.72,51.26,,,
328,19.9,0.8166666666666668,51.73,51.87,51.9,51.83,51.72,51.25,,,
329,19.7,0.8166666666666668,51.76,51.87,51.89,51.81,51.7,51.23,,,
330,19.6,0.8166666666666668,51.87,51.87,51.89,51.82,51.7,51.25,,,
331,19.9,0.85,51.8,51.88,51.88,51.8,51.71,51.22,,,
332,20.0,0.7999999999999999,51.72,51.88,51.88,51.81,51.7,51.21,,,
333,19.9,0.8166666666666665,51.75,51.87,51.87,51.79,51.69,51.22,,,
334,19.7,0.7999999999999999,51.69,51.88,51.88,51.81,51.71,51.23,,,
335,19.7,0.7999999999999999,51.63,51.86,51.87,51.8,51.7,51.22,,,
336,20.0,0.7999999999999999,51.49,51.85,51.87,51.8,51.7,51.21,,,
337,20.0,0.8166666666666665,51.67,51.84,51.85,51.79,51.68,51.19,,,
338,19.9,0.8166666666666668,51.68,51.84,51.85,51.78,51.69,51.19,,,
339,19.7,0.8166666666666668,51.82,51.86,51.86,51.8,51.69,51.19,,,
340,19.7,0.8166666666666665,51.79,51.86,51.85,51.79,51.68,51.18,,,
341,19.9,0.7999999999999999,51.75,51.85,51.85,51.78,51.67,51.17,,,
342,20.0,0.7833333333333332,51.83,51.85,51.83,51.78,51.68,51.17,,,
343,19.9,0.7999999999999999,51.8,51.86,51.84,51.78,51.67,51.17,,,
344,19.7,0.8166666666666665,51.29,51.84,51.84,51.78,51.67,51.16,,,
345,19.6,0.7999999999999999,51.78,51.82,51.83,51.76,51.66,51.16,,,
346,20.0,0.8333333333333334,51.88,51.84,51.85,51.78,51.66,51.15,,,
347,20.0,0.8333333333333334,51.67,51.84,51.83,51.77,51.67,51.15,,,
348,19.9,0.7999999999999999,51.75,51.84,51.83,51.75,51.65,51.14,,,
349,19.7,0.7999999999999999,51.71,51.84,51.83,51.75,51.65,51.13,,,
350,19.6,0.7999999999999999,51.74,51.84,51.83,51.76,51.66,51.12,,,
351,19.9,0.8166666666666668,51.7,51.83,51.83,51.75,51.64,51.13,,,
352,19.9,0.8166666666666668,51.72,51.83,51.82,51.75,51.64,51.11,,,
353,19.9,0.7999999999999999,51.73,51.82,51.8,51.74,51.63,51.09,,,
354,19.8,0.7999999999999999,51.59,51.83,51.82,51.76,51.65,51.11,,,
355,19.6,0.7999999999999999,51.73,51.8,51.81,51.74,51.63,51.1,,,
356,19.9,0.8333333333333334,51.66,51.82,51.8,51.75,51.63,51.1,,,
357,20.0,0.8166666666666668,51.78,51.8,51.8,51.73,51.63,51.09,,,
358,19.9,0.8166666666666665,51.69,51.79,51.8,51.73,51.63,51.09,,,
359,19.7,0.8166666666666665,51.65,51.8,51.8,51.74,51.64,51.08,,,
360,19.6,0.8166666666666668,51.57,51.81,51.79,51.73,51.62,51.07,,,
361,19.8,0.7999999999999999,51.59,51.78,51.79,51.73,51.62,51.07,,,
362,19.9,0.7999999999999999,51.58,51.77,51.77,51.7,51.61,51.05,,,
363,19.8,0.7999999999999999,51.81,51.78,51.79,51.72,51.61,51.07,,,
364,19.7,0.7999999999999999,51.76,51.77,51.78,51.71,51.61,51.05,,,
365,19.8,0.8166666666666665,51.64,51.77,51.78,51.72,51.62,51.05,,,
366,20.0,0.8333333333333335,51.36,51.78,51.78,51.7,51.6,51.04,,,
367,20.0,0.7999999999999999,51.6,51.78,51.77,51.71,51.61,51.04,,,
368,19.8,0.8166666666666668,51.68,51.76,51.77,51.7,51.59,51.03,,,
369,19.7,0.7999999999999999,51.74,51.76,51.76,51.7,51.59,51.03,,,
370,19.5,0.8166666666666665,51.6,51.76,51.75,51.69,51.58,51.01,,,
371,19.8,0.8333333333333335,51.63,51.74,51.76,51.69,51.59,51.01,,,
372,19.9,0.8666666666666668,51.58,51.77,51.76,51.68,51.59,51,,,
373,19.9,0.8166666666666665,51.62,51.75,51.76,51.69,51.59,51.01,,,
374,19.7,0.8166666666666665,51.63,51.75,51.75,51.68,51.58,51,,,
375,19.7,0.7999999999999999,51.61,51.75,51.76,51.68,51.58,50.99,,,
376,20.0,0.8333333333333334,51.72,51.75,51.75,51.68,51.58,50.99,,,
377,20.0,0.7999999999999999,51.7,51.74,51.75,51.68,51.57,50.97,,,
378,19.9,0.8333333333333334,51.61,51.74,51.74,51.67,51.57,50.97,,,
379,19.7,0.7999999999999999,51.62,51.76,51.74,51.67,51.57,50.97,,,
380,19.6,0.7999999999999999,51.73,51.74,51.73,51.66,51.56,50.96,,,
381,19.9,0.7999999999999999,51.62,51.73,51.72,51.66,51.56,50.97,,,
382,19.9,0.7999999999999999,51.51,51.73,51.72,51.66,51.56,50.95,,,
383,19.9,0.8333333333333334,51.59,51.72,51.72,51.66,51.56,50.95,,,
384,19.6,0.8333333333333334,51.15,51.71,51.71,51.66,51.56,50.94,,,
385,19.6,0.8333333333333335,51.61,51.7,51.73,51.65,51.56,50.95,,,
386,19.9,0.8166666666666668,51.32,51.71,51.71,51.64,51.54,50.92,,,
387,20.0,0.7999999999999999,51.66,51.71,51.7,51.64,51.53,50.93,,,
388,19.9,0.8166666666666668,51.56,51.72,51.72,51.65,51.55,50.93,,,
389,19.7,0.7999999999999999,51.7,51.72,51.71,51.64,51.55,50.92,,,
390,19.6,0.7999999999999999,51.53,51.72,51.7,51.64,51.53,50.91,,,
391,19.9,0.8333333333333334,51.57,51.7,51.71,51.63,51.53,50.91,,,
392,19.9,0.7999999999999999,51.6,51.71,51.7,51.63,51.53,50.9,,,
393,19.8,0.7999999999999999,51.57,51.69,51.7,51.63,51.53,50.89,,,
394,19.7,0.7999999999999999,51.71,51.69,51.71,51.64,51.53,50.91,,,
395,19.7,0.7999999999999999,51.44,51.69,51.71,51.62,51.52,50.87,,,
396,20.0,0.8166666666666668,51.53,51.69,51.7,51.62,51.52,50.88,,,
397,19.9,0.8166666666666668,51.47,51.7,51.68,51.62,51.52,50.88,,,
398,19.8,0.8333333333333334,51.58,51.68,51.68,51.61,51.52,50.86,,,
399,19.6,0.8166666666666665,51.54,51.67,51.68,51.61,51.51,50.87,,,
400,20.0,0.7999999999999999,51.54,51.67,51.68,51.61,51.51,50.86,,,
401,19.9,0.7999999999999999,51.41,51.66,51.67,51.61,51.51,50.84,,,
402,19.9,0.8166666666666665,51.35,51.67,51.68,51.61,51.51,50.85,,,
403,19.8,0.7999999999999999,51.53,51.65,51.66,51.6,51.48,50.83,,,
404,19.6,0.8166666666666668,51.56,51.66,51.66,51.6,51.5,50.83,,,
405,19.9,0.8500000000000001,51.6,51.65,51.66,51.61,51.5,50.82,,,
406,20.0,0.8166666666666668,51.56,51.65,51.66,51.59,51.49,50.82,,,
407,19.9,0.8166666666666668,51.45,51.65,51.66,51.58,51.49,50.82,,,
408,19.8,0.8166666666666665,51.6,51.66,51.65,51.58,51.48,50.81,,,
409,19.6,0.7833333333333332,51.62,51.65,51.65,51.58,51.48,50.82,,,
410,19.9,0.8333333333333335,51.51,51.64,51.66,51.59,51.49,50.81,,,
411,20.0,0.8333333333333334,51.49,51.63,51.65,51.57,51.48,50.8,,,
412,19.9,0.7999999999999999,51.55,51.64,51.65,51.59,51.47,50.8,,,
413,19.7,0.8333333333333334,51.23,51.62,51.64,51.57,51.47,50.79,,,
414,19.6,0.8166666666666668,51.24,51.62,51.64,51.57,51.47,50.77,,,
415,19.9,0.7999999999999999,51.46,51.63,51.63,51.57,51.47,50.78,,,
416,19.9,0.7999999999999999,50.7,51.62,51.63,51.56,51.47,50.77,,,
417,19.9,0.8333333333333334,51.65,51.64,51.63,51.57,51.47,50.76,,,
418,19.7,0.8166666666666668,51.62,51.63,51.64,51.57,51.47,50.77,,,
419,19.6,0.8166666666666665,51.63,51.59,51.62,51.56,51.45,50.76,,,
420,19.9,0.7999999999999999,51.39,51.6,51.62,51.56,51.45,50.76,,,
421,20.0,0.8166666666666665,51.47,51.62,51.62,51.54,51.45,50.73,,,
422,19.9,0.8166666666666668,50.97,51.6,51.62,51.55,51.45,50.74,,,
423,19.7,0.8000000000000002,51.51,51.61,51.62,51.55,51.45,50.74,,,
424,19.6,0.8333333333333334,51.52,51.58,51.6,51.53,51.44,50.72,,,
425,19.9,0.8500000000000001,51.33,51.61,51.61,51.54,51.44,50.73,,,
426,20.0,0.8333333333333334,51.49,51.62,51.61,51.53,51.44,50.71,,,
427,19.9,0.7999999999999999,51.46,51.62,51.61,51.54,51.43,50.7,,,
428,19.7,0.8166666666666668,51.33,51.59,51.6,51.53,51.43,50.71,,,
429,19.6,0.7999999999999999,51.58,51.58,51.6,51.54,51.43,50.71,,,
430,19.8,0.7999999999999999,51.56,51.59,51.59,51.53,51.42,50.7,,,
431,19.9,0.8333333333333334,51.36,51.59,51.59,51.52,51.41,50.68,,,
432,19.8,0.8500000000000001,51.08,51.58,51.6,51.53,51.43,50.7,,,
433,19.7,0.85,51.32,51.59,51.57,51.51,51.41,50.67,,,
434,19.6,0.7999999999999999,51.29,51.58,51.58,51.51,51.41,50.68,,,
435,19.9,0.7999999999999999,51.47,51.56,51.57,51.5,51.4,50.67,,,
436,19.9,0.8166666666666665,51.54,51.59,51.58,51.52,51.41,50.65,,,
437,19.8,0.7833333333333332,51.52,51.57,51.59,51.52,51.41,50.67,,,
438,19.6,0.8166666666666665,51.55,51.54,51.56,51.5,51.39,50.64,,,
439,19.7,0.8166666666666668,51.43,51.56,51.57,51.5,51.41,50.65,,,
440,19.9,0.8166666666666665,51.49,51.55,51.57,51.5,51.38,50.63,,,
441,19.9,0.7999999999999999,51.38,51.53,51.57,51.49,51.39,50.62,,,
442,19.8,0.8166666666666665,51.5,51.56,51.55,51.49,51.4,50.63,,,
443,19.6,0.8166666666666668,51.55,51.55,51.56,51.49,51.39,50.62,,,
444,19.8,0.8333333333333334,51.44,51.56,51.56,51.49,51.39,50.63,,,
445,19.9,0.8333333333333334,51.45,51.55,51.55,51.49,51.39,50.62,,,
446,19.9,0.8166666666666665,51.48,51.55,51.56,51.47,51.39,50.61,,,
447,19.8,0.7999999999999999,51.41,51.54,51.55,51.47,51.38,50.61,,,
448,19.6,0.7999999999999999,51.47,51.52,51.53,51.46,51.37,50.57,,,
449,19.9,0.7999999999999999,51.54,51.53,51.54,51.47,51.38,50.59,,,
450,20.0,0.7999999999999999,51.48,51.53,51.55,51.47,51.36,50.6,,,
451,19.8,0.8166666666666665,51.52,51.53,51.52,51.46,51.36,50.58,,,
452,19.7,0.8333333333333334,51.54,51.51,51.52,51.45,51.36,50.57,,,
453,19.7,0.8166666666666668,51.49,51.53,51.52,51.46,51.36,50.56,,,
454,19.9,0.7999999999999999,51.38,51.51,51.52,51.46,51.35,50.56,,,
455,19.9,0.8333333333333334,51.47,51.52,51.52,51.45,51.36,50.57,,,
456,19.8,0.8166666666666668,51.47,51.53,51.52,51.45,51.35,50.55,,,
457,19.6,0.8166666666666668,51.48,51.49,51.52,51.46,51.35,50.55,,,
458,19.7,0.8166666666666668,51.4,51.51,51.52,51.44,51.35,50.53,,,
459,19.9,0.8500000000000001,51.44,51.5,51.51,51.45,51.34,50.54,,,
460,19.8,0.8166666666666665,51.44,51.5,51.51,51.43,51.34,50.54,,,
461,19.7,0.7999999999999999,51.49,51.53,51.52,51.45,51.36,50.53,,,
462,19.7,0.7999999999999999,51.45,51.5,51.51,51.44,51.34,50.53,,,
463,19.9,0.8166666666666668,51.55,51.5,51.51,51.44,51.34,50.53,,,
464,20.0,0.7999999999999999,51.26,51.51,51.49,51.42,51.33,50.51,,,
465,19.9,0.8333333333333334,51.36,51.47,51.49,51.43,51.32,50.5,,,
466,19.7,0.8166666666666665,51.43,51.48,51.49,51.42,51.32,50.49,,,
467,19.6,0.8166666666666668,51.33,51.49,51.49,51.43,51.34,50.5,,,
468,19.8,0.7833333333333332,51.3,51.46,51.48,51.42,51.31,50.49,,,
469,19.9,0.7999999999999999,51.15,51.48,51.47,51.42,51.31,50.49,,,
470,19.9,0.8166666666666668,51.17,51.46,51.48,51.41,51.31,50.49,,,
471,19.7,0.8333333333333334,51.16,51.47,51.47,51.42,51.31,50.48,,,
472,19.5,0.8333333333333334,51.32,51.48,51.47,51.41,51.31,50.47,,,
473,19.8,0.7999999999999999,51.33,51.45,51.46,51.4,51.29,50.46,,,
474,19.9,0.7833333333333333,51.11,51.46,51.47,51.4,51.3,50.46,,,
475,19.9,0.8166666666666665,51.2,51.47,51.47,51.4,51.3,50.45,,,
476,19.8,0.7999999999999999,51.26,51.47,51.46,51.4,51.29,50.44,,,
477,19.7,0.8333333333333334,51.32,51.45,51.45,51.39,51.3,50.46,,,
478,19.7,0.8666666666666667,51.32,51.44,51.45,51.39,51.29,50.44,,,
479,19.9,0.8333333333333334,51.39,51.44,51.44,51.38,51.27,50.43,,,
480,19.9,0.7833333333333332,51.36,51.46,51.45,51.38,51.28,50.42,,,
481,19.8,0.7999999999999999,51.31,51.46,51.45,51.38,51.28,50.43,,,
482,19.6,0.7999999999999999,51.37,51.45,51.44,51.37,51.27,50.42,,,
483,19.9,0.8333333333333334,51.39,51.45,51.44,51.38,51.29,50.42,,,
484,20.0,0.8166666666666665,51.35,51.44,51.43,51.37,51.27,50.41,,,
485,19.9,0.8333333333333334,51.35,51.43,51.44,51.37,51.27,50.4,,,
486,19.8,0.7999999999999999,51.04,51.42,51.43,51.36,51.28,50.4,,,
487,19.6,0.7999999999999999,51.39,51.43,51.44,51.37,51.27,50.41,,,
488,19.9,0.7999999999999999,51.32,51.41,51.42,51.36,51.25,50.38,,,
489,19.9,0.7999999999999999,51.35,51.41,51.43,51.36,51.26,50.38,,,
490,19.9,0.8166666666666668,51.24,51.41,51.43,51.35,51.26,50.37,,,
491,19.7,0.8166666666666665,51.38,51.41,51.41,51.35,51.25,50.36,,,
492,19.8,0.7999999999999999,51.29,51.41,51.42,51.35,51.25,50.36,,,
493,19.9,0.7999999999999999,51.41,51.4,51.42,51.34,51.24,50.34,,,
494,19.9,0.7999999999999999,51.33,51.41,51.42,51.34,51.24,50.36,,,
495,19.7,0.7999999999999999,51.43,51.4,51.41,51.35,51.24,50.35,,,
496,19.6,0.7999999999999999,51.37,51.41,51.39,51.33,51.23,50.34,,,
497,19.8,0.8166666666666668,51.31,51.4,51.41,51.33,51.23,50.33,,,
498,19.9,0.8333333333333334,51.31,51.4,51.4,51.34,51.24,50.33,,,
499,19.9,0.7999999999999999,51.17,51.41,51.41,51.34,51.24,50.34,,,
500,19.7,0.7999999999999999,51.23,51.39,51.39,51.34,51.23,50.32,,,
501,19.6,0.7999999999999999,51.08,51.39,51.39,51.32,51.22,50.31,,,
502,19.9,0.7999999999999999,51.29,51.37,51.39,51.31,51.21,50.31,,,
503,20.0,0.8333333333333334,51.38,51.4,51.39,51.32,51.22,50.32,,,
504,19.9,0.8333333333333334,51.3,51.39,51.39,51.32,51.22,50.29,,,
505,19.7,0.7999999999999999,51.34,51.36,51.38,51.31,51.21,50.29,,,
506,19.6,0.7999999999999999,51.39,51.37,51.38,51.3,51.21,50.3,,,
507,19.9,0.7999999999999999,51.19,51.39,51.38,51.31,51.21,50.29,,,
508,19.9,0.7833333333333333,51.06,51.36,51.38,51.3,51.2,50.27,,,
509,19.9,0.8333333333333334,51.18,51.35,51.36,51.29,51.19,50.27,,,
510,19.7,0.7999999999999999,51.08,51.33,51.36,51.3,51.2,50.27,,,
511,19.6,0.8333333333333334,51.09,51.34,51.35,51.3,51.19,50.28,,,
512,19.9,0.7999999999999999,51.25,51.34,51.35,51.28,51.18,50.25,,,
513,20.0,0.8166666666666665,51.36,51.36,51.36,51.29,51.19,50.25,,,
514,19.9,0.7999999999999999,51.33,51.35,51.35,51.29,51.17,50.25,,,
515,19.7,0.7999999999999999,51.31,51.36,51.36,51.29,51.18,50.25,,,
516,19.6,0.7999999999999999,51.23,51.34,51.36,51.29,51.18,50.24,,,
517,19.8,0.85,51.21,51.34,51.35,51.28,51.18,50.24,,,
518,19.9,0.8166666666666668,51.26,51.33,51.35,51.28,51.18,50.23,,,
519,19.9,0.7999999999999999,51.2,51.32,51.34,51.27,51.16,50.22,,,
520,19.8,0.7999999999999999,51.34,51.33,51.33,51.28,51.17,50.22,,,
521,19.6,0.8166666666666665,51.32,51.33,51.34,51.27,51.18,50.22,,,
522,19.7,0.7999999999999999,51.25,51.33,51.31,51.26,51.16,50.2,,,
523,20.0,0.8166666666666665,51.28,51.33,51.33,51.26,51.16,50.21,,,
524,19.9,0.8500000000000001,51.22,51.34,51.32,51.25,51.16,50.19,,,
525,19.8,0.8166666666666668,51.18,51.31,51.31,51.25,51.15,50.18,,,
526,19.6,0.8333333333333334,51.29,51.32,51.33,51.24,51.15,50.18,,,
527,19.7,0.8166666666666665,51.35,51.32,51.32,51.26,51.15,50.19,,,
528,19.9,0.7999999999999999,51.29,51.31,51.32,51.24,51.15,50.16,,,
529,20.0,0.7999999999999999,51.28,51.3,51.31,51.24,51.14,50.16,,,
530,19.8,0.8166666666666668,51.15,51.31,51.3,51.24,51.13,50.16,,,
531,19.7,0.8333333333333334,51.16,51.31,51.32,51.25,51.14,50.16,,,
532,19.7,0.8166666666666665,51.12,51.32,51.31,51.25,51.14,50.16,,,
533,20.0,0.7999999999999999,51.17,51.3,51.3,51.24,51.13,50.16,,,
534,19.9,0.7999999999999999,50.92,51.28,51.3,51.23,51.13,50.14,,,
535,19.8,0.7999999999999999,51.2,51.29,51.29,51.22,51.12,50.14,,,
536,19.7,0.7999999999999999,51.28,51.28,51.29,51.22,51.11,50.13,,,
537,19.8,0.7999999999999999,51.24,51.3,51.29,51.23,51.13,50.13,,,
538,19.9,0.8500000000000001,51.26,51.28,51.29,51.2,51.11,50.11,,,
539,19.9,0.8166666666666665,51.3,51.28,51.27,51.21,51.11,50.11,,,
540,19.8,0.8333333333333334,51.25,51.29,51.29,51.21,51.12,50.12,,,
541,19.6,0.7999999999999999,51.2,51.29,51.3,51.22,51.11,50.12,,,
542,19.8,0.7999999999999999,50.99,51.27,51.27,51.21,51.1,50.1,,,
543,19.9,0.8333333333333334,51.14,51.26,51.27,51.2,51.11,50.1,,,
544,19.9,0.8166666666666668,51.04,51.25,51.26,51.19,51.09,50.07,,,
545,19.8,0.8166666666666665,51.26,51.28,51.26,51.2,51.11,50.08,,,
546,19.6,0.8166666666666665,51.13,51.26,51.26,51.19,51.09,50.07,,,
547,19.8,0.8166666666666665,51.08,51.26,51.27,51.2,51.1,50.09,,,
548,19.9,0.7999999999999999,51.22,51.26,51.27,51.2,51.09,50.08,,,
549,19.9,0.7999999999999999,51.24,51.25,51.26,51.2,51.09,50.07,,,
550,19.8,0.7999999999999999,51.01,51.26,51.27,51.2,51.1,50.07,,,
551,19.6,0.85,51.1,51.25,51.25,51.19,51.09,50.05,,,
552,19.7,0.8166666666666665,51.09,51.24,51.24,51.18,51.07,50.04,,,
553,19.9,0.7999999999999999,51.11,51.25,51.25,51.18,51.09,50.06,,,
554,19.9,0.7999999999999999,51.19,51.24,51.25,51.17,51.08,50.05,,,
555,19.8,0.7999999999999999,51.17,51.24,51.23,51.17,51.08,50.04,,,
556,19.6,0.8166666666666668,50.98,51.21,51.24,51.17,51.07,50.02,,,
557,19.8,0.8166666666666668,50.99,51.23,51.23,51.17,51.07,50.02,,,
558,19.9,0.8166666666666665,51.17,51.23,51.24,51.16,51.07,50.03,,,
559,19.8,0.8166666666666665,51.16,51.21,51.22,51.15,51.05,50.01,,,
560,19.7,0.7999999999999999,51.25,51.25,51.22,51.15,51.06,50.01,,,
561,19.7,0.7999999999999999,51.17,51.22,51.21,51.14,51.05,49.99,,,
562,19.9,0.7999999999999999,51.12,51.21,51.21,51.14,51.06,50.01,,,
563,20.0,0.8333333333333334,51.17,51.22,51.23,51.16,51.05,49.99,,,
564,19.9,0.8333333333333334,51.12,51.19,51.22,51.15,51.04,49.99,,,
565,19.8,0.8166666666666665,51.2,51.22,51.23,51.16,51.05,49.99,,,
566,19.6,0.7999999999999999,51.22,51.2,51.19,51.14,51.04,49.98,,,
567,19.8,0.7999999999999999,51.2,51.18,51.19,51.13,51.03,49.96,,,
568,20.0,0.7999999999999999,51.21,51.21,51.21,51.14,51.04,49.97,,,
569,19.9,0.8166666666666665,51.04,51.2,51.21,51.14,51.04,49.98,,,
570,19.8,0.8333333333333334,51.01,51.18,51.2,51.13,51.03,49.94,,,
571,19.6,0.8166666666666665,50.84,51.19,51.2,51.13,51.03,49.96,,,
572,19.9,0.7833333333333333,50.99,51.17,51.18,51.13,51.02,49.96,,,
573,19.9,0.7999999999999999,50.99,51.15,51.18,51.12,51.02,49.94,,,
574,19.9,0.7833333333333333,50.99,51.19,51.19,51.13,51.03,49.93,,,
575,19.7,0.8166666666666668,51.08,51.18,51.17,51.11,51.01,49.92,,,
576,19.7,0.8166666666666665,51.2,51.18,51.19,51.12,51.03,49.94,,,
577,19.9,0.8166666666666665,51.21,51.17,51.18,51.12,51.02,49.94,,,
578,19.9,0.8166666666666665,51.16,51.18,51.17,51.11,51,49.92,,,
579,19.8,0.7999999999999999,51.07,51.16,51.17,51.1,51.01,49.9,,,
580,19.6,0.7999999999999999,51.02,51.14,51.17,51.11,51,49.91,,,
581,20.0,0.7999999999999999,50.95,51.17,51.16,51.1,51,49.91,,,
582,20.0,0.8166666666666668,51.05,51.14,51.16,51.1,50.99,49.9,,,
583,19.9,0.8333333333333334,51.08,51.16,51.15,51.09,50.98,49.89,,,
584,19.7,0.7999999999999999,51.06,51.16,51.16,51.09,50.99,49.88,,,
585,19.6,0.7999999999999999,51.02,51.16,51.16,51.09,50.99,49.9,,,
586,19.8,0.7999999999999999,51.03,51.15,51.15,51.09,50.99,49.88,,,
587,19.9,0.7999999999999999,51.15,51.15,51.16,51.09,50.99,49.88,,,
588,19.9,0.8166666666666668,51.01,51.14,51.14,51.07,50.97,49.87,,,
589,19.7,0.8166666666666665,51.04,51.13,51.15,51.07,50.98,49.85,,,
590,19.6,0.7999999999999999,51.06,51.12,51.13,51.07,50.97,49.85,,,
591,19.9,0.8166666666666668,50.99,51.13,51.12,51.06,50.96,49.85,,,
592,19.9,0.7999999999999999,50.93,51.13,51.13,51.07,50.96,49.84,,,
593,19.9,0.7999999999999999,50.83,51.13,51.14,51.07,50.97,49.84,,,
594,19.7,0.7999999999999999,50.82,51.1,51.13,51.06,50.95,49.83,,,
595,19.7,0.85,50.7,51.1,51.12,51.05,50.95,49.82,,,
596,19.9,0.8333333333333334,50.8,51.1,51.12,51.06,50.95,49.82,,,
597,19.9,0.7999999999999999,50.85,51.1,51.11,51.05,50.95,49.82,,,
598,19.8,0.8333333333333334,51.07,51.08,51.11,51.05,50.95,49.82,,,
599,19.7,0.8166666666666665,51.07,51.1,51.12,51.05,50.95,49.81,,,
600,19.8,0.8166666666666668,50.97,51.1,51.12,51.05,50.95,49.82,,,
601,19.9,0.8166666666666668,50.83,51.09,51.1,51.04,50.93,49.81,,,
602,19.9,0.8500000000000001,50.85,51.1,51.09,51.03,50.94,49.78,,,
603,19.8,0.8166666666666665,51.07,51.1,51.1,51.03,50.94,49.79,,,
604,19.6,0.8166666666666665,51.03,51.1,51.1,51.03,50.93,49.78,,,
605,19.9,0.7999999999999999,50.77,51.08,51.09,51.02,50.92,49.78,,,
606,20.0,0.8166666666666668,50.96,51.07,51.09,51.03,50.93,49.77,,,
607,20.0,0.7999999999999999,51.09,51.11,51.09,51.03,50.93,49.78,,,
608,19.8,0.7999999999999999,50.83,51.09,51.08,51.03,50.91,49.75,,,
609,19.6,0.8166666666666665,51,51.08,51.09,51.02,50.92,49.75,,,
610,19.7,0.8333333333333334,50.88,51.07,51.07,51,50.92,49.75,,,
611,19.9,0.8166666666666668,50.87,51.05,51.07,51.01,50.89,49.74,,,
612,19.9,0.7999999999999999,50.88,51.03,51.08,51.02,50.89,49.73,,,
613,19.8,0.7999999999999999,50.93,51.07,51.06,50.99,50.9,49.73,,,
614,19.6,0.7999999999999999,50.96,51.03,51.07,51.01,50.9,49.73,,,
615,19.8,0.7999999999999999,50.92,51.06,51.07,51,50.91,49.74,,,
616,19.9,0.7999999999999999,50.98,51.04,51.05,50.99,50.9,49.71,,,
617,19.9,0.8333333333333334,51.08,51.07,51.07,51,50.89,49.72,,,
618,19.8,0.8166666666666665,50.92,51.07,51.05,50.99,50.9,49.7,,,
619,19.7,0.7999999999999999,50.98,51.06,51.07,50.99,50.89,49.71,,,
620,19.8,0.7999999999999999,50.99,51.06,51.07,50.99,50.9,49.71,,,
621,19.9,0.7999999999999999,50.98,51.05,51.05,50.98,50.88,49.69,,,
622,19.9,0.7999999999999999,50.91,51.02,51.05,50.98,50.87,49.7,,,
623,19.8,0.8166666666666665,50.98,51.02,51.04,50.97,50.86,49.69,,,
624,19.6,0.8333333333333334,51.02,51.01,51.05,50.97,50.86,49.67,,,
625,19.8,0.8166666666666665,51.05,51.04,51.04,50.97,50.88,49.68,,,
626,20.0,0.8166666666666668,51.05,51.05,51.03,50.97,50.86,49.67,,,
627,19.9,0.7999999999999999,51.07,51.03,51.03,50.97,50.87,49.66,,,
628,19.8,0.7999999999999999,50.75,51.06,51.05,50.97,50.86,49.67,,,
629,19.6,0.7999999999999999,50.94,51.02,51.03,50.97,50.86,49.65,,,
630,19.8,0.8333333333333334,50.95,51.01,51.02,50.95,50.84,49.45,14.73,50.07,0.48833333333333334
631,20.0,0.8333333333333334,51.05,51,50.92,50.83,50.63,42.35,14.62,51,2.981666666666667
632,19.9,2.5833333333333335,51.05,50.95,50.81,50.65,48.16,37.36,14.48,51.02,3.0
633,19.7,14.466666666666667,51.02,50.84,50.61,50.5,40.26,33.55,14.46,51.03,3.0083333333333333
634,19.7,212.85,50.86,50.61,50.43,50.3,34.49,30.64,14.44,50.96,3.0016666666666665
635,19.8,306.9166666666667,50.8,50.45,50.25,50.06,30.69,28.76,14.46,50.87,1.9983333333333333
636,19.9,285.8666666666666,50.77,50.41,50.22,50.03,31,28.68,,,
637,19.8,281.05,50.47,50.36,50.21,50.03,31.57,28.57,,,
638,19.5,283.26666666666665,50.56,50.4,50.25,49.95,31.62,28.69,,,
639,19.6,287.98333333333335,50.71,50.42,50.25,49.98,32.3,28.72,,,
640,19.9,296.09999999999997,50.25,50.4,50.25,49.96,32.41,28.84,,,
641,19.8,304.5,50.59,50.38,50.23,49.99,32.84,28.94,,,
642,19.6,308.2333333333333,50.34,50.4,50.24,49.99,33.3,29.02,,,
643,19.4,314.2166666666667,50.39,50.38,50.26,49.97,33.71,29.2,,,
644,19.7,318.5333333333333,50.53,50.38,50.24,49.96,34.04,29.35,,,
645,19.9,321.8333333333333,50.38,50.4,50.25,49.97,34.4,29.5,,,
646,19.8,323.3,50.48,50.39,50.24,49.97,34.78,29.63,,,
647,19.5,324.51666666666665,50.34,50.37,50.24,49.95,35.12,29.81,,,
648,19.6,326.2333333333333,50.36,50.38,50.24,49.96,35.48,30.01,,,
649,19.9,327.68333333333334,50.23,50.37,50.22,49.95,35.85,30.19,,,
650,19.9,329.09999999999997,50.53,50.37,50.22,49.95,36.15,30.39,,,
651,19.7,330.3833333333334,50.35,50.38,50.23,49.94,36.48,30.61,,,
652,19.5,332.09999999999997,50.38,50.38,50.24,49.97,36.82,30.8,,,
653,19.7,333.26666666666665,50.22,50.37,50.23,49.95,37.15,31.01,,,
654,20.0,334.68333333333334,50.51,50.37,50.23,49.94,37.46,31.24,,,
655,19.8,335.9,50.38,50.37,50.23,49.94,37.76,31.47,,,
656,19.5,337.2166666666667,50.48,50.36,50.22,49.94,38.08,31.68,,,
657,19.4,338.1333333333334,50.31,50.36,50.22,49.94,38.36,31.93,,,
658,19.7,339.45,50.5,50.35,50.21,49.93,38.64,32.15,,,
659,19.9,340.8666666666666,50.19,50.36,50.22,49.93,38.95,32.39,,,
660,19.8,341.45000000000005,50.24,50.37,50.2,49.91,39.22,32.61,,,
661,19.6,341.93333333333334,50.15,50.36,50.21,49.92,39.5,32.86,,,
662,19.9,343.75,50.1,50.39,50.21,49.9,39.77,33.1,,,
663,19.9,344.8333333333334,50.41,50.37,50.2,49.89,40.03,33.33,,,
664,19.7,345.6166666666666,50.31,50.37,50.21,49.9,40.3,33.58,,,
665,19.4,347.05,50.29,50.36,50.22,49.9,40.57,33.83,,,
666,19.7,349.45,50.23,50.34,50.2,49.88,40.83,34.07,,,
667,20.0,350.25,50.12,50.37,50.2,49.88,41.08,34.31,,,
668,19.9,351.54999999999995,50.15,50.36,50.21,49.87,41.35,34.55,,,
669,19.6,351.0166666666667,49.89,50.35,50.2,49.87,41.59,34.81,,,
670,19.7,355.7,50.18,50.36,50.21,49.88,41.85,35.07,,,
671,20.0,354.0,50.26,50.35,50.2,49.86,42.1,35.31,,,
672,19.9,355.8333333333333,50.07,50.34,50.19,49.84,42.33,35.56,,,
673,19.7,357.2666666666667,50.16,50.33,50.18,49.83,42.57,35.79,,,
674,19.5,359.43333333333334,50.22,50.34,50.19,49.84,42.83,36.05,,,
675,19.8,359.7,50.18,50.35,50.19,49.83,43.06,36.3,,,
676,20.0,360.4166666666667,50.17,50.34,50.18,49.81,43.3,36.54,,,
677,19.9,360.31666666666666,50.1,50.35,50.18,49.82,43.54,36.8,,,
678,19.5,362.3333333333333,50.09,50.34,50.17,49.81,43.76,37.04,,,
679,19.7,361.98333333333335,50.18,50.32,50.18,49.8,44,37.29,,,
680,19.9,362.5333333333333,49.92,50.34,50.18,49.81,44.2,37.5,,,
681,20.0,363.7833333333333,50.13,50.32,50.18,49.8,44.45,37.8,,,
682,19.7,365.23333333333335,50.07,50.32,50.18,49.79,44.67,38.05,,,
683,19.6,365.7833333333333,50.07,50.31,50.17,49.77,44.88,38.3,,,
684,19.9,366.26666666666665,50.27,50.29,50.17,49.77,45.11,38.54,,,
685,19.9,367.98333333333335,50.34,50.3,50.17,49.76,45.31,38.79,,,
686,19.8,370.0,50.22,50.29,50.17,49.75,45.52,39.03,,,
687,19.6,370.9833333333333,50.25,50.29,50.15,49.75,45.73,39.28,,,
688,19.9,370.75,50.1,50.29,50.16,49.74,45.94,39.53,,,
689,20.0,371.34999999999997,50.22,50.27,50.16,49.72,46.14,39.77,,,
690,19.8,373.53333333333336,50.12,50.27,50.17,49.71,46.33,39.98,14.74,47.5,0.285
691,19.6,368.45,50.34,50.23,50.04,48.96,45.89,35.49,14.54,50.22,1.7133333333333336
692,19.6,356.73333333333335,50.31,50.16,49.78,49.18,44.97,33.83,14.54,50.27,1.7216666666666667
693,20.0,346.78333333333336,49.83,50.04,49.65,48.71,44.29,31.52,14.56,50.23,1.1366666666666667
694,20.0,346.06666666666666,50.13,49.97,49.62,48.88,44.06,31.7,,,
695,19.7,350.34999999999997,50.19,49.93,49.61,48.83,44.42,31.96,,,
696,19.6,352.8333333333333,49.95,49.95,49.66,48.9,44.31,32.18,,,
697,20.0,353.4166666666667,49.98,49.93,49.63,48.86,44.43,32.35,,,
698,20.0,353.7166666666667,50.08,49.98,49.64,48.84,44.74,32.52,,,
699,19.8,354.93333333333334,50.03,50,49.63,48.86,44.76,32.84,,,
700,19.5,356.2833333333333,50.13,49.95,49.64,48.8,44.87,33.17,,,
701,19.6,357.0833333333333,49.64,49.94,49.63,48.82,45.1,33.41,,,
702,19.9,357.8833333333334,49.98,49.95,49.64,48.82,45.13,33.76,,,
703,19.9,358.5833333333333,50,49.94,49.64,48.8,45.33,34.1,,,
704,19.7,360.15000000000003,50.02,49.96,49.62,48.8,45.39,34.41,,,
705,19.6,360.70000000000005,49.96,49.94,49.61,48.79,45.65,34.72,,,
706,19.9,361.3666666666666,49.86,50.01,49.63,48.8,45.8,35.1,,,
707,20.0,362.40000000000003,49.92,49.94,49.62,48.81,45.91,35.41,,,
708,19.9,363.8333333333333,49.85,49.91,49.6,48.79,46.08,35.69,,,
709,19.5,365.1499999999999,50.04,49.94,49.61,48.81,46.24,36.04,,,
710,19.8,365.26666666666665,49.86,49.94,49.6,48.82,46.39,36.34,,,
711,20.0,366.5333333333333,49.98,49.93,49.61,48.87,46.56,36.69,,,
712,19.9,368.59999999999997,49.83,49.91,49.61,48.89,46.72,36.99,,,
713,19.7,369.6166666666666,49.72,49.96,49.59,48.89,46.88,37.3,,,
714,19.5,369.51666666666665,49.46,49.97,49.61,48.94,47.04,37.64,,,
715,19.9,370.3833333333334,49.92,49.94,49.6,48.97,47.21,37.92,,,
716,19.9,372.68333333333334,49.91,49.97,49.62,49,47.35,38.24,,,
717,19.9,373.8333333333333,49.95,49.91,49.61,49.06,47.53,38.54,,,
718,19.6,373.8333333333333,49.95,49.97,49.6,49.08,47.69,38.84,,,
719,19.7,374.65000000000003,49.42,49.95,49.6,49.15,47.83,39.14,,,
720,19.8,375.8666666666666,49.7,49.95,49.61,49.2,47.97,39.46,14.48,46.19,0.16833333333333333
721,19.9,374.26666666666665,49.87,49.81,49.55,49.21,47.79,36.79,14.91,49.64,0.725
722,19.7,372.6666666666667,49.88,49.79,49.49,49.23,47.8,36.68,,,
723,19.7,373.34999999999997,49.71,49.78,49.52,49.26,47.97,36.88,,,
724,19.8,374.9666666666667,49.98,49.78,49.53,49.3,48.11,37.29,,,
725,20.0,376.4166666666667,49.7,49.86,49.52,49.32,48.2,37.65,,,
726,19.7,377.5,49.9,49.77,49.53,49.37,48.33,38.35,,,
727,19.5,377.90000000000003,49.84,49.83,49.54,49.4,48.45,38.7,,,
