Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
728,19.8,378.8333333333333,49.49,49.76,49.55,49.42,48.59,39.13,,,
729,20.0,380.28333333333336,49.67,49.77,49.58,49.46,48.66,39.46,,,
730,19.9,381.31666666666666,49.89,49.78,49.59,49.5,48.79,39.84,,,
731,19.6,381.95,49.7,49.77,49.62,49.51,48.87,40.19,,,
732,19.8,382.93333333333334,49.93,49.81,49.65,49.55,48.98,40.56,,,
733,19.8,384.2833333333333,49.58,49.76,49.67,49.58,49.08,40.88,,,
734,19.9,385.1833333333334,49.75,49.76,49.72,49.61,49.16,41.15,,,
735,19.6,385.93333333333334,49.71,49.8,49.76,49.66,49.23,41.49,,,
736,19.8,386.98333333333335,49.74,49.81,49.78,49.68,49.28,41.81,,,
737,19.8,388.01666666666665,49.6,49.83,49.81,49.71,49.36,42.1,,,
738,19.9,388.8666666666666,49.67,49.84,49.82,49.74,49.41,42.41,,,
739,19.7,389.3833333333334,49.78,49.89,49.85,49.77,49.44,42.67,,,
740,19.5,390.0333333333333,49.33,49.9,49.89,49.81,49.47,42.98,,,
741,19.8,391.26666666666665,49.78,49.94,49.93,49.82,49.54,43.25,,,
742,19.8,392.06666666666666,49.75,49.95,49.96,49.86,49.6,43.55,,,
743,19.9,392.6666666666667,49.85,49.95,50.01,49.88,49.64,43.82,,,
744,19.6,393.4166666666667,49.91,50.03,50,49.88,49.69,44.09,,,
745,20.0,393.93333333333334,50.02,50.03,50,49.93,49.74,44.37,,,
746,20.0,394.51666666666665,50.11,50.04,50.07,49.99,49.79,44.62,,,
747,19.9,395.76666666666665,50.02,50.07,50.07,50.02,49.83,44.89,,,
748,19.6,396.75,50.14,50.13,50.12,50.04,49.86,45.18,,,
749,19.6,397.05,49.93,50.11,50.15,50.08,49.88,45.41,,,
750,19.9,397.3666666666666,50.06,50.16,50.19,50.1,49.9,45.67,,,
751,19.9,397.86666666666673,50.19,50.25,50.2,50.11,49.94,45.9,,,
752,19.7,398.5,50.21,50.27,50.26,50.15,49.99,46.18,,,
753,19.7,399.29999999999995,50.27,50.26,50.35,50.2,50.02,46.37,,,
754,20.0,400.68333333333334,50.25,50.31,50.35,50.26,50.05,46.67,,,
755,20.0,401.76666666666665,50.34,50.44,50.36,50.28,50.08,46.83,,,
756,19.8,402.1333333333334,50.43,50.41,50.47,50.29,50.11,47.12,,,
757,19.5,402.6000000000001,50.41,50.48,50.45,50.35,50.2,47.37,,,
758,19.8,403.0,50.52,50.5,50.47,50.41,50.32,47.54,,,
759,19.9,403.55,50.54,50.52,50.56,50.46,50.25,47.79,,,
760,19.9,403.78333333333336,50.56,50.62,50.63,50.5,50.29,48.03,,,
761,19.5,404.45000000000005,50.63,50.63,50.62,50.54,50.35,48.19,,,
762,19.8,405.1666666666667,50.65,50.73,50.66,50.56,50.35,48.41,,,
763,19.9,406.3833333333334,50.75,50.76,50.72,50.65,50.49,48.65,,,
764,19.9,406.93333333333334,50.67,50.78,50.78,50.71,50.56,48.88,,,
765,19.6,407.15000000000003,50.77,50.76,50.82,50.73,50.54,48.98,14.74,42.66,0.17166666666666666
766,19.7,404.45,50.94,50.88,50.82,50.75,50.5,44.79,14.58,50.16,0.6866666666666666
767,19.8,402.1499999999999,50.94,50.88,50.88,50.74,50.5,45.07,,,
768,20.0,403.18333333333334,50.8,50.93,50.87,50.8,50.56,45.35,,,
769,19.8,404.3666666666666,50.94,50.98,50.9,50.85,50.68,45.7,,,
770,19.7,405.4833333333333,50.6,51.01,50.95,50.89,50.6,45.91,14.46,49.5,0.16666666666666666
771,20.0,403.93333333333334,51.05,51.01,51,50.89,50.6,43.5,14.56,50.82,0.6666666666666666
772,20.0,401.3666666666666,50.49,51.03,51,50.8,50.61,43.31,,,
773,19.9,401.95,51.01,51.07,51.03,50.95,50.71,43.47,,,
774,19.6,402.95000000000005,51.01,51.02,51.04,51,50.69,44.02,,,
775,19.8,404.06666666666666,51.09,51.06,51.07,51.03,50.7,44.32,,,
776,19.9,404.78333333333336,51.06,51.1,51.14,51.03,50.72,44.71,,,
777,19.9,405.2166666666667,50.85,51.21,51.16,51.09,50.78,45.36,,,
778,19.6,405.51666666666665,51.13,51.23,51.2,51.11,50.84,45.64,,,
779,19.8,406.3666666666666,51.27,51.25,51.27,51.15,50.94,46.11,,,
780,20.0,407.2,51.08,51.28,51.29,51.2,50.98,46.26,,,
781,19.9,407.7166666666667,51.28,51.34,51.3,51.21,50.98,46.69,,,
782,19.5,408.0,51.07,51.34,51.36,51.27,51.03,46.95,,,
783,19.6,408.79999999999995,51.41,51.36,51.4,51.31,51.07,47.25,,,
784,20.0,409.23333333333335,51.25,51.41,51.45,51.35,51.12,47.53,,,
785,19.9,409.68333333333334,51.37,51.52,51.48,51.38,51.17,47.85,,,
786,19.8,409.7833333333333,51.34,51.5,51.53,51.42,51.2,48.11,,,
787,19.6,410.45000000000005,51.46,51.54,51.57,51.47,51.25,48.33,,,
788,19.9,411.6666666666667,51.44,51.65,51.61,51.51,51.3,48.6,,,
789,20.0,412.21666666666664,51.63,51.63,51.62,51.52,51.34,48.85,,,
790,19.9,412.56666666666666,51.71,51.67,51.68,51.59,51.41,49.05,,,
791,19.4,413.20000000000005,51.63,51.69,51.72,51.63,51.47,49.32,,,
792,19.8,413.73333333333335,51.8,51.76,51.76,51.69,51.48,49.56,,,
793,19.9,414.55,51.55,51.83,51.81,51.73,51.53,49.65,,,
794,19.8,414.9166666666667,51.7,51.85,51.86,51.76,51.55,50,,,
795,19.6,415.59999999999997,51.6,51.86,51.89,51.81,51.61,50.15,,,
796,19.7,416.34999999999997,52.01,51.91,51.96,51.85,51.65,50.37,,,
797,19.7,148.85,52.01,52.01,52,51.93,51.7,50.48,,,
798,19.7,14.633333333333333,52.06,52.01,52.02,51.92,51.74,50.56,,,
799,19.7,14.733333333333333,51.84,52.01,52,51.94,51.8,50.43,,,
800,19.6,14.666666666666666,51.95,52.02,52.01,51.96,51.79,50.66,,,
801,19.7,14.683333333333332,51.79,52.01,52.01,51.95,51.78,50.5,,,
802,19.7,14.749999999999998,51.52,52.01,51.99,51.95,51.78,50.48,,,
803,19.7,14.699999999999998,51.84,51.99,51.99,51.94,51.75,50.52,,,
804,19.4,14.633333333333333,51.79,51.96,51.98,51.94,51.76,50.51,,,
805,19.6,14.716666666666667,51.5,51.95,51.97,51.94,51.78,50.46,,,
806,19.6,14.700000000000001,51.88,52,51.99,51.94,51.77,50.47,,,
807,19.8,14.6,51.72,51.97,51.99,51.94,51.78,50.46,,,
808,19.6,14.700000000000001,51.76,51.94,51.97,51.92,51.77,50.42,,,
809,19.4,14.716666666666667,51.73,51.94,51.97,51.93,51.75,50.43,,,
810,19.7,14.75,51.9,51.96,51.97,51.92,51.75,50.41,,,
811,19.8,14.733333333333333,51.91,51.94,51.97,51.92,51.77,50.44,,,
812,19.8,14.716666666666667,51.74,51.96,51.97,51.92,51.76,50.37,,,
813,19.5,14.683333333333332,51.69,51.98,51.97,51.91,51.77,50.39,,,
814,19.5,14.583333333333334,51.9,51.95,51.95,51.91,51.75,50.37,,,
815,19.6,14.649999999999999,51.48,51.93,51.96,51.89,51.75,50.37,,,
816,19.6,14.649999999999999,51.94,51.92,51.95,51.89,51.74,50.33,,,
817,19.8,5.3999999999999995,51.47,51.9,51.95,51.89,51.75,50.34,,,
818,19.6,0.8166666666666668,51.53,51.91,51.94,51.9,51.75,50.31,,,
819,19.6,0.8166666666666665,51.59,51.92,51.93,51.9,51.74,50.31,,,
820,19.8,0.7999999999999999,51.71,51.93,51.94,51.89,51.75,50.3,,,
821,19.9,0.7999999999999999,51.94,51.93,51.94,51.89,51.74,50.29,,,
822,19.9,0.7999999999999999,51.87,51.92,51.93,51.86,51.74,50.28,,,
823,19.6,0.7999999999999999,51.78,51.91,51.94,51.87,51.75,50.25,,,
824,19.5,0.7999999999999999,51.93,51.9,51.92,51.87,51.72,50.24,,,
825,19.7,0.8166666666666668,51.77,51.91,51.91,51.86,51.72,50.21,,,
826,19.9,0.8166666666666665,51.52,51.87,51.92,51.86,51.72,50.22,,,
827,19.9,0.8166666666666665,51.42,51.88,51.9,51.87,51.73,50.21,,,
828,19.7,0.7999999999999999,51.81,51.9,51.9,51.86,51.73,50.18,,,
829,19.4,0.7999999999999999,51.72,51.9,51.91,51.83,51.71,50.17,,,
830,19.8,0.7999999999999999,51.76,51.9,51.91,51.84,51.71,50.17,,,
831,19.9,0.8166666666666665,51.79,51.89,51.9,51.85,51.72,50.16,,,
832,19.9,0.8166666666666668,51.78,51.89,51.91,51.85,51.72,50.15,,,
833,19.7,0.7999999999999999,51.78,51.9,51.9,51.83,51.71,50.12,,,
834,19.5,0.7999999999999999,51.78,51.86,51.88,51.83,51.7,50.12,,,
835,19.6,0.7999999999999999,51.77,51.88,51.88,51.82,51.69,50.09,,,
836,19.9,0.7999999999999999,51.8,51.88,51.89,51.82,51.69,50.08,,,
837,19.9,0.7999999999999999,51.87,51.89,51.88,51.8,51.69,50.07,,,
838,19.7,0.8166666666666668,51.7,51.88,51.87,51.81,51.68,50.05,,,
839,19.5,0.7999999999999999,51.76,51.87,51.88,51.81,51.68,50.05,,,
840,19.7,0.7999999999999999,51.55,51.85,51.87,51.8,51.68,50.04,,,
841,19.9,0.7999999999999999,51.67,51.85,51.87,51.81,51.69,50.03,,,
842,20.0,0.7999999999999999,51.55,51.85,51.87,51.79,51.67,50,,,
843,19.8,0.7999999999999999,51.81,51.87,51.86,51.8,51.67,50,,,
844,19.5,0.8166666666666665,51.87,51.86,51.87,51.79,51.66,49.98,,,
845,19.8,0.7999999999999999,51.65,51.87,51.87,51.8,51.67,49.99,,,
846,20.0,0.7999999999999999,51.84,51.87,51.87,51.79,51.67,49.97,,,
847,20.0,0.7999999999999999,51.53,51.85,51.85,51.78,51.65,49.94,,,
848,19.7,0.7999999999999999,51.8,51.85,51.86,51.79,51.66,49.96,,,
849,19.5,0.7833333333333332,51.79,51.84,51.85,51.78,51.66,49.93,,,
850,19.7,0.7999999999999999,51.81,51.84,51.85,51.78,51.64,49.91,,,
851,19.9,0.7999999999999999,51.72,51.83,51.84,51.77,51.64,49.9,,,
852,19.9,0.8166666666666668,51.68,51.83,51.84,51.77,51.65,49.91,,,
853,19.8,0.8166666666666668,51.78,51.84,51.83,51.77,51.64,49.89,,,
854,19.7,0.7999999999999999,51.61,51.83,51.82,51.76,51.64,49.87,,,
855,19.8,0.7999999999999999,51.69,51.83,51.83,51.76,51.63,49.86,,,
856,20.1,0.7999999999999999,51.63,51.83,51.83,51.77,51.62,49.86,,,
857,20.2,0.7999999999999999,51.71,51.83,51.84,51.76,51.63,49.83,,,
858,20.1,0.7999999999999999,51.51,51.83,51.82,51.75,51.64,49.84,,,
859,19.9,0.7999999999999999,51.44,51.79,51.81,51.74,51.63,49.81,,,
860,19.8,0.8166666666666665,51.28,51.79,51.82,51.74,51.61,49.81,,,
861,19.7,0.7999999999999999,51.58,51.79,51.82,51.75,51.62,49.79,,,
862,19.9,0.7999999999999999,51.62,51.8,51.81,51.73,51.6,49.79,,,
863,20.1,0.7999999999999999,51.71,51.79,51.8,51.74,51.61,49.78,,,
864,20.1,0.7999999999999999,51.74,51.8,51.79,51.74,51.61,49.76,,,
865,20.0,0.8166666666666665,51.55,51.79,51.81,51.73,51.62,49.76,,,
866,19.8,0.8166666666666668,51.64,51.78,51.79,51.73,51.6,49.74,,,
867,19.7,0.7999999999999999,51.7,51.82,51.8,51.73,51.61,49.73,,,
868,19.9,0.8166666666666668,51.79,51.81,51.79,51.73,51.6,49.74,,,
869,20.1,0.7999999999999999,51.76,51.79,51.79,51.72,51.59,49.71,,,
870,20.0,0.7999999999999999,51.79,51.8,51.79,51.72,51.6,49.72,,,
871,19.9,0.8166666666666668,51.8,51.79,51.78,51.71,51.59,49.7,,,
872,19.8,0.7999999999999999,51.76,51.79,51.78,51.71,51.59,49.69,,,
873,19.6,0.7999999999999999,51.64,51.76,51.78,51.7,51.57,49.67,,,
874,19.9,0.7999999999999999,51.75,51.78,51.78,51.71,51.58,49.66,,,
875,20.0,0.7999999999999999,51.73,51.77,51.77,51.7,51.57,49.65,,,
876,20.0,0.7999999999999999,51.57,51.78,51.77,51.71,51.58,49.67,,,
877,19.9,0.7999999999999999,51.78,51.76,51.77,51.7,51.57,49.63,,,
878,19.7,0.8166666666666668,51.75,51.74,51.75,51.69,51.56,49.62,,,
879,19.9,0.8166666666666665,51.65,51.77,51.77,51.69,51.56,49.63,,,
880,20.0,0.7833333333333332,51.57,51.75,51.76,51.69,51.55,49.61,,,
881,19.9,0.7999999999999999,51.71,51.76,51.76,51.68,51.55,49.6,,,
882,19.8,0.7999999999999999,51.66,51.74,51.74,51.68,51.55,49.59,,,
883,19.6,0.7999999999999999,51.45,51.74,51.74,51.68,51.55,49.58,,,
884,19.9,0.7999999999999999,51.75,51.73,51.75,51.69,51.56,49.58,,,
885,20.0,0.8166666666666665,51.68,51.74,51.74,51.67,51.53,49.57,,,
886,20.0,0.7999999999999999,51.37,51.73,51.75,51.67,51.54,49.55,,,
887,19.8,0.7999999999999999,51.34,51.73,51.73,51.66,51.54,49.54,,,
888,19.6,0.8166666666666668,51.63,51.74,51.75,51.68,51.55,49.55,,,
889,19.8,0.7999999999999999,51.68,51.74,51.74,51.66,51.54,49.54,,,
890,20.0,0.7999999999999999,51.71,51.73,51.73,51.65,51.53,49.51,,,
891,20.0,0.7999999999999999,51.57,51.71,51.73,51.65,51.52,49.51,,,
892,19.9,0.7999999999999999,51.66,51.73,51.72,51.66,51.52,49.51,,,
893,19.8,0.7999999999999999,51.68,51.71,51.72,51.66,51.53,49.5,,,
894,19.6,0.7999999999999999,51.66,51.71,51.72,51.63,51.52,49.49,,,
895,20.0,0.7999999999999999,51.68,51.71,51.72,51.64,51.52,49.48,,,
896,20.1,0.8166666666666668,51.63,51.71,51.72,51.64,51.52,49.47,,,
897,19.9,0.8166666666666668,51.63,51.72,51.7,51.64,51.51,49.47,,,
898,19.8,0.7999999999999999,51.42,51.71,51.7,51.63,51.5,49.45,,,
899,19.6,0.8166666666666665,51.45,51.71,51.71,51.64,51.5,49.44,,,
900,19.7,0.7999999999999999,51.59,51.71,51.71,51.63,51.51,49.43,,,
901,19.9,0.7999999999999999,51.61,51.68,51.69,51.62,51.49,49.43,,,
902,19.9,0.7999999999999999,51.58,51.68,51.69,51.62,51.5,49.43,,,
903,19.9,0.7999999999999999,51.7,51.7,51.69,51.62,51.5,49.4,,,
904,19.7,0.8166666666666668,51.64,51.68,51.69,51.62,51.48,49.39,,,
905,19.7,0.7999999999999999,51.58,51.67,51.69,51.62,51.48,49.4,,,
906,20.0,0.7999999999999999,51.65,51.65,51.68,51.61,51.48,49.39,,,
907,19.9,0.7999999999999999,51.64,51.69,51.67,51.61,51.49,49.37,,,
908,19.9,0.7999999999999999,51.68,51.68,51.68,51.61,51.47,49.38,,,
909,19.7,0.7999999999999999,51.67,51.68,51.67,51.61,51.47,49.36,,,
910,19.6,0.7833333333333333,51.47,51.66,51.67,51.59,51.46,49.35,,,
911,19.9,0.7999999999999999,51.57,51.67,51.68,51.6,51.46,49.36,,,
912,20.0,0.7999999999999999,51.5,51.65,51.65,51.59,51.47,49.34,,,
913,19.9,0.7833333333333333,51.64,51.66,51.66,51.59,51.45,49.32,,,
914,19.7,0.7833333333333333,51.59,51.66,51.65,51.59,51.46,49.32,,,
915,19.6,0.8166666666666665,51.5,51.66,51.65,51.58,51.45,49.32,,,
916,19.8,0.7999999999999999,51.65,51.64,51.65,51.58,51.46,49.31,,,
917,20.1,0.7999999999999999,51.54,51.65,51.66,51.59,51.45,49.31,,,
918,20.0,0.8166666666666668,51.63,51.64,51.64,51.58,51.43,49.29,,,
919,19.9,0.7999999999999999,51.56,51.65,51.65,51.58,51.45,49.3,,,
920,19.7,0.7999999999999999,51.63,51.63,51.65,51.58,51.45,49.29,,,
921,19.7,0.7999999999999999,51.49,51.63,51.65,51.56,51.44,49.26,,,
922,19.9,0.8166666666666665,51.55,51.64,51.65,51.58,51.44,49.27,,,
923,19.9,0.8166666666666665,51.36,51.63,51.64,51.57,51.43,49.26,,,
924,19.8,0.7999999999999999,51.63,51.64,51.64,51.57,51.44,49.27,,,
925,19.6,0.7999999999999999,51.38,51.63,51.63,51.56,51.42,49.24,,,
926,19.8,0.7999999999999999,51.41,51.62,51.62,51.55,51.42,49.23,,,
927,20.0,0.7999999999999999,51.6,51.61,51.62,51.55,51.41,49.22,,,
928,20.0,0.7999999999999999,51.48,51.62,51.63,51.54,51.41,49.23,,,
929,19.9,0.7999999999999999,51.54,51.59,51.61,51.54,51.41,49.21,,,
930,19.7,0.7999999999999999,51.04,51.6,51.61,51.55,51.42,49.21,,,
931,19.6,0.7999999999999999,51.29,51.57,51.61,51.54,51.4,49.21,,,
932,19.8,0.7999999999999999,51.48,51.62,51.62,51.55,51.42,49.21,,,
933,20.0,0.7999999999999999,51.6,51.6,51.6,51.54,51.4,49.19,,,
934,20.0,0.7999999999999999,51.53,51.59,51.6,51.54,51.4,49.19,,,
935,19.9,0.7999999999999999,51.57,51.6,51.59,51.53,51.39,49.17,,,
936,19.8,0.7999999999999999,51.28,51.6,51.61,51.53,51.4,49.17,,,
937,19.6,0.7999999999999999,51.5,51.6,51.6,51.52,51.39,49.17,,,
938,19.9,0.7999999999999999,51.5,51.59,51.6,51.52,51.39,49.16,,,
939,20.0,0.7999999999999999,51.43,51.58,51.6,51.53,51.39,49.14,,,
940,19.9,0.7999999999999999,51.5,51.59,51.59,51.52,51.38,49.15,,,
941,19.8,0.7999999999999999,51.42,51.57,51.59,51.52,51.39,49.14,,,
942,19.6,0.7999999999999999,51.48,51.58,51.59,51.51,51.39,49.14,,,
943,19.6,0.7999999999999999,51.55,51.57,51.59,51.52,51.37,49.13,,,
944,19.9,0.7999999999999999,51.4,51.57,51.58,51.5,51.37,49.12,,,
945,20.0,0.8166666666666668,51.44,51.57,51.57,51.51,51.36,49.11,,,
946,19.9,0.7999999999999999,51.59,51.58,51.58,51.49,51.36,49.11,,,
947,19.7,0.7999999999999999,51.55,51.58,51.57,51.5,51.37,49.1,,,
948,19.6,0.7999999999999999,51.59,51.58,51.56,51.5,51.35,49.09,,,
949,19.9,0.7999999999999999,51.4,51.56,51.56,51.49,51.35,49.08,,,
950,20.1,0.8166666666666665,51.31,51.56,51.56,51.49,51.36,49.09,,,
951,20.0,0.7999999999999999,51.42,51.52,51.54,51.48,51.34,49.07,,,
952,19.9,0.8166666666666668,51.21,51.54,51.55,51.49,51.36,49.06,,,
953,19.8,0.7999999999999999,51.41,51.54,51.54,51.48,51.35,49.06,,,
954,19.7,0.7999999999999999,50.88,51.51,51.54,51.46,51.33,49.05,,,
955,19.8,0.8166666666666668,51.48,51.53,51.54,51.47,51.34,49.04,,,
956,20.1,0.7999999999999999,51.4,51.55,51.54,51.47,51.34,49.04,,,
957,20.0,0.8166666666666665,51.41,51.55,51.54,51.47,51.34,49.03,,,
958,19.8,0.8166666666666665,51.15,51.49,51.53,51.46,51.31,49.02,,,
959,19.7,0.8166666666666665,51.37,51.51,51.53,51.45,51.32,49.02,,,
960,19.6,0.8166666666666665,51.34,51.52,51.53,51.46,51.32,49,14.66,42.31,0.16666666666666666
961,20.0,0.7999999999999999,51.58,51.54,51.51,51.45,51.26,45.56,14.80,51.23,1.0099999999999998
962,20.1,0.7999999999999999,51.57,51.53,51.45,51.36,51.16,43.05,14.46,51.15,0.6933333333333334
963,20.1,0.8166666666666668,51.48,51.52,51.41,51.31,51.06,43.07,,,
964,20.0,0.8166666666666668,51.48,51.51,51.43,51.31,51.08,42.95,,,
965,19.9,0.7999999999999999,51.21,51.51,51.4,51.31,51.05,42.94,,,
966,19.7,0.7999999999999999,51.39,51.48,51.41,51.33,51.07,43.07,,,
967,19.8,0.7999999999999999,51.5,51.5,51.42,51.32,51.07,43.05,,,
968,20.0,0.7999999999999999,51.26,51.48,51.41,51.29,51.08,43.08,,,
969,20.0,0.7999999999999999,51.43,51.49,51.39,51.3,51.07,43.09,,,
970,19.9,0.7999999999999999,51.34,51.47,51.4,51.3,51.04,43.02,,,
971,19.8,0.7999999999999999,51.41,51.47,51.4,51.29,51.06,43.05,,,
972,19.7,0.7999999999999999,51.4,51.48,51.41,51.29,51.05,43.09,,,
973,20.1,0.8166666666666668,51.38,51.47,51.4,51.29,51.04,43.05,,,
974,20.1,0.7999999999999999,51.19,51.44,51.4,51.29,51.05,43.05,,,
975,20.0,0.7999999999999999,51.31,51.46,51.4,51.29,51.04,43.08,14.51,49.31,0.16333333333333333
976,19.9,0.8333333333333334,51.27,51.44,51.36,51.27,50.92,41.21,14.95,51.37,0.975
977,19.8,0.7999999999999999,51.14,51.41,51.32,51.18,50.78,39.19,14.75,51.36,0.6583333333333333
978,19.8,0.7999999999999999,51.22,51.4,51.24,51.15,50.74,38.93,,,
979,20.1,0.7833333333333332,51.42,51.39,51.26,51.15,50.73,38.86,,,
980,20.0,11.083333333333334,51.41,51.36,51.25,51.13,50.66,38.86,,,
981,19.9,116.58333333333333,51.31,51.4,51.27,51.16,50.68,38.93,,,
982,19.7,380.75,51.24,51.39,51.26,51.13,50.52,38.96,,,
983,19.7,395.48333333333335,51.38,51.38,51.27,51.15,50.42,39.16,,,
984,19.4,395.88333333333327,51.28,51.37,51.25,51.13,50.38,39.35,,,
985,19.8,384.98333333333335,51.21,51.35,51.26,51.14,50.35,39.54,,,
986,19.9,368.65000000000003,50.84,51.37,51.26,51.14,50.37,39.92,,,
987,19.7,367.5999999999999,51.17,51.35,51.24,51.12,50.36,40.24,,,
988,19.5,372.28333333333336,51.23,51.34,51.25,51.13,50.45,40.55,,,
989,19.3,377.9166666666667,51.36,51.35,51.26,51.14,50.49,40.86,,,
990,19.7,382.09999999999997,51.01,51.34,51.25,51.15,50.58,41.2,14.32,50.61,0.285
991,20.1,377.5833333333333,51.42,51.33,51.23,51.1,49.94,37.4,14.37,51.35,1.4266666666666665
992,19.9,373.75,50.7,51.29,51.23,51.02,50.4,37.69,,,
993,19.6,379.40000000000003,51.3,51.27,51.18,51,50.38,37.92,,,
994,19.5,381.95000000000005,51.19,51.27,51.18,51.03,50.11,37.98,,,
995,19.5,382.2833333333333,50.95,51.29,51.19,51.05,50.4,38.46,,,
996,19.9,382.81666666666666,51.1,51.25,51.17,51.07,50.51,38.68,,,
997,20.0,385.40000000000003,51.01,51.27,51.19,51.08,50.57,38.95,,,
998,19.8,387.09999999999997,50.88,51.23,51.21,51.12,50.59,39.51,,,
999,19.6,387.09999999999997,51.12,51.26,51.22,51.13,50.63,39.83,,,
1000,19.4,387.8666666666666,51,51.27,51.24,51.16,50.7,40.16,,,
1001,19.8,389.90000000000003,50.98,51.27,51.25,51.18,50.72,40.52,,,
1002,20.0,391.15000000000003,51.03,51.26,51.27,51.2,50.8,40.88,,,
1003,19.9,390.8333333333333,50.98,51.28,51.28,51.2,50.88,41.25,,,
1004,19.7,391.9166666666667,51.22,51.29,51.28,51.23,50.93,41.59,,,
1005,19.4,393.4166666666667,51.32,51.3,51.31,51.24,50.94,41.83,14.34,50.4,0.2816666666666667
1006,19.9,388.04999999999995,51.23,51.32,51.32,51.15,50.5,37.61,14.13,51.29,1.4033333333333333
1007,20.0,381.4333333333334,51.24,51.33,51.27,51.09,50.67,37.53,,,
1008,19.9,383.84999999999997,51.08,51.32,51.28,51.14,50.7,37.87,,,
1009,19.7,386.9166666666667,50.97,51.3,51.26,51.17,50.65,38.23,,,
1010,19.5,387.3999999999999,51.14,51.28,51.3,51.22,50.72,38.4,,,
1011,19.9,386.98333333333335,51.12,51.3,51.29,51.23,50.81,38.78,,,
1012,20.0,388.45,51.21,51.32,51.31,51.26,50.85,39.14,,,
1013,19.9,390.7,51.24,51.32,51.3,51.27,50.86,39.51,,,
1014,19.6,391.51666666666665,51.28,51.33,51.31,51.26,50.9,39.94,,,
1015,19.6,391.45,51.24,51.35,51.35,51.29,50.97,40.26,,,
1016,20.0,392.11666666666673,51.21,51.34,51.34,51.28,50.97,40.69,,,
1017,20.1,393.65000000000003,51.33,51.36,51.39,51.3,51.04,41.04,,,
1018,19.8,395.18333333333334,51.4,51.4,51.38,51.32,51.11,41.37,,,
1019,19.5,396.21666666666664,50.96,51.41,51.4,51.33,51.13,41.71,,,
1020,19.7,396.7166666666667,51.34,51.43,51.41,51.34,51.18,41.87,14.32,50.91,0.49833333333333335
1021,20.0,380.13333333333327,51.42,51.43,51.37,51.23,51.06,36.37,14.25,51.44,2.9933333333333336
1022,20.0,352.09999999999997,51.42,51.43,51.23,51.05,44.29,33.22,14.11,51.43,2.991666666666667
1023,19.9,330.75,51.39,51.23,51.09,50.94,35.68,29.87,14.22,51.42,2.9899999999999998
1024,19.6,315.1666666666667,51.31,51.06,50.94,50.76,31.48,27.68,14.00,51.35,3.0033333333333334
1025,19.7,307.09999999999997,51.17,50.9,50.71,50.54,29.88,26.64,14.15,51.27,0.9966666666666667
1026,20.1,311.84999999999997,50.91,50.85,50.73,50.54,30.08,26.92,,,
1027,20.1,316.7666666666667,51.05,50.87,50.71,50.48,30.52,26.84,,,
1028,19.8,319.98333333333335,51.1,50.92,50.74,50.5,31.11,26.98,,,
1029,19.5,321.8,51,50.89,50.71,50.45,31.77,27.16,,,
1030,19.9,321.59999999999997,50.94,50.88,50.71,50.48,32.11,27.24,,,
1031,20.0,321.7,50.88,50.91,50.7,50.5,32.58,27.48,,,
1032,19.9,322.04999999999995,51.03,50.9,50.73,50.5,33.04,27.67,,,
1033,19.7,322.79999999999995,50.8,50.89,50.75,50.48,33.37,27.77,,,
1034,19.5,323.8,50.71,50.88,50.72,50.46,33.8,27.91,,,
1035,19.9,324.91666666666663,50.91,50.9,50.72,50.48,34.2,28.08,,,
1036,20.1,326.0166666666667,50.92,50.89,50.71,50.47,34.55,28.28,,,
1037,19.8,326.55,50.56,50.85,50.71,50.46,34.86,28.51,,,
1038,19.6,327.65000000000003,50.86,50.86,50.71,50.45,35.21,28.71,,,
1039,19.6,328.56666666666666,50.9,50.87,50.71,50.46,35.57,28.93,,,
1040,19.9,329.95,50.67,50.87,50.71,50.46,35.85,29.15,,,
1041,20.2,330.70000000000005,50.6,50.87,50.7,50.45,36.21,29.37,,,
1042,19.9,331.9166666666667,50.62,50.9,50.71,50.44,36.53,29.59,,,
1043,19.7,333.1,50.77,50.86,50.69,50.45,36.82,29.82,,,
1044,19.6,334.65000000000003,50.84,50.85,50.7,50.43,37.14,30.06,,,
1045,20.0,337.1833333333334,50.86,50.88,50.7,50.42,37.43,30.31,,,
1046,20.1,337.65000000000003,50.99,50.88,50.7,50.42,37.72,30.52,,,
1047,19.9,337.65000000000003,50.83,50.86,50.69,50.42,38.02,30.76,,,
1048,19.4,337.65000000000003,50.9,50.9,50.7,50.42,38.3,31.03,,,
1049,19.9,340.95,50.75,50.87,50.69,50.41,38.59,31.27,,,
1050,19.9,341.31666666666666,50.84,50.85,50.69,50.4,38.86,31.53,,,
1051,20.0,342.26666666666665,50.87,50.88,50.7,50.41,39.15,31.78,,,
1052,19.9,341.88333333333327,50.87,50.86,50.69,50.39,39.41,32.03,,,
1053,19.5,343.8,50.68,50.87,50.69,50.39,39.69,32.3,,,
1054,19.8,346.0333333333333,50.82,50.86,50.7,50.39,39.96,32.55,,,
1055,20.0,345.2833333333333,50.77,50.86,50.69,50.37,40.2,32.82,,,
1056,20.0,346.31666666666666,50.62,50.85,50.68,50.36,40.47,33.06,,,
1057,19.7,348.13333333333327,50.56,50.85,50.67,50.36,40.72,33.31,,,
1058,19.5,349.0333333333333,50.73,50.84,50.68,50.35,40.97,33.57,,,
1059,19.9,350.43333333333334,50.85,50.86,50.68,50.33,41.21,33.84,,,
1060,20.1,350.3,50.64,50.84,50.67,50.33,41.46,34.09,,,
1061,20.0,351.5333333333333,50.63,50.84,50.69,50.33,41.72,34.36,,,
1062,19.8,352.59999999999997,50.8,50.82,50.67,50.3,41.95,34.61,,,
1063,19.5,353.8833333333334,50.72,50.82,50.68,50.33,42.2,34.89,,,
1064,19.8,354.90000000000003,50.77,50.82,50.68,50.3,42.43,35.13,,,
1065,20.0,356.1499999999999,50.54,50.82,50.67,50.29,42.66,35.4,,,
1066,20.0,357.6666666666667,50.68,50.81,50.67,50.29,42.9,35.64,,,
1067,19.7,358.6166666666666,50.57,50.81,50.66,50.27,43.12,35.91,,,
1068,19.4,359.40000000000003,50.75,50.8,50.67,50.26,43.36,36.17,,,
1069,19.9,360.1833333333334,50.71,50.79,50.67,50.27,43.58,36.44,,,
1070,20.1,361.65000000000003,50.78,50.8,50.66,50.24,43.79,36.69,,,
1071,20.0,363.03333333333336,50.47,50.76,50.65,50.24,44.02,36.93,,,
1072,19.8,363.93333333333334,50.59,50.78,50.65,50.22,44.24,37.2,,,
1073,19.5,364.7166666666667,50.55,50.76,50.65,50.22,44.45,37.46,,,
1074,19.8,365.70000000000005,50.23,50.75,50.66,50.22,44.67,37.72,,,
1075,20.1,366.38333333333327,50.48,50.74,50.65,50.21,44.89,37.97,,,
1076,20.0,368.0,50.57,50.74,50.65,50.2,45.1,38.22,,,
1077,19.8,369.7666666666667,50.15,50.71,50.63,50.17,45.29,38.47,,,
1078,19.5,370.3,50.41,50.73,50.65,50.18,45.5,38.74,,,
1079,19.8,370.6333333333334,50.31,50.73,50.64,50.16,45.71,38.99,,,
1080,20.1,373.01666666666665,50.46,50.73,50.64,50.15,45.91,39.25,,,
1081,20.1,374.3833333333334,50.49,50.74,50.64,50.14,46.12,39.5,,,
1082,19.8,374.43333333333334,50.59,50.72,50.64,50.13,46.3,39.75,,,
1083,19.5,375.31666666666666,50.34,50.72,50.63,50.12,46.48,39.99,,,
1084,19.8,377.04999999999995,50.62,50.71,50.64,50.12,46.69,40.26,,,
1085,20.2,378.4666666666667,50.55,50.7,50.63,50.11,46.87,40.51,,,
1086,20.0,379.04999999999995,50.37,50.71,50.62,50.09,47.05,40.74,,,
1087,19.8,380.45000000000005,50.54,50.72,50.63,50.09,47.26,41.01,,,
1088,19.5,381.4666666666667,50.33,50.68,50.62,50.08,47.42,41.26,,,
1089,19.5,382.26666666666665,50.55,50.71,50.64,50.07,47.61,41.5,,,
1090,19.9,383.3666666666666,50.2,50.69,50.61,50.05,47.77,41.75,,,
1091,20.1,384.4666666666667,50.2,50.67,50.61,50.03,47.96,41.98,,,
1092,19.8,385.2666666666667,50.34,50.67,50.63,50.02,48.12,42.22,,,
1093,19.7,386.28333333333336,49.98,50.68,50.62,50.05,48.29,42.48,,,
1094,19.6,387.20000000000005,50.6,50.64,50.61,50.08,48.45,42.71,,,
1095,19.9,388.40000000000003,50.6,50.65,50.62,50.1,48.61,42.95,,,
1096,19.9,389.76666666666665,50.55,50.67,50.64,50.16,48.79,43.2,,,
1097,19.8,390.81666666666666,50.48,50.66,50.6,50.2,48.94,43.44,,,
1098,19.7,391.81666666666666,50.59,50.65,50.59,50.27,49.09,43.68,,,
1099,19.8,392.78333333333336,50.58,50.64,50.59,50.34,49.24,43.9,,,
1100,20.1,393.98333333333335,50.51,50.66,50.6,50.4,49.39,44.15,,,
1101,19.9,395.05,50.41,50.63,50.61,50.45,49.55,44.38,,,
1102,19.7,395.68333333333334,50.36,50.62,50.6,50.49,49.69,44.61,,,
1103,19.8,396.70000000000005,50.29,50.63,50.64,50.55,49.83,44.86,,,
1104,20.0,396.93333333333334,50.23,50.62,50.62,50.57,49.96,45.08,,,
1105,20.0,397.8333333333333,50.42,50.65,50.63,50.59,50.06,45.3,,,
1106,19.8,398.7666666666667,50.72,50.67,50.7,50.6,50.19,45.54,,,
1107,19.7,399.40000000000003,50.63,50.68,50.71,50.63,50.28,45.77,,,
1108,19.9,400.1666666666667,50.69,50.71,50.72,50.65,50.37,45.97,,,
1109,20.0,401.05,50.47,50.74,50.79,50.66,50.46,46.2,,,
1110,20.0,401.76666666666665,50.65,50.79,50.81,50.72,50.52,46.43,,,
1111,19.7,402.21666666666664,50.78,50.82,50.84,50.72,50.59,46.62,,,
1112,19.7,403.26666666666665,50.85,50.79,50.84,50.79,50.59,46.88,,,
1113,20.0,403.8500000000001,50.95,50.88,50.89,50.8,50.62,47.07,,,
1114,20.0,404.5,50.64,50.91,50.92,50.82,50.66,47.31,,,
1115,19.8,405.01666666666665,50.9,50.93,50.96,50.82,50.7,47.45,,,
1116,19.6,405.3833333333334,50.65,51,50.98,50.96,50.73,47.74,,,
1117,19.8,405.93333333333334,51.08,51.02,51,50.97,50.75,47.89,,,
1118,20.0,406.7166666666667,50.9,51.06,51.08,50.99,50.86,48.13,,,
1119,20.0,407.48333333333335,51.06,51.16,51.13,51.03,50.83,48.34,,,
1120,19.7,408.48333333333335,51.16,51.13,51.18,51.1,50.95,48.59,,,
1121,19.8,409.06666666666666,51.13,51.18,51.16,51.13,50.95,48.69,,,
1122,20.0,409.55,51.16,51.22,51.28,51.12,51,48.89,,,
1123,20.0,410.48333333333335,51.19,51.21,51.24,51.17,51.01,49.22,,,
1124,19.8,410.45,51.14,51.34,51.29,51.22,51.05,49.3,,,
1125,19.8,410.9333333333334,51.19,51.35,51.36,51.31,51.22,49.48,,,
1126,20.1,411.58333333333326,51.31,51.5,51.45,51.29,51.19,49.71,,,
1127,20.0,412.55,51.53,51.47,51.5,51.4,51.2,49.84,,,
1128,19.8,413.3833333333334,51.42,51.48,51.5,51.4,51.26,50.19,,,
1129,19.6,413.6500000000001,51.41,51.56,51.59,51.47,51.33,50.27,,,
1130,19.6,414.55,51.54,51.62,51.66,51.49,51.36,50.41,,,
1131,20.0,415.18333333333334,51.52,51.64,51.61,51.62,51.42,50.5,,,
1132,20.0,415.90000000000003,51.7,51.67,51.66,51.64,51.46,50.75,,,
1133,19.9,416.36666666666673,51.6,51.75,51.72,51.7,51.62,50.85,,,
1134,19.6,417.0,51.69,51.89,51.8,51.71,51.62,51,,,
1135,19.9,418.2666666666667,51.84,51.86,51.84,51.8,51.68,50.99,,,
1136,20.0,418.46666666666664,51.85,51.91,51.89,51.84,51.66,51.23,,,
1137,20.0,284.08333333333326,51.84,51.95,52.01,51.9,51.7,51.3,,,
1138,19.7,14.700000000000001,51.97,52,52.02,51.93,51.78,51.41,,,
1139,19.7,14.799999999999999,51.56,52.03,52,51.93,51.81,51.27,,,
1140,20.1,14.816666666666668,51.89,52.04,52.02,51.94,51.81,51.3,,,
1141,20.1,14.716666666666669,51.97,51.99,52.01,51.93,51.78,51.29,,,
1142,19.9,14.833333333333334,52,51.97,52,51.94,51.77,51.27,,,
1143,19.6,14.833333333333334,51.77,52,52,51.95,51.82,51.37,,,
1144,19.6,14.833333333333334,51.85,51.96,51.98,51.93,51.79,51.28,,,
1145,20.0,14.833333333333334,51.9,51.96,51.98,51.94,51.78,51.21,,,
1146,20.1,14.799999999999999,51.53,51.98,51.98,51.92,51.78,51.25,,,
1147,19.9,14.833333333333334,51.53,51.96,51.97,51.92,51.77,51.27,,,
1148,19.6,14.783333333333331,51.82,51.91,51.98,51.93,51.76,51.25,,,
1149,19.5,14.783333333333333,51.77,51.95,51.97,51.92,51.78,51.21,,,
1150,19.9,14.733333333333334,51.58,51.94,51.96,51.92,51.77,51.2,,,
1151,20.0,14.700000000000001,51.91,51.89,51.96,51.91,51.77,51.2,,,
1152,19.9,14.833333333333336,51.81,51.97,51.96,51.91,51.78,51.21,,,
1153,19.6,14.800000000000002,51.47,51.97,51.97,51.91,51.78,51.19,,,
1154,19.8,14.783333333333333,51.51,51.92,51.96,51.92,51.78,51.15,,,
1155,20.0,14.883333333333333,51.75,51.91,51.95,51.9,51.77,51.14,,,
1156,19.9,14.833333333333334,51.69,51.91,51.94,51.91,51.77,51.14,,,
1157,19.9,0.85,51.69,51.91,51.94,51.9,51.76,51.14,,,
1158,19.8,0.8333333333333334,51.85,51.92,51.92,51.89,51.75,51.09,,,
1159,19.7,0.7999999999999999,51.89,51.95,51.92,51.89,51.77,51.12,,,
1160,20.0,0.7999999999999999,51.84,51.95,51.93,51.88,51.76,51.09,,,
1161,20.1,0.7999999999999999,51.84,51.92,51.94,51.88,51.76,51.06,,,
1162,20.0,0.8166666666666665,51.74,51.94,51.93,51.87,51.75,51.06,,,
1163,19.8,0.8166666666666665,51.84,51.92,51.92,51.88,51.74,51.05,,,
1164,19.6,0.8166666666666668,51.82,51.91,51.92,51.88,51.75,51.06,,,
1165,19.7,0.8333333333333334,51.86,51.92,51.92,51.87,51.75,51.01,,,
1166,19.9,0.8333333333333334,51.74,51.92,51.91,51.87,51.74,50.98,,,
1167,20.0,0.85,51.68,51.88,51.91,51.86,51.74,50.97,,,
1168,20.0,0.8166666666666665,51.86,51.9,51.9,51.85,51.74,50.99,,,
1169,19.8,0.8166666666666668,51.81,51.9,51.9,51.85,51.73,50.95,,,
1170,19.7,0.8166666666666668,51.76,51.89,51.91,51.84,51.75,50.95,,,
1171,19.9,0.8333333333333334,51.79,51.89,51.91,51.85,51.74,50.92,,,
1172,20.0,0.8333333333333334,51.89,51.89,51.89,51.85,51.72,50.93,,,
1173,20.0,0.7999999999999999,51.81,51.89,51.9,51.84,51.72,50.9,,,
1174,19.8,0.7833333333333333,51.92,51.89,51.89,51.84,51.72,50.89,,,
1175,19.7,0.8166666666666668,51.75,51.88,51.88,51.82,51.71,50.86,,,
1176,20.0,0.8166666666666665,51.59,51.88,51.89,51.83,51.71,50.86,,,
1177,20.1,0.8166666666666668,51.69,51.87,51.89,51.83,51.71,50.85,,,
1178,19.9,0.8166666666666665,51.48,51.88,51.89,51.82,51.71,50.82,,,
1179,19.8,0.7999999999999999,51.64,51.86,51.87,51.81,51.71,50.8,,,
1180,19.7,0.7999999999999999,51.81,51.87,51.87,51.81,51.7,50.8,,,
1181,19.8,0.7999999999999999,51.82,51.87,51.88,51.81,51.7,50.79,,,
1182,20.0,0.8333333333333334,51.82,51.87,51.86,51.81,51.7,50.77,,,
1183,19.9,0.8333333333333334,51.86,51.87,51.89,51.82,51.7,50.76,,,
1184,19.9,0.8166666666666665,51.8,51.88,51.86,51.79,51.68,50.73,,,
1185,19.8,0.7999999999999999,51.65,51.85,51.87,51.8,51.69,50.72,,,
1186,20.0,0.7999999999999999,51.73,51.84,51.83,51.79,51.67,50.69,,,
1187,20.0,0.7999999999999999,51.8,51.83,51.85,51.81,51.68,50.7,,,
1188,19.8,0.8333333333333334,51.72,51.83,51.84,51.78,51.68,50.68,,,
1189,19.7,0.7999999999999999,51.57,51.84,51.86,51.78,51.68,50.67,,,
1190,19.7,0.8333333333333334,51.78,51.85,51.85,51.78,51.68,50.65,,,
1191,19.9,0.8333333333333335,51.78,51.83,51.83,51.78,51.67,50.64,,,
1192,20.0,0.7999999999999999,51.86,51.84,51.85,51.78,51.66,50.63,,,
1193,19.9,0.7999999999999999,51.75,51.84,51.85,51.78,51.66,50.6,,,
1194,19.7,0.8166666666666668,51.62,51.83,51.84,51.77,51.66,50.59,,,
1195,19.8,0.8500000000000001,51.83,51.83,51.83,51.77,51.65,50.57,,,
1196,20.0,0.7999999999999999,51.78,51.85,51.84,51.77,51.66,50.58,,,
1197,20.0,0.7999999999999999,51.38,51.83,51.83,51.76,51.65,50.56,,,
1198,19.8,0.7999999999999999,51.79,51.83,51.83,51.76,51.66,50.54,,,
1199,19.7,0.7999999999999999,51.73,51.8,51.82,51.75,51.64,50.51,,,
1200,19.8,0.7999999999999999,51.79,51.82,51.84,51.76,51.66,50.52,,,
1201,19.9,0.8166666666666668,51.72,51.79,51.8,51.74,51.63,50.51,,,
1202,19.9,0.8500000000000001,51.72,51.82,51.81,51.75,51.64,50.5,,,
1203,19.8,0.7999999999999999,51.32,51.8,51.81,51.75,51.64,50.46,,,
1204,19.9,0.8166666666666665,51.77,51.8,51.8,51.74,51.62,50.46,,,
1205,20.1,0.8166666666666668,51.67,51.79,51.8,51.74,51.63,50.45,,,
1206,20.0,0.7999999999999999,51.72,51.81,51.8,51.74,51.63,50.44,,,
1207,19.9,0.7999999999999999,51.79,51.81,51.8,51.74,51.63,50.42,,,
1208,19.7,0.7999999999999999,51.63,51.8,51.79,51.72,51.62,50.4,,,
1209,19.6,0.8166666666666668,51.56,51.8,51.8,51.73,51.63,50.39,,,
1210,19.9,0.8166666666666665,51.65,51.8,51.79,51.72,51.62,50.38,,,
1211,20.0,0.8166666666666668,51.63,51.79,51.79,51.72,51.61,50.37,,,
1212,20.0,0.7999999999999999,51.57,51.78,51.78,51.71,51.61,50.35,,,
1213,19.8,0.7999999999999999,51.66,51.78,51.77,51.71,51.6,50.33,,,
1214,19.6,0.8333333333333335,51.67,51.75,51.78,51.72,51.6,50.34,,,
1215,19.6,0.8333333333333334,51.64,51.76,51.77,51.71,51.59,50.32,,,
1216,20.0,0.8166666666666668,51.51,51.76,51.77,51.7,51.59,50.31,,,
1217,20.0,0.7999999999999999,51.57,51.76,51.77,51.72,51.61,50.31,,,
1218,19.9,0.7999999999999999,51.7,51.74,51.75,51.7,51.59,50.29,,,
1219,19.8,0.7999999999999999,51.68,51.74,51.75,51.69,51.58,50.27,,,
1220,19.6,0.7999999999999999,51.74,51.75,51.76,51.7,51.59,50.26,,,
1221,19.8,0.8166666666666668,51.8,51.74,51.76,51.69,51.58,50.25,,,
1222,19.9,0.85,51.72,51.76,51.76,51.69,51.59,50.24,,,
1223,19.9,0.7999999999999999,51.35,51.74,51.75,51.68,51.58,50.22,,,
1224,19.8,0.8333333333333334,51.58,51.76,51.75,51.68,51.57,50.21,,,
1225,19.8,0.7999999999999999,51.5,51.74,51.75,51.68,51.57,50.21,,,
1226,20.1,0.8166666666666668,51.66,51.73,51.74,51.67,51.58,50.19,,,
1227,20.1,0.8333333333333334,51.59,51.73,51.74,51.67,51.57,50.18,,,
1228,19.9,0.8166666666666665,51.59,51.73,51.74,51.66,51.55,50.16,,,
1229,19.8,0.8333333333333334,51.74,51.72,51.73,51.67,51.55,50.16,,,
1230,19.6,0.7999999999999999,51.65,51.73,51.74,51.67,51.56,50.14,,,
1231,19.7,0.7999999999999999,51.61,51.73,51.74,51.68,51.57,50.14,,,
1232,19.9,0.7999999999999999,51.63,51.69,51.72,51.65,51.54,50.11,,,
1233,19.9,0.8333333333333334,51.56,51.73,51.72,51.66,51.56,50.12,,,
1234,19.8,0.8166666666666665,51.23,51.72,51.7,51.64,51.54,50.1,,,
1235,19.7,0.8333333333333335,51.66,51.71,51.71,51.64,51.54,50.08,,,
1236,19.8,0.7999999999999999,51.57,51.73,51.72,51.66,51.55,50.08,,,
1237,19.9,0.8166666666666665,51.68,51.72,51.7,51.65,51.53,50.08,,,
1238,19.9,0.8166666666666665,51.54,51.72,51.72,51.64,51.54,50.05,,,
1239,19.8,0.8166666666666668,51.59,51.72,51.71,51.64,51.53,50.05,,,
1240,19.7,0.7999999999999999,51.65,51.68,51.72,51.64,51.54,50.04,,,
1241,19.8,0.8333333333333334,51.63,51.7,51.69,51.63,51.52,50.03,,,
1242,19.9,0.8333333333333334,51.66,51.7,51.7,51.64,51.52,50.01,,,
1243,19.9,0.7999999999999999,51.58,51.71,51.7,51.63,51.53,50.02,,,
1244,19.8,0.8166666666666668,51.58,51.69,51.69,51.63,51.52,50,,,
1245,19.6,0.7999999999999999,51.54,51.69,51.68,51.61,51.52,49.99,,,
1246,19.8,0.7999999999999999,51.4,51.68,51.68,51.62,51.51,49.98,,,
1247,19.9,0.7999999999999999,51.71,51.68,51.68,51.61,51.5,49.96,,,
1248,19.9,0.8333333333333334,51.52,51.66,51.68,51.61,51.5,49.94,,,
1249,19.8,0.8166666666666665,51.42,51.68,51.67,51.61,51.5,49.94,,,
1250,19.6,0.8166666666666665,51.35,51.66,51.67,51.6,51.5,49.94,,,
1251,19.9,0.7999999999999999,51.58,51.68,51.66,51.6,51.51,49.93,,,
1252,19.9,0.7999999999999999,51.62,51.68,51.67,51.61,51.5,49.91,,,
1253,19.9,0.8166666666666665,51.44,51.65,51.67,51.61,51.5,49.92,,,
1254,19.6,0.8333333333333334,51.45,51.64,51.66,51.6,51.5,49.9,,,
1255,19.8,0.8000000000000002,51.49,51.65,51.66,51.58,51.48,49.88,,,
1256,20.0,0.7999999999999999,51.44,51.65,51.66,51.6,51.48,49.89,,,
1257,19.9,0.8166666666666668,51.51,51.66,51.65,51.59,51.48,49.88,,,
1258,19.8,0.8166666666666665,51.29,51.65,51.65,51.59,51.48,49.86,,,
1259,19.6,0.7999999999999999,51.61,51.65,51.66,51.58,51.48,49.86,,,
1260,19.7,0.7999999999999999,51.44,51.63,51.65,51.58,51.47,49.84,,,
1261,20.0,0.8333333333333334,51.45,51.63,51.65,51.58,51.47,49.84,,,
1262,20.0,0.8166666666666668,51.6,51.63,51.64,51.58,51.47,49.83,,,
1263,19.9,0.8166666666666665,51.59,51.62,51.63,51.56,51.46,49.8,,,
1264,19.7,0.7999999999999999,51.49,51.63,51.64,51.57,51.47,49.81,,,
1265,19.6,0.7999999999999999,51.58,51.61,51.62,51.56,51.45,49.79,,,
1266,19.8,0.8166666666666665,51.54,51.62,51.64,51.57,51.47,49.79,,,
1267,20.0,0.7999999999999999,51.47,51.62,51.62,51.56,51.45,49.77,,,
1268,19.9,0.8166666666666665,51.48,51.63,51.61,51.55,51.44,49.77,,,
1269,19.8,0.8166666666666668,51.55,51.62,51.62,51.56,51.45,49.77,,,
1270,19.6,0.7999999999999999,51.49,51.63,51.62,51.55,51.45,49.76,,,
1271,19.7,0.7999999999999999,51.55,51.63,51.63,51.55,51.44,49.75,,,
1272,19.9,0.7999999999999999,51.6,51.62,51.62,51.54,51.43,49.74,,,
1273,20.0,0.8333333333333335,51.57,51.62,51.61,51.54,51.44,49.72,,,
1274,19.8,0.8166666666666665,51.44,51.58,51.61,51.54,51.44,49.72,,,
1275,19.8,0.8166666666666668,51.56,51.6,51.59,51.54,51.43,49.73,,,
1276,19.7,0.7999999999999999,51.49,51.61,51.61,51.53,51.43,49.71,,,
1277,20.0,0.7999999999999999,51.27,51.59,51.6,51.53,51.42,49.69,,,
1278,19.9,0.7999999999999999,51.23,51.58,51.58,51.53,51.42,49.69,,,
1279,19.8,0.7999999999999999,51.39,51.57,51.58,51.52,51.4,49.68,,,
1280,19.7,0.7999999999999999,51.44,51.57,51.59,51.52,51.42,49.67,,,
1281,19.8,0.8166666666666665,51.21,51.57,51.58,51.52,51.42,49.66,,,
1282,20.0,0.8166666666666665,51.5,51.58,51.59,51.52,51.42,49.64,,,
1283,19.9,0.7999999999999999,51.45,51.56,51.57,51.5,51.4,49.64,,,
1284,19.8,0.8333333333333334,51.54,51.56,51.57,51.5,51.4,49.64,,,
1285,19.7,0.7999999999999999,51.52,51.57,51.59,51.52,51.41,49.63,,,
1286,19.6,0.8500000000000001,51.57,51.58,51.57,51.5,51.39,49.62,,,
1287,19.9,0.8166666666666668,51.31,51.58,51.57,51.5,51.39,49.62,,,
1288,19.9,0.8333333333333334,51.45,51.56,51.56,51.5,51.39,49.61,,,
1289,19.9,0.7999999999999999,51.56,51.55,51.58,51.49,51.39,49.59,,,
1290,19.7,0.7999999999999999,51.45,51.57,51.56,51.49,51.39,49.59,,,
1291,19.8,0.7999999999999999,51.42,51.56,51.57,51.5,51.38,49.59,,,
1292,19.9,0.8333333333333334,51.41,51.55,51.56,51.49,51.38,49.58,,,
1293,19.9,0.8333333333333334,51.41,51.55,51.55,51.47,51.37,49.56,,,
1294,19.8,0.8166666666666665,51.52,51.55,51.56,51.48,51.39,49.56,,,
1295,19.7,0.7999999999999999,51.56,51.54,51.55,51.48,51.38,49.56,,,
1296,19.8,0.7999999999999999,51.36,51.55,51.54,51.47,51.36,49.53,,,
1297,19.9,0.8166666666666665,51.4,51.54,51.55,51.47,51.37,49.53,,,
1298,19.8,0.8333333333333334,51.38,51.52,51.53,51.47,51.36,49.54,,,
1299,19.7,0.8333333333333334,51.34,51.52,51.52,51.47,51.36,49.53,,,
1300,19.8,0.8333333333333334,51.39,51.5,51.51,51.46,51.34,49.5,,,
1301,20.0,0.8333333333333334,51.36,51.51,51.53,51.47,51.36,49.51,,,
1302,20.0,0.7999999999999999,51.46,51.52,51.53,51.46,51.35,49.5,,,
1303,19.8,0.7999999999999999,51.52,51.51,51.52,51.47,51.35,49.51,,,
1304,19.8,0.7999999999999999,51.48,51.52,51.52,51.46,51.34,49.48,,,
1305,19.8,0.8333333333333334,51.42,51.5,51.52,51.44,51.35,49.48,,,
1306,19.9,0.8333333333333334,51.16,51.49,51.5,51.44,51.34,49.47,,,
1307,19.9,0.8333333333333334,51.15,51.5,51.51,51.45,51.33,49.46,,,
1308,19.8,0.7999999999999999,51.35,51.51,51.49,51.45,51.34,49.46,,,
1309,19.7,0.7999999999999999,51.3,51.5,51.5,51.45,51.34,49.45,,,
1310,19.8,0.7999999999999999,51.18,51.49,51.5,51.44,51.32,49.44,,,
1311,20.0,0.8166666666666668,51.19,51.49,51.5,51.44,51.33,49.43,,,
1312,20.1,0.8333333333333334,51.21,51.51,51.51,51.44,51.34,49.45,,,
1313,19.9,0.8500000000000001,51.05,51.46,51.49,51.42,51.32,49.42,,,
1314,19.7,0.8333333333333334,51.39,51.48,51.49,51.42,51.32,49.41,,,
1315,19.5,0.7999999999999999,51.18,51.46,51.48,51.41,51.31,49.41,,,
1316,19.7,0.7999999999999999,51.49,51.46,51.49,51.41,51.31,49.39,,,
1317,20.0,0.7999999999999999,51.34,51.48,51.48,51.42,51.31,49.4,,,
1318,19.9,0.8166666666666668,51.22,51.47,51.49,51.42,51.32,49.4,,,
1319,19.7,0.8333333333333334,51.41,51.46,51.47,51.4,51.3,49.38,,,
1320,19.6,0.8333333333333334,51.45,51.45,51.46,51.4,51.29,49.38,,,
1321,19.7,0.8166666666666665,51.44,51.47,51.47,51.41,51.29,49.37,,,
1322,19.9,0.8166666666666665,51.46,51.46,51.46,51.39,51.28,49.36,,,
1323,19.9,0.7999999999999999,51.36,51.47,51.47,51.4,51.28,49.36,,,
1324,19.8,0.7999999999999999,51.45,51.47,51.46,51.39,51.29,49.34,,,
1325,19.6,0.85,51.45,51.45,51.45,51.39,51.29,49.35,,,
1326,19.6,0.8333333333333334,51.42,51.46,51.44,51.38,51.28,49.33,,,
1327,19.9,0.8333333333333334,51.33,51.44,51.45,51.38,51.28,49.33,,,
1328,19.9,0.7999999999999999,51.24,51.44,51.45,51.39,51.28,49.32,,,
1329,19.8,0.7999999999999999,51.4,51.44,51.44,51.39,51.27,49.32,,,
1330,19.7,0.7999999999999999,51.17,51.46,51.45,51.39,51.27,49.33,,,
1331,19.7,0.8333333333333334,51.14,51.43,51.43,51.36,51.27,49.3,,,
1332,19.9,0.8333333333333334,51.4,51.43,51.42,51.37,51.25,49.29,,,
1333,19.9,0.7999999999999999,51.3,51.43,51.42,51.36,51.26,49.28,,,
1334,19.7,0.7999999999999999,51.4,51.44,51.43,51.36,51.25,49.29,,,
1335,19.6,0.7999999999999999,51.41,51.43,51.44,51.36,51.26,49.28,,,
1336,19.7,0.7999999999999999,51.22,51.44,51.42,51.35,51.25,49.27,,,
1337,20.0,0.8166666666666668,51.18,51.42,51.43,51.37,51.25,49.26,,,
1338,19.9,0.8333333333333334,51.36,51.42,51.42,51.36,51.24,49.25,,,
1339,19.8,0.8166666666666665,51.33,51.42,51.42,51.36,51.24,49.25,,,
1340,19.6,0.7999999999999999,51.45,51.42,51.43,51.36,51.25,49.26,,,
1341,19.7,0.7999999999999999,51.24,51.41,51.41,51.34,51.23,49.25,,,
1342,20.0,0.7999999999999999,51.24,51.41,51.41,51.34,51.24,49.24,,,
1343,19.9,0.8166666666666668,51.12,51.4,51.4,51.33,51.22,49.22,,,
1344,19.8,0.8333333333333334,51.23,51.38,51.4,51.35,51.23,49.22,,,
1345,19.6,0.8333333333333334,51.38,51.37,51.39,51.33,51.21,49.21,,,
1346,19.7,0.8333333333333334,51.22,51.38,51.4,51.33,51.21,49.2,,,
1347,19.9,0.7999999999999999,50.31,51.4,51.39,51.33,51.23,49.2,,,
1348,19.9,0.7999999999999999,51.08,51.39,51.4,51.34,51.23,49.22,,,
1349,19.8,0.7999999999999999,51.1,51.37,51.39,51.33,51.21,49.19,,,
1350,19.6,0.7999999999999999,51.04,51.38,51.37,51.31,51.21,49.18,,,
1351,19.6,0.8333333333333334,51.05,51.37,51.39,51.32,51.2,49.19,,,
1352,19.9,0.7999999999999999,51.02,51.37,51.38,51.31,51.21,49.17,,,
1353,19.9,0.8166666666666665,51.31,51.37,51.38,51.32,51.2,49.16,,,
1354,19.8,0.7999999999999999,51.24,51.38,51.38,51.32,51.22,49.18,,,
1355,19.7,0.7999999999999999,51.3,51.34,51.38,51.31,51.2,49.17,,,
1356,19.6,0.7999999999999999,51.19,51.36,51.37,51.3,51.2,49.15,,,
1357,19.9,0.7999999999999999,51.15,51.34,51.35,51.3,51.18,49.14,,,
1358,20.0,0.8333333333333334,51.21,51.34,51.36,51.3,51.17,49.14,,,
1359,20.0,0.8333333333333334,51.29,51.37,51.36,51.3,51.18,49.14,,,
1360,19.8,0.8166666666666665,51.07,51.35,51.35,51.3,51.18,49.12,,,
1361,19.7,0.7999999999999999,51.19,51.34,51.36,51.3,51.17,49.13,,,
1362,19.6,0.7999999999999999,51.22,51.34,51.35,51.28,51.17,49.12,,,
1363,19.8,0.8166666666666668,51.26,51.35,51.35,51.29,51.17,49.11,,,
1364,19.9,0.8166666666666668,51.21,51.37,51.35,51.27,51.16,49.11,,,
1365,19.7,0.8333333333333334,51.22,51.34,51.34,51.28,51.16,49.1,,,
1366,19.6,0.8166666666666668,51.12,51.33,51.34,51.27,51.15,49.1,,,
1367,19.8,0.7999999999999999,51.12,51.32,51.34,51.26,51.15,49.09,,,
1368,20.0,0.7999999999999999,51.25,51.33,51.34,51.28,51.17,49.09,,,
1369,19.9,0.7999999999999999,51.31,51.3,51.33,51.26,51.15,49.07,,,
1370,19.7,0.8333333333333334,51.31,51.34,51.33,51.26,51.15,49.07,,,
1371,19.6,0.8333333333333334,51.24,51.34,51.33,51.26,51.16,49.07,,,
1372,19.7,0.8166666666666665,51.28,51.34,51.33,51.26,51.14,49.06,,,
1373,19.9,0.8333333333333334,51.3,51.32,51.32,51.25,51.14,49.05,,,
1374,19.9,0.7999999999999999,51.32,51.34,51.33,51.26,51.15,49.05,,,
1375,19.8,0.7999999999999999,51.25,51.31,51.31,51.25,51.12,49.02,,,
1376,19.7,0.7999999999999999,51.24,51.32,51.31,51.25,51.12,49.04,,,
1377,19.8,0.8166666666666668,51.23,51.3,51.31,51.24,51.12,49.03,,,
1378,19.9,0.8166666666666665,50.96,51.3,51.31,51.24,51.13,49.03,,,
1379,19.9,0.8333333333333334,51.27,51.28,51.31,51.24,51.13,49.03,,,
1380,19.7,0.6666666666666666,51.17,51.29,51.31,51.24,51.13,49.03,,,
1381,19.6,0.0,51.22,51.3,51.29,51.23,51.12,49.01,,,
1382,19.8,0.0,51.25,51.29,51.28,51.22,51.11,48.99,,,
1383,20.0,0.0,50.83,51.28,51.3,51.24,51.11,49,,,
1384,19.9,0.0,51.01,51.28,51.29,51.21,51.1,48.98,,,
1385,19.8,0.0,51.16,51.28,51.27,51.22,51.1,48.98,,,
1386,19.6,0.0,51.18,51.26,51.28,51.21,51.1,48.99,,,
1387,19.7,0.0,50.74,51.27,51.27,51.21,51.1,48.97,,,
1388,20.0,0.0,50.76,51.25,51.27,51.21,51.1,48.97,,,
1389,20.0,0.0,51.28,51.29,51.27,51.21,51.09,48.96,,,
1390,19.9,0.0,51.2,51.26,51.28,51.21,51.09,48.96,,,
1391,19.7,0.0,51.22,51.27,51.28,51.21,51.09,48.97,,,
1392,19.5,0.0,51.25,51.25,51.25,51.2,51.08,48.94,,,
1393,19.8,0.0,50.97,51.24,51.26,51.19,51.08,48.95,,,
1394,19.9,0.0,51.2,51.22,51.26,51.19,51.07,48.95,,,
1395,19.8,0.0,51.01,51.24,51.26,51.19,51.06,48.94,,,
1396,19.6,0.0,51.13,51.23,51.25,51.19,51.06,48.92,,,
1397,19.7,0.0,51.19,51.26,51.26,51.19,51.06,48.93,,,
1398,19.9,0.0,51.12,51.23,51.26,51.19,51.07,48.92,,,
1399,20.0,0.0,51.26,51.24,51.24,51.17,51.05,48.89,,,
1400,19.9,0.0,51.17,51.24,51.25,51.17,51.06,48.9,,,
1401,19.7,0.0,51.21,51.24,51.24,51.17,51.06,48.9,,,
1402,19.6,0.0,51.24,51.25,51.23,51.17,51.05,48.9,,,
1403,19.8,0.0,51.25,51.24,51.24,51.16,51.05,48.89,,,
1404,19.9,0.0,51.23,51.25,51.25,51.18,51.05,48.89,,,
1405,19.9,0.0,51.19,51.23,51.22,51.15,51.04,48.88,,,
1406,19.7,0.0,51.13,51.23,51.24,51.17,51.04,48.87,,,
1407,19.7,0.0,51.17,51.22,51.22,51.15,51.03,48.88,,,
1408,19.8,0.0,51.04,51.2,51.22,51.15,51.02,48.87,,,
1409,19.9,0.0,50.97,51.19,51.21,51.14,51.02,48.85,,,
1410,19.8,0.0,51.21,51.2,51.21,51.15,51.03,48.86,,,
1411,19.7,0.0,51.23,51.2,51.21,51.14,51.03,48.85,,,
1412,19.6,0.0,51.25,51.21,51.22,51.15,51.02,48.84,,,
1413,19.9,0.0,51.19,51.2,51.2,51.14,51.02,48.84,,,
1414,20.0,0.0,51.17,51.21,51.2,51.13,51.01,48.83,,,
1415,19.9,0.0,51.2,51.19,51.19,51.13,51.01,48.82,,,
1416,19.7,0.0,51.07,51.19,51.19,51.14,51.01,48.83,,,
1417,19.6,0.0,51.13,51.18,51.19,51.12,51.01,48.82,,,
1418,19.8,0.0,50.92,51.17,51.19,51.11,50.99,48.8,,,
1419,19.9,0.0,51.02,51.17,51.19,51.12,51,48.81,,,
1420,19.9,0.0,50.86,51.18,51.18,51.12,50.99,48.8,,,
1421,19.8,0.0,51.01,51.16,51.17,51.11,50.99,48.8,,,
1422,19.6,0.0,50.63,51.18,51.18,51.11,50.99,48.8,,,
1423,19.8,0.0,50.98,51.17,51.17,51.11,50.99,48.77,,,
1424,19.9,0.0,51.15,51.17,51.17,51.09,50.96,48.77,,,
1425,19.9,0.0,51.07,51.16,51.17,51.1,50.98,48.77,,,
1426,19.8,0.0,51.06,51.16,51.17,51.1,50.98,48.77,,,
1427,19.6,0.0,50.61,51.16,51.17,51.1,50.97,48.75,,,
1428,19.9,0.0,50.92,51.16,51.17,51.1,50.98,48.77,,,
1429,19.9,0.0,50.76,51.14,51.16,51.08,50.96,48.75,,,
1430,19.8,0.0,51.06,51.15,51.15,51.08,50.97,48.75,,,
1431,19.7,0.0,51.07,51.16,51.17,51.09,50.97,48.76,,,
1432,19.7,0.0,51.05,51.15,51.16,51.09,50.96,48.74,,,
1433,19.9,0.0,51.1,51.16,51.16,51.08,50.96,48.74,,,
1434,19.9,0.0,50.93,51.13,51.14,51.08,50.95,48.72,,,
1435,19.9,0.0,51.09,51.14,51.13,51.07,50.94,48.72,,,
1436,19.8,0.0,51.04,51.13,51.13,51.07,50.94,48.72,,,
1437,19.7,0.0,51.09,51.15,51.14,51.07,50.94,48.72,,,
1438,19.7,0.0,51.11,51.14,51.15,51.07,50.94,48.71,,,
1439,19.9,0.0,51.15,51.13,51.13,51.07,50.94,48.72,,,
