Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
-63,19.65874,3854.834,46.955556,46.923148,46.408333,46.511111,46.297222,46.175,,,
-62,19.60736,3922.27,46.813889,47.85,47.232407,47.375926,47.068519,46.865741,,,
-61,19.57643,3990.865,46.82037,48.843519,48.063889,48.239815,47.82037,47.598148,,,
-60,19.58833,4062.315,46.955556,49.85,48.864815,49.052778,48.593519,48.305556,,,
-59,19.63869,1919.152,47.184259,50.712963,49.567593,49.644444,49.322222,48.980556,,,
-58,19.68804,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-57,19.74448,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-56,19.75151,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-55,19.74725,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-54,19.79551,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-53,19.82824,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-52,19.82105,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-51,19.67063,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-50,19.62931,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-49,19.74398,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-48,19.65987,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-47,19.65124,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-46,19.68493,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-45,19.66323,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-44,19.6067,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-43,19.62985,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-42,19.61117,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-41,19.6664,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-40,19.68792,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-39,19.59324,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-38,19.59798,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-37,19.61816,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-36,19.56223,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-35,19.5939,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-34,19.56526,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-33,19.60489,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-32,19.65926,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-31,19.57822,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-30,19.5584,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-29,19.57302,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-28,19.60914,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-27,19.59021,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-26,19.63582,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-25,19.6588,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-24,19.63483,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-23,19.63028,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-22,19.64587,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-21,19.69798,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-20,19.6868,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-19,19.65367,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-18,19.6594,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-17,19.62782,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-16,19.65599,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-15,19.66196,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-14,19.62447,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-13,19.62484,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-12,19.63178,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-11,19.61279,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-10,19.63878,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-9,19.60365,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-8,19.60567,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-7,19.64119,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-6,19.62263,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-5,19.62804,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-4,19.60797,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-3,19.55057,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-2,19.58202,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
-1,19.61164,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
0,19.5993,3.0,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,,,
1,19.60175,3.0,47.264815,50.940741,49.750926,49.853704,49.527778,49.014815,14.305556,49.170798,1.3349102
2,19.62689,3.0,47.637037,50.137037,49.953704,50.060185,49.721296,48.587963,14.305556,49.170798,2.8913854
3,19.65471,3.0,48.082407,48.441667,48.382407,48.352778,48.465741,47.273148,14.32037,47.421526,3.0124772
4,19.69714,3.0,48.263889,46.62037,46.323148,47.075926,46.550926,45.890741,14.319444,45.80532,3.0023251
5,19.69673,3.0,48.176852,45.155556,44.915741,45.264815,44.915741,44.117593,14.30463,44.20852,3.0111803
6,19.61534,3.0,47.930556,43.741667,43.608333,43.77963,43.549074,42.615741,14.338889,42.684722,3.0010218
7,19.51465,3300.191,47.585185,42.369444,42.310185,42.588889,42.603704,42.136111,14.34537,41.390094,3.0069499
8,19.54581,3372.617,47.17963,41.887963,41.937963,41.973148,41.927778,41.407407,14.325,40.73123,3.0063591
9,19.54822,3352.964,46.748148,41.1,41.117593,41.35463,41.334259,41.206481,14.30463,40.183254,3.0017903
10,19.56302,3326.503,46.283333,40.566667,40.614815,40.847222,40.864815,40.22037,14.280556,39.641746,1.8039873
11,19.56408,3402.565,45.757407,40.469444,40.302778,40.527778,40.506481,40.15463,,,
12,19.53214,3478.852,45.340741,41.316667,41.014815,41.262963,40.988889,41.098148,,,
13,19.53467,3534.057,44.977778,42.289815,41.901852,42.205556,41.871296,41.874074,,,
14,19.64184,3597.554,44.699074,43.288889,42.762963,42.932407,42.548148,42.627778,,,
15,19.60704,3663.458,44.52963,44.316667,43.815741,43.930556,43.538889,43.266667,,,
16,19.58536,3733.28,44.44537,45.288889,44.516667,44.67963,44.427778,44.014815,,,
17,19.54679,3797.5240000000003,44.525926,46.343519,45.455556,45.568519,45.211111,44.82037,,,
18,19.54845,3866.8900000000003,44.718519,47.399074,46.347222,46.375926,46.067593,45.652778,,,
19,19.54475,3937.064,45.022222,48.34537,47.098148,47.290741,47.012963,46.430556,,,
20,19.53614,4005.894,45.437037,49.398148,48.09537,48.206481,47.819444,47.237037,,,
21,19.49617,4075.0159999999996,45.908333,50.482407,48.874074,49.013889,48.625926,48.124074,,,
22,19.52033,3169.751,46.44537,51.491667,49.65,49.80463,49.387037,48.768519,,,
23,19.57876,3.0,47.100926,52.078704,50.325926,50.300926,49.857407,48.480556,,,
24,19.58561,3.0,47.623148,52.092593,50.343519,50.22963,49.79537,48.396296,,,
25,19.53509,3.0,48.27963,52.111111,50.333333,50.188889,49.777778,48.323148,,,
26,19.52226,3.0,48.858333,52.140741,50.333333,50.187963,49.777778,48.297222,,,
27,19.54082,3.0,49.336111,52.166667,50.333333,50.166667,49.777778,48.277778,,,
28,19.55367,3.0,49.712963,52.166667,50.333333,50.146296,49.777778,48.239815,,,
29,19.55555,3.0,50.015741,52.166667,50.333333,50.111111,49.726852,48.222222,,,
30,19.57726,3.0,50.251852,52.168519,50.333333,50.111111,49.722222,48.183333,,,
31,19.56321,3.0,50.438889,52.212037,50.300926,50.109259,49.69537,48.166667,13.982407,48.29108,0.37899702
32,19.62365,3.0,50.575926,51.438889,50.277778,50.111111,49.672222,48.196296,13.982407,48.29108,0.94744504
33,19.59894,3.0,50.657407,50.073148,50.049074,49.963889,49.605556,48.222222,14,48.675494,0.63037963
34,19.54717,3.0,50.711111,49.592593,49.59537,49.599074,49.253704,48.099074,,,
35,19.63558,3.0,50.722222,49.396296,49.357407,49.287037,48.839815,48.139815,,,
36,19.61194,3.0,50.722222,49.388889,49.337037,49.222222,48.896296,48.068519,,,
37,19.63564,3.0,50.666667,49.428704,49.386111,49.222222,48.868519,48.058333,,,
38,19.56255,3.0,50.635185,49.444444,49.333333,49.222222,48.833333,48.055556,,,
39,19.62294,3.0,50.598148,49.444444,49.333333,49.222222,48.832407,48.019444,,,
40,19.65034,3.0,50.532407,49.444444,49.333333,49.222222,48.816667,47.994444,,,
41,19.60142,3.0,50.47963,49.444444,49.333333,49.222222,48.781481,47.934259,13.966667,47.848448,0.38995912
42,19.62414,3.0,50.414815,49.259259,49.283333,49.197222,48.777778,47.863889,13.966667,47.848448,0.5368643
43,19.60675,3.0,50.307407,48.922222,48.896296,48.839815,48.452778,47.588889,,,
44,19.57737,3.0,50.168519,48.806481,48.750926,48.696296,48.19537,47.418519,,,
45,19.56429,3.0,50.030556,48.80463,48.722222,48.666667,48.222222,47.307407,,,
46,19.58246,3.0,49.918519,48.833333,48.776852,48.666667,48.222222,47.141667,,,
47,19.58626,3.0,49.752778,48.833333,48.750926,48.639815,48.222222,47.02963,,,
48,19.57969,3.0,49.613889,48.833333,48.722222,48.611111,48.222222,46.918519,,,
49,19.56703,3.0,49.447222,48.778704,48.722222,48.611111,48.19537,46.807407,,,
50,19.57316,3.0,49.307407,48.777778,48.722222,48.611111,48.166667,46.750926,,,
51,19.5717,3.0,49.169444,48.777778,48.722222,48.611111,48.166667,46.640741,,,
52,19.56807,3.0,49.002778,48.777778,48.722222,48.611111,48.166667,46.584259,,,
53,19.60841,3.0,48.862963,48.777778,48.722222,48.611111,48.166667,46.474074,,,
54,19.60106,3.0,48.725,48.777778,48.722222,48.611111,48.166667,46.417593,,,
55,19.56749,3.0,48.585185,48.777778,48.722222,48.611111,48.166667,46.362037,,,
56,19.56725,3.0,48.419444,48.777778,48.722222,48.611111,48.166667,46.278704,,,
57,19.56205,3.0,48.307407,48.777778,48.69537,48.584259,48.139815,46.196296,,,
58,19.59038,3.0,48.141667,48.750926,48.666667,48.555556,48.111111,46.139815,,,
59,19.5637,3.0,48.057407,48.776852,48.666667,48.555556,48.111111,46.111111,,,
60,19.54452,3.0,47.973148,48.777778,48.721296,48.555556,48.111111,46.056481,,,
61,19.54594,3.0,47.808333,48.777778,48.667593,48.555556,48.111111,46.028704,,,
62,19.57418,3.0,47.696296,48.777778,48.666667,48.555556,48.111111,46,,,
63,19.52854,3.0,47.612963,48.777778,48.666667,48.555556,48.111111,45.94537,,,
64,19.62303,3.0,47.528704,48.777778,48.666667,48.555556,48.111111,45.944444,,,
65,19.63002,3.0,47.390741,48.777778,48.666667,48.555556,48.111111,45.999074,,,
66,19.63767,3.0,47.307407,48.777778,48.666667,48.555556,48.111111,46,,,
67,19.62152,3.0,47.196296,48.777778,48.666667,48.555556,48.111111,46,,,
68,19.58905,3.0,47.085185,48.750926,48.639815,48.528704,48.084259,46.053704,,,
69,19.57077,3.0,47.000926,48.722222,48.665741,48.5,48.055556,46.084259,,,
70,19.62361,3.0,46.918519,48.722222,48.612037,48.5,48.055556,46.055556,,,
71,19.63958,3.0,46.862037,48.722222,48.665741,48.5,48.055556,46.055556,,,
72,19.62903,3.0,46.778704,48.722222,48.612037,48.5,48.055556,46.028704,,,
73,19.59819,3.0,46.696296,48.722222,48.637963,48.5,48.055556,46,,,
74,19.60539,3.0,46.639815,48.722222,48.666667,48.5,48.055556,46,,,
75,19.62292,3.0,46.556481,48.722222,48.666667,48.5,48.055556,46,,,
76,19.63052,3.0,46.474074,48.722222,48.612037,48.5,48.028704,45.94537,,,
77,19.58169,3.0,46.417593,48.722222,48.665741,48.5,48.05463,45.944444,,,
78,19.60288,3.0,46.362037,48.722222,48.666667,48.5,48.055556,45.944444,,,
79,19.63495,3.0,46.278704,48.722222,48.612037,48.5,48.000926,45.889815,,,
80,19.63844,3.0,46.196296,48.722222,48.611111,48.473148,48,45.862037,,,
81,19.67434,3.0,46.139815,48.722222,48.611111,48.444444,48,45.833333,,,
82,19.70418,3.0,46.084259,48.722222,48.611111,48.444444,48,45.833333,,,
83,19.7017,3.0,45.974074,48.722222,48.611111,48.499074,48,45.833333,,,
84,19.71004,3.0,45.944444,48.722222,48.611111,48.5,48,45.806481,,,
85,19.70932,3.0,45.862963,48.722222,48.611111,48.44537,48,45.777778,,,
86,19.65461,3.0,45.833333,48.722222,48.584259,48.444444,48,45.777778,,,
87,19.65117,3.0,45.778704,48.722222,48.583333,48.444444,47.973148,45.777778,,,
88,19.64944,3.0,45.723148,48.722222,48.582407,48.444444,47.971296,45.777778,,,
89,19.63173,3.0,45.667593,48.722222,48.611111,48.444444,48,45.777778,,,
90,19.60001,3.0,45.639815,48.722222,48.556481,48.444444,47.94537,45.723148,,,
91,19.62302,3.0,45.584259,48.69537,48.555556,48.444444,47.944444,45.722222,,,
92,19.62091,3.0,45.528704,48.666667,48.555556,48.444444,47.944444,45.722222,,,
93,19.62107,3.0,45.5,48.666667,48.555556,48.444444,47.944444,45.722222,,,
94,19.59702,3.0,45.418519,48.666667,48.555556,48.444444,47.944444,45.69537,,,
95,19.6271,3.0,45.362037,48.666667,48.555556,48.444444,47.944444,45.666667,,,
96,19.60866,3.0,45.333333,48.666667,48.555556,48.389815,47.944444,45.666667,,,
97,19.62557,3.0,45.277778,48.666667,48.555556,48.388889,47.944444,45.666667,,,
98,19.70289,3.0,45.222222,48.666667,48.555556,48.388889,47.944444,45.666667,,,
99,19.75312,3.0,45.185185,48.663889,48.555556,48.388889,47.943519,45.665741,,,
100,19.75846,3.0,45.137963,48.659259,48.555556,48.388889,47.941667,45.662037,,,
101,19.69528,3.0,45.086111,48.655556,48.555556,48.388889,47.944444,45.666667,14.055556,47.074074,0.65925425
102,19.66052,3.0,45.055556,48.388889,48.47963,48.375926,47.922222,45.738889,14.055556,47.074074,1.7165944
103,19.66529,3.0,45.008333,47.559259,47.574074,47.8,47.248148,45.511111,14.04537,46.701672,1.7083723
104,19.62836,3.0,44.922222,46.397222,46.328704,46.697222,46.034259,44.494444,13.989815,45.72585,1.7090602
105,19.57531,3.0,44.801852,45.360185,45.339815,45.642593,45.333333,44.040741,13.967593,44.908969,1.7091726
106,19.54067,3.0,44.631481,44.434259,44.334259,44.773148,44.299074,43.692593,14.012037,44.02463,1.3943032
107,19.51315,747.9662000000001,44.367593,43.401852,43.147222,43.365741,43.453704,42.565741,,,
108,19.50165,3604.695,44.087963,43.32963,43.247222,43.574074,43.276852,43.508333,,,
109,19.51923,3654.515,43.837037,43.906481,43.959259,44.264815,44.15,44.019444,,,
110,19.5696,3713.855,43.614815,44.735185,44.655556,44.853704,44.713889,44.848148,,,
111,19.6135,3775.71,43.474074,45.65,45.401852,45.567593,45.430556,45.461111,,,
112,19.64718,3840.7140000000004,43.471296,46.678704,46.15463,46.432407,46.12963,46.210185,,,
113,19.57751,3906.908,43.608333,47.540741,47.013889,47.180556,46.959259,46.850926,,,
114,19.67272,3975.488,43.911111,48.539815,47.928704,48.041667,47.763889,47.544444,,,
115,19.7141,4047.102,44.325926,49.455556,48.600926,48.766667,48.485185,48.210185,,,
116,19.70343,4048.4840000000004,44.77037,50.458333,49.403704,49.515741,49.240741,48.933333,,,
117,19.64725,3.0,45.296296,51.158333,50.075,50.131481,49.744444,48.730556,,,
118,19.68695,3.0,45.906481,51.249074,50.221296,50.167593,49.750926,48.694444,,,
119,19.62424,3.0,46.517593,51.277778,50.222222,50.139815,49.722222,48.612037,,,
120,19.68023,3.0,47.047222,51.277778,50.222222,50.111111,49.722222,48.584259,,,
121,19.65712,3.0,47.492593,51.277778,50.222222,50.083333,49.667593,48.555556,,,
122,19.6367,3.0,47.855556,51.30463,50.222222,50.056481,49.666667,48.555556,,,
123,19.67094,3.0,48.162037,51.333333,50.222222,50.055556,49.666667,48.555556,,,
124,19.70235,3.0,48.385185,51.333333,50.222222,50.055556,49.612037,48.555556,,,
125,19.74522,3.0,48.607407,51.333333,50.19537,50.055556,49.611111,48.500926,,,
126,19.69773,3.0,48.748148,51.333333,50.166667,50.000926,49.584259,48.5,,,
127,19.63914,3.0,48.887037,51.333333,50.166667,50,49.555556,48.473148,,,
128,19.61609,3.0,48.943519,51.333333,50.166667,50,49.528704,48.444444,,,
129,19.64634,3.0,49.025926,51.333333,50.166667,49.973148,49.5,48.444444,,,
130,19.68306,3.0,49.055556,51.333333,50.166667,49.944444,49.5,48.389815,,,
131,19.60585,3.0,49.110185,51.333333,50.166667,49.944444,49.44537,48.388889,,,
132,19.62719,3.0,49.165741,51.333333,50.166667,49.944444,49.444444,48.388889,,,
133,19.65222,3.0,49.166667,51.387963,50.166667,49.944444,49.444444,48.334259,,,
134,19.67909,3.0,49.166667,51.388889,50.166667,49.944444,49.417593,48.306481,,,
135,19.73733,3.0,49.166667,51.388889,50.166667,49.944444,49.388889,48.224074,,,
136,19.71166,3.0,49.166667,51.388889,50.166667,49.889815,49.388889,48.085185,,,
137,19.70808,3.0,49.112037,51.388889,50.166667,49.888889,49.388889,47.947222,,,
138,19.65665,3.0,49.111111,51.388889,50.139815,49.888889,49.388889,47.807407,,,
139,19.5469,3.0,49.111111,51.388889,50.111111,49.888889,49.362037,47.669444,,,
140,19.51928,3.0,49.056481,51.388889,50.111111,49.888889,49.333333,47.52963,,,
141,19.51864,3.0,49.055556,51.388889,50.111111,49.888889,49.333333,47.418519,,,
142,19.53815,3.0,49.055556,51.388889,50.111111,49.888889,49.333333,47.280556,,,
143,19.56511,3.0,49.028704,51.388889,50.111111,49.888889,49.333333,47.168519,,,
144,19.58163,3.0,49,51.388889,50.111111,49.888889,49.333333,47.056481,,,
145,19.54448,3.0,49,51.388889,50.111111,49.888889,49.333333,46.974074,,,
146,19.5626,3.0,48.94537,51.388889,50.111111,49.888889,49.333333,46.862963,,,
147,19.62228,3.0,48.944444,51.388889,50.111111,49.888889,49.333333,46.751852,,,
148,19.63345,3.0,48.944444,51.388889,50.111111,49.862037,49.333333,46.722222,,,
149,19.63332,3.0,48.917593,51.388889,50.111111,49.833333,49.333333,46.640741,,,
150,19.61239,3.0,48.888889,51.388889,50.111111,49.833333,49.333333,46.611111,,,
151,19.57534,3.0,48.862037,51.388889,50.084259,49.833333,49.333333,46.556481,,,
152,19.53684,3.0,48.806481,51.388889,50.055556,49.833333,49.305556,46.555556,,,
153,19.54703,3.0,48.777778,51.388889,50.055556,49.833333,49.306481,46.555556,,,
154,19.56668,3.0,48.750926,51.388889,50.055556,49.833333,49.277778,46.582407,,,
155,19.59675,3.0,48.722222,51.388889,50.055556,49.833333,49.277778,46.611111,,,
156,19.61886,3.0,48.69537,51.388889,50.055556,49.833333,49.277778,46.611111,,,
157,19.6194,3.0,48.666667,51.388889,50.055556,49.806481,49.277778,46.611111,,,
158,19.57178,3.0,48.612037,51.388889,50.055556,49.777778,49.277778,46.611111,,,
159,19.59068,3.0,48.584259,51.388889,50.055556,49.777778,49.250926,46.637963,,,
160,19.6343,3.0,48.555556,51.362037,50.055556,49.777778,49.222222,46.666667,,,
161,19.6342,3.0,48.528704,51.333333,50.055556,49.777778,49.222222,46.666667,,,
162,19.57569,3.0,48.5,51.333333,50.055556,49.777778,49.222222,46.612037,,,
163,19.5835,3.0,48.44537,51.333333,50.055556,49.777778,49.222222,46.611111,,,
164,19.5994,3.0,48.444444,51.333333,50.028704,49.777778,49.222222,46.611111,,,
165,19.60903,3.0,48.389815,51.333333,50.027778,49.777778,49.222222,46.584259,,,
166,19.7062,3.0,48.334259,51.333333,50,49.777778,49.222222,46.555556,,,
167,19.72071,3.0,48.333333,51.333333,50,49.777778,49.222222,46.555556,,,
168,19.75626,3.0,48.278704,51.333333,50,49.777778,49.222222,46.528704,,,
169,19.7095,3.0,48.250926,51.333333,50,49.777778,49.222222,46.5,,,
170,19.63474,3.0,48.222222,51.333333,50,49.777778,49.222222,46.5,,,
171,19.65816,3.0,48.19537,51.333333,50,49.777778,49.222222,46.44537,,,
172,19.65971,3.0,48.139815,51.306481,50,49.777778,49.222222,46.444444,,,
173,19.6708,3.0,48.111111,51.277778,50,49.777778,49.222222,46.444444,,,
174,19.67231,3.0,48.084259,51.277778,50,49.777778,49.222222,46.444444,,,
175,19.68646,3.0,48.055556,51.277778,50,49.777778,49.222222,46.417593,,,
176,19.6982,3.0,48.000926,51.277778,50,49.777778,49.222222,46.388889,,,
177,19.684,3.0,47.973148,51.277778,50,49.777778,49.222222,46.388889,,,
178,19.70426,3.0,47.944444,51.277778,50,49.777778,49.19537,46.388889,,,
179,19.6646,3.0,47.889815,51.277778,50,49.723148,49.166667,46.388889,,,
180,19.69996,3.0,47.888889,51.277778,50,49.722222,49.166667,46.334259,,,
181,19.71169,3.0,47.834259,51.277778,50,49.722222,49.166667,46.333333,,,
182,19.69427,3.0,47.833333,51.277778,50,49.722222,49.166667,46.333333,,,
183,19.70474,3.0,47.778704,51.250926,50,49.722222,49.166667,46.333333,,,
184,19.66509,3.0,47.750926,51.222222,50,49.722222,49.166667,46.333333,,,
185,19.6945,3.0,47.722222,51.222222,50,49.722222,49.166667,46.306481,,,
186,19.70205,3.0,47.69537,51.222222,49.973148,49.722222,49.166667,46.277778,,,
187,19.70175,3.0,47.666667,51.222222,49.972222,49.722222,49.166667,46.277778,,,
188,19.6951,3.0,47.612037,51.222222,49.944444,49.722222,49.166667,46.277778,,,
189,19.65152,3.0,47.584259,51.222222,49.944444,49.722222,49.166667,46.277778,,,
190,19.70115,3.0,47.555556,51.167593,49.944444,49.722222,49.166667,46.277778,,,
191,19.67977,3.0,47.500926,51.166667,49.944444,49.694444,49.166667,46.250926,,,
192,19.65586,3.0,47.5,51.166667,49.944444,49.722222,49.166667,46.25,,,
193,19.66669,3.0,47.5,51.166667,49.944444,49.694444,49.166667,46.249074,,,
194,19.66775,3.0,47.44537,51.166667,49.944444,49.69537,49.166667,46.277778,,,
195,19.69465,3.0,47.417593,51.166667,49.944444,49.666667,49.139815,46.277778,,,
196,19.66704,3.0,47.388889,51.166667,49.944444,49.666667,49.111111,46.223148,,,
197,19.61852,3.0,47.334259,51.139815,49.944444,49.666667,49.111111,46.222222,,,
198,19.56369,3.0,47.333333,51.111111,49.944444,49.666667,49.111111,46.222222,,,
199,19.58917,3.0,47.306481,51.111111,49.944444,49.666667,49.111111,46.222222,,,
200,19.67022,3.0,47.277778,51.111111,49.944444,49.666667,49.111111,46.222222,,,
201,19.74462,3.0,47.223148,51.111111,49.944444,49.666667,49.111111,46.222222,,,
202,19.66951,3.0,47.222222,51.084259,49.944444,49.666667,49.111111,46.222222,,,
203,19.60394,3.0,47.19537,51.055556,49.944444,49.666667,49.111111,46.222222,,,
204,19.61244,3.0,47.166667,51.055556,49.944444,49.666667,49.111111,46.222222,,,
205,19.69658,3.0,47.112037,51.055556,49.944444,49.666667,49.083333,46.19537,,,
206,19.62439,3.0,47.111111,51.055556,49.944444,49.666667,49.084259,46.193519,,,
207,19.58163,3.0,47.056481,51.055556,49.944444,49.638889,49.055556,46.167593,,,
208,19.59478,3.0,47.055556,51.028704,49.944444,49.612037,49.055556,46.166667,,,
209,19.61583,3.0,47.028704,51,49.917593,49.611111,49.055556,46.166667,,,
210,19.66954,3.0,47,51,49.888889,49.611111,49.055556,46.166667,,,
211,19.80045,3.0,46.973148,51,49.888889,49.611111,49.055556,46.166667,,,
212,19.73389,3.0,46.944444,50.973148,49.888889,49.611111,49.055556,46.166667,,,
213,19.68976,3.0,46.917593,50.944444,49.888889,49.611111,49.055556,46.166667,,,
214,19.68483,3.0,46.888889,50.944444,49.888889,49.611111,49.055556,46.166667,,,
215,19.63284,3.0,46.862037,50.944444,49.888889,49.611111,49.055556,46.166667,,,
216,19.65404,3.0,46.833333,50.944444,49.888889,49.611111,49.055556,46.166667,,,
217,19.65149,3.0,46.778704,50.917593,49.888889,49.611111,49.055556,46.166667,,,
218,19.62234,3.0,46.777778,50.888889,49.888889,49.611111,49.055556,46.166667,,,
219,19.59374,3.0,46.777778,50.888889,49.888889,49.611111,49.000926,46.166667,,,
220,19.58562,3.0,46.723148,50.888889,49.834259,49.611111,49.05463,46.139815,,,
221,19.6993,3.0,46.722222,50.888889,49.833333,49.611111,49.028704,46.137963,,,
222,19.72379,3.0,46.69537,50.834259,49.833333,49.611111,49,46.139815,,,
223,19.65467,3.0,46.666667,50.833333,49.833333,49.611111,49,46.138889,,,
224,19.59684,3.0,46.666667,50.833333,49.833333,49.611111,49,46.138889,,,
225,19.62977,3.0,46.611111,50.805556,49.833333,49.583333,49,46.111111,,,
226,19.72121,3.0,46.611111,50.777778,49.833333,49.555556,49,46.111111,,,
227,19.75089,3.0,46.555556,50.777778,49.833333,49.555556,49,46.111111,,,
228,19.6662,3.0,46.555556,50.777778,49.833333,49.555556,49,46.111111,,,
229,19.60544,3.0,46.555556,50.777778,49.833333,49.555556,49,46.111111,,,
230,19.59456,3.0,46.5,50.75,49.833333,49.555556,49,46.111111,,,
231,19.60318,3.0,46.472222,50.722222,49.833333,49.555556,49,46.111111,,,
232,19.66295,3.0,46.444444,50.722222,49.833333,49.555556,48.972222,46.111111,,,
233,19.61116,3.0,46.444444,50.722222,49.833333,49.555556,49,46.111111,,,
234,19.5879,3.0,46.416667,50.722222,49.833333,49.555556,48.972222,46.111111,,,
235,19.63811,3.0,46.388889,50.666667,49.805556,49.555556,48.944444,46.111111,,,
236,19.74262,3.0,46.361111,50.666667,49.805556,49.555556,48.944444,46.111111,,,
237,19.70919,3.0,46.333333,50.638889,49.777778,49.555556,48.944444,46.111111,,,
238,19.69242,3.0,46.333333,50.611111,49.777778,49.555556,48.944444,46.111111,,,
239,19.67889,3.0,46.305556,50.611111,49.805556,49.555556,48.944444,46.111111,,,
240,19.66228,3.0,46.277778,50.611111,49.833333,49.555556,48.944444,46.111111,,,
241,19.64204,3.0,46.277778,50.611111,49.833333,49.555556,48.944444,46.111111,,,
242,19.65149,3.0,46.25,50.583333,49.805556,49.555556,48.944444,46.111111,,,
243,19.67511,3.0,46.222222,50.555556,49.805556,49.555556,48.944444,46.111111,,,
244,19.62378,3.0,46.166667,50.555556,49.777778,49.527778,48.944444,46.111111,,,
245,19.64791,3.0,46.166667,50.527778,49.777778,49.5,48.944444,46.111111,,,
246,19.65049,3.0,46.138889,50.5,49.777778,49.5,48.944444,46.111111,,,
247,19.6946,3.0,46.111111,50.5,49.777778,49.5,48.916667,46.111111,,,
248,19.64224,3.0,46.111111,50.5,49.777778,49.5,48.916667,46.111111,,,
249,19.67911,3.0,46.111111,50.5,49.777778,49.527778,48.916667,46.111111,,,
250,19.731,3.0,46.083333,50.472222,49.777778,49.527778,48.944444,46.111111,,,
251,19.67372,3.0,46.027778,50.444444,49.777778,49.5,48.888889,46.111111,,,
252,19.64917,3.0,46,50.444444,49.777778,49.5,48.888889,46.111111,,,
253,19.65796,3.0,46,50.444444,49.777778,49.5,48.888889,46.111111,,,
254,19.67534,3.0,45.972222,50.444444,49.777778,49.5,48.888889,46.111111,,,
255,19.67458,3.0,45.944444,50.388889,49.777778,49.5,48.888889,46.111111,,,
256,19.66439,3.0,45.944444,50.388889,49.777778,49.5,48.888889,46.111111,,,
257,19.64939,3.0,45.944444,50.388889,49.777778,49.5,48.888889,46.111111,,,
258,19.6511,3.0,45.889815,50.334259,49.75,49.5,48.888889,46.111111,,,
259,19.71231,3.0,45.888889,50.333333,49.723148,49.5,48.888889,46.111111,,,
260,19.65422,3.0,45.834259,50.333333,49.722222,49.5,48.888889,46.111111,,,
261,19.67348,3.0,45.833333,50.333333,49.722222,49.44537,48.888889,46.111111,,,
262,19.64451,3.0,45.833333,50.333333,49.722222,49.444444,48.888889,46.111111,,,
263,19.67483,3.0,45.833333,50.278704,49.722222,49.472222,48.861111,46.111111,,,
264,19.66047,3.0,45.778704,50.277778,49.722222,49.444444,48.861111,46.111111,,,
265,19.60031,3.0,45.777778,50.277778,49.722222,49.444444,48.834259,46.111111,,,
266,19.60159,3.0,45.750926,50.250926,49.722222,49.444444,48.833333,46.111111,,,
267,19.58247,3.0,45.722222,50.222222,49.722222,49.444444,48.833333,46.111111,,,
268,19.57912,3.0,45.722222,50.222222,49.722222,49.444444,48.833333,46.111111,,,
269,19.58862,3.0,45.69537,50.222222,49.722222,49.444444,48.833333,46.111111,,,
270,19.67272,3.0,45.666667,50.167593,49.722222,49.444444,48.833333,46.084259,,,
271,19.67501,3.0,45.639815,50.166667,49.722222,49.444444,48.833333,46.055556,,,
272,19.62773,3.0,45.611111,50.166667,49.722222,49.444444,48.833333,46.055556,,,
273,19.58559,3.0,45.611111,50.139815,49.722222,49.444444,48.833333,46.083333,,,
274,19.65372,3.0,45.611111,50.111111,49.722222,49.444444,48.833333,46.055556,,,
275,19.61033,3.0,45.611111,50.111111,49.722222,49.444444,48.833333,46.055556,,,
276,19.61934,3.0,45.556481,50.111111,49.722222,49.444444,48.833333,46.083333,,,
277,19.55554,3.0,45.555556,50.111111,49.722222,49.444444,48.833333,46.110185,,,
278,19.54108,3.0,45.528704,50.111111,49.722222,49.444444,48.806481,46.111111,,,
279,19.54152,3.0,45.5,50.056481,49.722222,49.444444,48.777778,46.084259,,,
280,19.54753,3.0,45.5,50.055556,49.722222,49.444444,48.777778,46.083333,,,
281,19.63104,3.0,45.472222,50.055556,49.694444,49.444444,48.777778,46.055556,,,
282,19.62391,3.0,45.44537,50.028704,49.722222,49.444444,48.777778,46.083333,,,
283,19.59364,3.0,45.444444,50,49.722222,49.444444,48.777778,46.055556,,,
284,19.60184,3.0,45.444444,50,49.722222,49.444444,48.777778,46.055556,,,
285,19.58182,3.0,45.389815,50,49.667593,49.417593,48.777778,46.055556,,,
286,19.57936,3.0,45.388889,50,49.666667,49.388889,48.777778,46.055556,,,
287,19.60328,3.0,45.388889,49.973148,49.666667,49.388889,48.777778,46.055556,,,
288,19.74314,3.0,45.362037,49.944444,49.666667,49.388889,48.777778,46.055556,,,
289,19.72847,3.0,45.333333,49.944444,49.666667,49.388889,48.777778,46.055556,,,
290,19.66652,3.0,45.333333,49.944444,49.666667,49.388889,48.777778,46.055556,,,
291,19.61654,3.0,45.333333,49.944444,49.666667,49.388889,48.777778,46.055556,,,
292,19.63843,3.0,45.306481,49.944444,49.666667,49.388889,48.777778,46.055556,,,
293,19.68562,3.0,45.277778,49.916667,49.666667,49.388889,48.777778,46.055556,,,
294,19.6799,3.0,45.277778,49.888889,49.666667,49.388889,48.723148,46.055556,,,
295,19.64768,3.0,45.250926,49.888889,49.666667,49.388889,48.722222,46.055556,,,
296,19.62225,3.0,45.222222,49.888889,49.666667,49.388889,48.722222,46.055556,,,
297,19.62879,3.0,45.222222,49.862037,49.666667,49.388889,48.722222,46.055556,,,
298,19.73635,3.0,45.19537,49.833333,49.639815,49.388889,48.722222,46.055556,,,
299,19.72249,3.0,45.166667,49.833333,49.665741,49.388889,48.722222,46.028704,,,
300,19.6803,3.0,45.193519,49.833333,49.666667,49.388889,48.722222,46.05463,,,
301,19.64373,3.0,45.194444,49.833333,49.666667,49.388889,48.722222,46.055556,,,
302,19.63754,3.0,45.166667,49.777778,49.666667,49.388889,48.722222,46.055556,,,
303,19.64444,3.0,45.166667,49.777778,49.611111,49.388889,48.722222,46.055556,,,
304,19.65139,3.0,45.166667,49.777778,49.638889,49.388889,48.722222,46.055556,,,
305,19.67859,3.0,45.166667,49.777778,49.611111,49.388889,48.722222,46.055556,,,
306,19.64412,3.0,45.166667,49.750926,49.611111,49.362037,48.722222,46.055556,,,
307,19.68476,3.0,45.112037,49.722222,49.611111,49.333333,48.722222,46.000926,,,
308,19.7152,3.0,45.111111,49.722222,49.611111,49.333333,48.722222,46,,,
309,19.6939,3.0,45.111111,49.722222,49.611111,49.333333,48.722222,46,,,
310,19.69478,3.0,45.111111,49.722222,49.611111,49.333333,48.694444,46,,,
311,19.71184,3.0,45.138889,49.722222,49.611111,49.333333,48.667593,46.027778,,,
312,19.68953,3.0,45.111111,49.667593,49.611111,49.333333,48.666667,46.026852,,,
313,19.67711,3.0,45.111111,49.666667,49.611111,49.333333,48.666667,46.000926,,,
314,19.66686,3.0,45.056481,49.666667,49.556481,49.333333,48.666667,46,,,
315,19.69933,3.0,45.055556,49.666667,49.555556,49.333333,48.666667,46,,,
316,19.68105,3.0,45.055556,49.666667,49.555556,49.333333,48.666667,46,,,
317,19.65801,3.0,45.055556,49.612037,49.555556,49.333333,48.666667,46,,,
318,19.66713,3.0,45.055556,49.611111,49.555556,49.333333,48.666667,46,,,
319,19.65508,3.0,45.055556,49.611111,49.555556,49.333333,48.666667,46,,,
320,19.67621,3.0,45.028704,49.611111,49.555556,49.333333,48.666667,46,,,
321,19.68995,3.0,45,49.611111,49.555556,49.333333,48.666667,46,,,
322,19.61604,3.0,45,49.584259,49.555556,49.333333,48.666667,46,,,
323,19.59264,3.0,45,49.555556,49.555556,49.333333,48.639815,46,,,
324,19.64842,3.0,45,49.555556,49.555556,49.305556,48.611111,46,,,
325,19.67116,3.0,44.973148,49.555556,49.555556,49.278704,48.611111,46,,,
326,19.67564,3.0,44.917593,49.555556,49.528704,49.277778,48.611111,46,,,
327,19.60984,3.0,44.888889,49.555556,49.5,49.277778,48.611111,46,,,
328,19.57977,3.0,44.888889,49.555556,49.5,49.277778,48.611111,46,,,
329,19.6212,3.0,44.862037,49.528704,49.5,49.277778,48.611111,46,,,
330,19.65708,3.0,44.833333,49.5,49.5,49.277778,48.611111,46,,,
331,19.67211,3.0,44.833333,49.5,49.5,49.277778,48.611111,46,,,
332,19.64213,3.0,44.833333,49.5,49.5,49.277778,48.611111,46,,,
333,19.66351,3.0,44.833333,49.5,49.5,49.277778,48.611111,46,,,
334,19.69282,3.0,44.833333,49.5,49.5,49.277778,48.611111,46,,,
335,19.66367,3.0,44.833333,49.5,49.5,49.277778,48.611111,46,,,
336,19.67944,3.0,44.833333,49.5,49.5,49.277778,48.584259,46,,,
337,19.67208,3.0,44.833333,49.5,49.44537,49.277778,48.582407,46,,,
338,19.67756,3.0,44.833333,49.5,49.444444,49.277778,48.611111,46,,,
339,19.6593,3.0,44.833333,49.472222,49.471296,49.277778,48.556481,46,,,
340,19.66535,3.0,44.833333,49.44537,49.418519,49.277778,48.555556,46,,,
341,19.64977,3.0,44.778704,49.417593,49.388889,49.277778,48.555556,46,,,
342,19.63361,3.0,44.777778,49.388889,49.388889,49.277778,48.555556,45.972222,,,
343,19.60795,3.0,44.777778,49.388889,49.388889,49.250926,48.555556,45.94537,,,
344,19.62237,3.0,44.777778,49.388889,49.388889,49.222222,48.555556,45.971296,,,
345,19.55813,3.0,44.750926,49.388889,49.388889,49.25,48.555556,45.973148,,,
346,19.64251,3.0,44.722222,49.388889,49.388889,49.222222,48.555556,45.972222,,,
347,19.67622,3.0,44.722222,49.388889,49.388889,49.222222,48.555556,45.972222,,,
348,19.67552,3.0,44.722222,49.388889,49.388889,49.222222,48.555556,45.944444,,,
349,19.6548,3.0,44.722222,49.388889,49.388889,49.222222,48.555556,45.944444,,,
350,19.60357,3.0,44.722222,49.362037,49.362037,49.222222,48.555556,45.944444,,,
351,19.60447,3.0,44.722222,49.333333,49.333333,49.222222,48.555556,45.944444,,,
352,19.64532,3.0,44.69537,49.333333,49.333333,49.222222,48.555556,45.944444,,,
353,19.67002,3.0,44.666667,49.333333,49.333333,49.222222,48.528704,45.944444,,,
354,19.58175,3.0,44.666667,49.333333,49.333333,49.222222,48.527778,45.944444,,,
355,19.55315,3.0,44.639815,49.333333,49.333333,49.222222,48.5,45.944444,,,
356,19.58923,3.0,44.665741,49.333333,49.333333,49.222222,48.5,45.944444,,,
357,19.58854,3.0,44.666667,49.333333,49.333333,49.222222,48.5,45.944444,,,
358,19.61077,3.0,44.666667,49.333333,49.333333,49.222222,48.5,45.944444,,,
359,19.58665,3.0,44.666667,49.306481,49.333333,49.222222,48.5,45.944444,,,
360,19.59998,3.0,44.666667,49.277778,49.306481,49.19537,48.5,45.944444,,,
361,19.64511,3.0,44.666667,49.277778,49.277778,49.194444,48.5,45.944444,,,
362,19.65432,3.0,44.639815,49.277778,49.277778,49.166667,48.5,45.944444,,,
363,19.65749,3.0,44.611111,49.277778,49.277778,49.166667,48.5,45.944444,,,
364,19.5958,3.0,44.611111,49.277778,49.277778,49.166667,48.5,45.944444,,,
365,19.59386,3.0,44.611111,49.277778,49.277778,49.166667,48.44537,45.944444,,,
366,19.64644,3.0,44.611111,49.223148,49.250926,49.166667,48.444444,45.944444,,,
367,19.6456,3.0,44.611111,49.222222,49.222222,49.166667,48.444444,45.944444,,,
368,19.61981,3.0,44.611111,49.222222,49.222222,49.166667,48.444444,45.944444,,,
369,19.58369,3.0,44.611111,49.222222,49.222222,49.166667,48.444444,45.944444,,,
370,19.60666,3.0,44.611111,49.222222,49.222222,49.166667,48.444444,45.944444,,,
371,19.61424,3.0,44.611111,49.222222,49.222222,49.166667,48.444444,45.944444,,,
372,19.5743,3.0,44.611111,49.222222,49.222222,49.166667,48.444444,45.944444,,,
373,19.61699,3.0,44.611111,49.222222,49.222222,49.166667,48.444444,45.944444,,,
374,19.644,3.0,44.611111,49.222222,49.222222,49.166667,48.444444,45.944444,,,
375,19.67865,3.0,44.555556,49.222222,49.222222,49.166667,48.444444,45.944444,,,
376,19.65385,3.0,44.555556,49.166667,49.222222,49.166667,48.444444,45.944444,,,
377,19.63202,3.0,44.555556,49.166667,49.166667,49.166667,48.444444,45.944444,,,
378,19.61174,3.0,44.555556,49.166667,49.166667,49.166667,48.444444,45.944444,,,
379,19.60077,3.0,44.555556,49.166667,49.166667,49.111111,48.444444,45.944444,,,
380,19.61788,3.0,44.555556,49.166667,49.166667,49.111111,48.444444,45.944444,,,
381,19.67884,3.0,44.555556,49.166667,49.166667,49.111111,48.388889,45.944444,,,
382,19.62205,3.0,44.555556,49.166667,49.166667,49.111111,48.388889,45.944444,,,
383,19.57209,3.0,44.555556,49.111111,49.111111,49.111111,48.388889,45.916667,,,
384,19.56425,3.0,44.5,49.111111,49.111111,49.111111,48.388889,45.916667,,,
385,19.58423,3.0,44.5,49.111111,49.111111,49.055556,48.388889,45.888889,,,
386,19.5765,3.0,44.5,49.111111,49.111111,49.055556,48.388889,45.888889,,,
387,19.58121,3.0,44.5,49.111111,49.111111,49.083333,48.388889,45.916667,,,
388,19.61171,3.0,44.5,49.111111,49.111111,49.055556,48.388889,45.888889,,,
389,19.67628,3.0,44.5,49.083333,49.111111,49.055556,48.388889,45.888889,,,
390,19.71549,3.0,44.5,49.055556,49.083333,49.055556,48.388889,45.888889,,,
391,19.67478,3.0,44.5,49.055556,49.083333,49.055556,48.388889,45.888889,,,
392,19.63948,3.0,44.444444,49.055556,49.055556,49.027778,48.333333,45.888889,,,
393,19.64617,3.0,44.444444,49.055556,49.055556,49,48.333333,45.888889,,,
394,19.65941,3.0,44.444444,49.055556,49.055556,49,48.333333,45.888889,,,
395,19.62035,3.0,44.444444,49.055556,49.055556,49.027778,48.361111,45.888889,,,
396,19.64275,3.0,44.444444,49.055556,49.055556,49.027778,48.361111,45.888889,,,
397,19.63649,3.0,44.444444,49.055556,49.055556,49,48.333333,45.888889,,,
398,19.64728,3.0,44.444444,49.055556,49.055556,49,48.333333,45.888889,,,
399,19.63251,3.0,44.444444,49.055556,49.055556,49,48.333333,45.888889,,,
400,19.61873,3.0,44.444444,49.027778,49.055556,49,48.333333,45.888889,,,
401,19.59156,3.0,44.444444,49,49.055556,49,48.333333,45.888889,,,
402,19.59324,3.0,44.417593,49,49.000926,49,48.333333,45.888889,,,
403,19.58282,3.0,44.388889,49,49,49,48.333333,45.888889,,,
404,19.57761,3.0,44.388889,48.94537,49,49,48.333333,45.888889,,,
405,19.588,3.0,44.388889,48.944444,49,48.972222,48.333333,45.888889,,,
406,19.58649,3.0,44.388889,48.944444,49,48.94537,48.278704,45.888889,,,
407,19.6065,3.0,44.388889,48.944444,48.973148,48.944444,48.277778,45.888889,,,
408,19.64705,3.0,44.388889,48.944444,48.944444,48.944444,48.277778,45.888889,,,
409,19.70954,3.0,44.388889,48.944444,48.944444,48.944444,48.277778,45.888889,,,
410,19.68569,3.0,44.388889,48.944444,48.944444,48.944444,48.277778,45.888889,,,
411,19.64214,3.0,44.388889,48.944444,48.944444,48.944444,48.277778,45.862037,,,
412,19.63787,3.0,44.388889,48.944444,48.944444,48.944444,48.277778,45.887963,,,
413,19.65441,3.0,44.388889,48.944444,48.944444,48.944444,48.277778,45.888889,,,
414,19.64271,3.0,44.388889,48.944444,48.944444,48.944444,48.277778,45.888889,,,
415,19.62234,3.0,44.362037,48.944444,48.944444,48.944444,48.277778,45.888889,,,
416,19.67616,3.0,44.333333,48.944444,48.944444,48.944444,48.277778,45.888889,,,
417,19.62706,3.0,44.333333,48.944444,48.944444,48.944444,48.277778,45.888889,,,
418,19.64661,3.0,44.333333,48.889815,48.944444,48.916667,48.277778,45.862037,,,
419,19.63597,3.0,44.333333,48.888889,48.944444,48.917593,48.277778,45.887963,,,
420,19.6429,3.0,44.333333,48.888889,48.889815,48.888889,48.277778,45.834259,,,
421,19.65018,3.0,44.333333,48.888889,48.888889,48.888889,48.277778,45.833333,,,
422,19.67068,3.0,44.306481,48.888889,48.888889,48.888889,48.250926,45.833333,,,
423,19.64027,3.0,44.277778,48.888889,48.888889,48.888889,48.222222,45.833333,,,
424,19.61911,3.0,44.277778,48.888889,48.888889,48.888889,48.249074,45.833333,,,
425,19.61029,3.0,44.277778,48.888889,48.888889,48.888889,48.277778,45.833333,,,
426,19.60012,3.0,44.277778,48.888889,48.888889,48.888889,48.223148,45.833333,,,
427,19.54453,3.0,44.277778,48.834259,48.888889,48.834259,48.222222,45.833333,,,
428,19.5481,3.0,44.277778,48.887963,48.888889,48.861111,48.222222,45.833333,,,
429,19.61283,3.0,44.277778,48.862037,48.862037,48.833333,48.222222,45.833333,,,
430,19.71335,3.0,44.277778,48.833333,48.860185,48.833333,48.222222,45.833333,,,
431,19.69174,3.0,44.277778,48.833333,48.862037,48.833333,48.222222,45.833333,,,
432,19.65552,3.0,44.277778,48.833333,48.833333,48.833333,48.19537,45.833333,,,
433,19.65106,3.0,44.277778,48.833333,48.833333,48.833333,48.221296,45.833333,,,
434,19.63234,3.0,44.277778,48.833333,48.833333,48.833333,48.194444,45.833333,,,
435,19.6224,3.0,44.277778,48.833333,48.833333,48.833333,48.167593,45.833333,,,
436,19.60284,3.0,44.250926,48.806481,48.806481,48.778704,48.166667,45.833333,,,
437,19.60534,3.0,44.222222,48.777778,48.777778,48.777778,48.166667,45.833333,,,
438,19.62999,3.0,44.222222,48.777778,48.777778,48.777778,48.166667,45.833333,,,
439,19.66091,3.0,44.222222,48.777778,48.777778,48.777778,48.166667,45.833333,,,
440,19.64799,3.0,44.222222,48.777778,48.777778,48.777778,48.166667,45.833333,,,
441,19.62597,3.0,44.222222,48.777778,48.777778,48.777778,48.166667,45.833333,,,
442,19.59867,3.0,44.19537,48.777778,48.777778,48.777778,48.166667,45.833333,,,
443,19.60628,3.0,44.221296,48.777778,48.777778,48.777778,48.166667,45.833333,,,
444,19.62423,3.0,44.222222,48.777778,48.777778,48.777778,48.166667,45.833333,,,
445,19.6423,3.0,44.222222,48.777778,48.777778,48.777778,48.166667,45.833333,,,
446,19.61422,3.0,44.167593,48.723148,48.777778,48.723148,48.166667,45.833333,,,
447,19.65602,3.0,44.166667,48.722222,48.723148,48.722222,48.166667,45.833333,,,
448,19.59989,3.0,44.166667,48.722222,48.722222,48.722222,48.112037,45.805556,,,
449,19.57864,3.0,44.166667,48.722222,48.722222,48.722222,48.111111,45.805556,,,
450,19.57566,3.0,44.166667,48.722222,48.722222,48.722222,48.111111,45.806481,,,
451,19.53341,3.0,44.166667,48.722222,48.722222,48.722222,48.111111,45.777778,,,
452,19.56136,3.0,44.112037,48.722222,48.722222,48.722222,48.111111,45.777778,,,
453,19.56542,3.0,44.111111,48.722222,48.722222,48.722222,48.111111,45.777778,,,
454,19.57342,3.0,44.111111,48.722222,48.722222,48.722222,48.111111,45.805556,,,
455,19.60993,3.0,44.111111,48.667593,48.722222,48.667593,48.111111,45.777778,,,
456,19.61652,3.0,44.111111,48.666667,48.722222,48.666667,48.111111,45.777778,,,
457,19.70436,3.0,44.111111,48.666667,48.722222,48.666667,48.111111,45.777778,,,
458,19.70151,3.0,44.111111,48.666667,48.69537,48.666667,48.111111,45.777778,,,
459,19.63986,3.0,44.111111,48.666667,48.666667,48.666667,48.111111,45.777778,,,
460,19.64567,3.0,44.111111,48.666667,48.666667,48.666667,48.111111,45.777778,,,
461,19.59952,3.0,44.111111,48.666667,48.666667,48.666667,48.111111,45.777778,,,
462,19.63358,3.0,44.111111,48.666667,48.666667,48.666667,48.111111,45.777778,,,
463,19.61529,3.0,44.111111,48.639815,48.666667,48.666667,48.111111,45.777778,,,
464,19.69983,3.0,44.111111,48.611111,48.666667,48.638889,48.111111,45.777778,,,
465,19.65196,3.0,44.084259,48.611111,48.639815,48.639815,48.056481,45.777778,,,
466,19.61158,3.0,44.055556,48.611111,48.611111,48.611111,48.055556,45.777778,,,
467,19.64279,3.0,44.055556,48.611111,48.611111,48.611111,48.055556,45.777778,,,
468,19.62475,3.0,44.055556,48.611111,48.611111,48.611111,48.055556,45.777778,,,
469,19.62185,3.0,44.055556,48.611111,48.611111,48.611111,48.055556,45.777778,,,
470,19.61817,3.0,44.055556,48.611111,48.611111,48.611111,48.055556,45.777778,,,
471,19.64018,3.0,44.055556,48.556481,48.611111,48.611111,48.055556,45.777778,,,
472,19.59958,3.0,44.055556,48.582407,48.611111,48.611111,48.055556,45.777778,,,
473,19.62928,3.0,44.055556,48.556481,48.611111,48.611111,48.055556,45.777778,,,
474,19.66373,3.0,44.027778,48.555556,48.556481,48.611111,48.055556,45.777778,,,
475,19.63334,3.0,44.000926,48.555556,48.555556,48.584259,48.055556,45.777778,,,
476,19.66449,3.0,44,48.555556,48.555556,48.555556,48.055556,45.777778,,,
477,19.6049,3.0,44,48.555556,48.555556,48.555556,48.055556,45.723148,,,
478,19.65105,3.0,44,48.555556,48.555556,48.555556,48.000926,45.75,,,
479,19.64777,3.0,44,48.555556,48.555556,48.555556,48,45.75,,,
480,19.65955,3.0,44,48.555556,48.555556,48.555556,48,45.722222,,,
481,19.62652,3.0,44,48.555556,48.555556,48.555556,48,45.722222,,,
482,19.61963,3.0,44,48.555556,48.555556,48.527778,48,45.722222,,,
483,19.64048,3.0,43.972222,48.555556,48.555556,48.528704,48,45.722222,,,
484,19.63894,3.0,43.94537,48.500926,48.555556,48.5,48,45.722222,,,
485,19.61798,3.0,43.944444,48.5,48.555556,48.5,48,45.722222,,,
486,19.52352,3.0,43.944444,48.5,48.555556,48.5,48,45.722222,,,
487,19.5269,3.0,43.944444,48.5,48.528704,48.5,48,45.722222,,,
488,19.59225,3.0,43.944444,48.5,48.5,48.5,48,45.722222,,,
489,19.6255,3.0,43.944444,48.5,48.5,48.5,48,45.722222,,,
490,19.65329,3.0,43.944444,48.5,48.5,48.5,48,45.722222,,,
491,19.61588,3.0,43.944444,48.5,48.5,48.5,48,45.722222,,,
492,19.54441,3.0,43.944444,48.473148,48.5,48.5,48,45.722222,,,
493,19.50224,3.0,43.944444,48.444444,48.5,48.5,47.973148,45.722222,,,
494,19.53665,3.0,43.944444,48.444444,48.5,48.5,47.972222,45.722222,,,
495,19.6015,3.0,43.916667,48.444444,48.473148,48.44537,47.944444,45.722222,,,
496,19.54636,3.0,43.944444,48.444444,48.444444,48.472222,47.944444,45.722222,,,
497,19.52955,3.0,43.889815,48.444444,48.444444,48.444444,47.944444,45.722222,,,
498,19.56082,3.0,43.888889,48.444444,48.444444,48.444444,47.944444,45.722222,,,
499,19.57389,3.0,43.888889,48.444444,48.444444,48.444444,47.944444,45.722222,,,
500,19.5995,3.0,43.888889,48.444444,48.444444,48.389815,47.944444,45.722222,,,
501,19.57865,3.0,43.888889,48.444444,48.444444,48.388889,47.944444,45.722222,,,
502,19.63035,3.0,43.888889,48.444444,48.444444,48.388889,47.944444,45.722222,,,
503,19.61964,3.0,43.888889,48.444444,48.444444,48.388889,47.944444,45.69537,,,
504,19.62827,3.0,43.888889,48.417593,48.444444,48.388889,47.944444,45.694444,,,
505,19.65048,3.0,43.888889,48.388889,48.444444,48.388889,47.917593,45.666667,,,
506,19.61782,3.0,43.862037,48.388889,48.417593,48.388889,47.943519,45.666667,,,
507,19.66068,3.0,43.833333,48.388889,48.388889,48.388889,47.889815,45.666667,,,
508,19.68741,3.0,43.833333,48.388889,48.388889,48.388889,47.943519,45.666667,,,
509,19.66682,3.0,43.833333,48.334259,48.388889,48.388889,47.944444,45.666667,,,
510,19.64088,3.0,43.833333,48.333333,48.388889,48.388889,47.889815,45.666667,,,
511,19.66484,3.0,43.833333,48.333333,48.334259,48.388889,47.888889,45.666667,,,
512,19.67172,3.0,43.833333,48.333333,48.333333,48.388889,47.888889,45.666667,,,
513,19.63141,3.0,43.833333,48.333333,48.333333,48.334259,47.888889,45.666667,,,
514,19.61712,3.0,43.833333,48.333333,48.333333,48.333333,47.888889,45.666667,,,
515,19.58599,3.0,43.833333,48.333333,48.333333,48.333333,47.888889,45.666667,,,
516,19.60153,3.0,43.806481,48.333333,48.333333,48.333333,47.888889,45.666667,,,
517,19.65277,3.0,43.777778,48.333333,48.333333,48.333333,47.888889,45.666667,,,
518,19.65313,3.0,43.80463,48.333333,48.333333,48.333333,47.861111,45.666667,,,
519,19.64244,3.0,43.833333,48.333333,48.333333,48.333333,47.861111,45.666667,,,
520,19.63712,3.0,43.778704,48.333333,48.333333,48.333333,47.888889,45.666667,,,
521,19.61751,3.0,43.777778,48.333333,48.333333,48.333333,47.888889,45.666667,,,
522,19.61197,3.0,43.777778,48.306481,48.333333,48.333333,47.862037,45.666667,,,
523,19.64014,3.0,43.777778,48.277778,48.333333,48.333333,47.833333,45.666667,,,
524,19.64449,3.0,43.777778,48.277778,48.305556,48.305556,47.833333,45.666667,,,
525,19.61377,3.0,43.777778,48.277778,48.306481,48.306481,47.833333,45.666667,,,
526,19.59014,3.0,43.777778,48.277778,48.277778,48.277778,47.833333,45.666667,,,
527,19.60427,3.0,43.777778,48.277778,48.277778,48.277778,47.833333,45.666667,,,
528,19.61056,3.0,43.777778,48.277778,48.277778,48.277778,47.833333,45.666667,,,
529,19.52676,3.0,43.723148,48.277778,48.277778,48.277778,47.833333,45.666667,,,
530,19.51752,3.0,43.722222,48.277778,48.277778,48.277778,47.833333,45.666667,,,
531,19.51816,3.0,43.722222,48.250926,48.277778,48.277778,47.833333,45.666667,,,
532,19.52882,3.0,43.722222,48.222222,48.277778,48.277778,47.833333,45.666667,,,
533,19.54897,3.0,43.722222,48.222222,48.277778,48.223148,47.833333,45.639815,,,
534,19.60739,3.0,43.722222,48.222222,48.223148,48.222222,47.806481,45.638889,,,
535,19.61718,3.0,43.69537,48.222222,48.222222,48.222222,47.777778,45.611111,,,
536,19.58092,3.0,43.666667,48.222222,48.222222,48.222222,47.777778,45.611111,,,
537,19.64163,3.0,43.666667,48.222222,48.222222,48.222222,47.777778,45.611111,,,
538,19.62132,3.0,43.666667,48.222222,48.222222,48.222222,47.777778,45.611111,,,
539,19.62859,3.0,43.666667,48.19537,48.222222,48.222222,47.777778,45.611111,,,
540,19.65074,3.0,43.666667,48.193519,48.222222,48.222222,47.777778,45.611111,,,
541,19.62166,3.0,43.666667,48.194444,48.222222,48.222222,47.777778,45.637963,,,
542,19.60848,3.0,43.666667,48.167593,48.222222,48.222222,47.777778,45.612037,,,
543,19.62289,3.0,43.666667,48.194444,48.19537,48.222222,47.777778,45.638889,,,
544,19.67783,3.0,43.666667,48.166667,48.166667,48.222222,47.777778,45.611111,,,
545,19.66109,3.0,43.666667,48.166667,48.166667,48.167593,47.777778,45.611111,,,
546,19.64084,3.0,43.666667,48.166667,48.166667,48.166667,47.750926,45.611111,,,
547,19.67967,3.0,43.666667,48.166667,48.166667,48.166667,47.75,45.611111,,,
548,19.63785,3.0,43.666667,48.139815,48.166667,48.166667,47.776852,45.611111,,,
