Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
549,19.62442,3.0,43.639815,48.111111,48.166667,48.166667,47.723148,45.611111,,,
550,19.64071,3.0,43.611111,48.111111,48.166667,48.166667,47.722222,45.611111,,,
551,19.64865,3.0,43.611111,48.111111,48.166667,48.166667,47.722222,45.611111,,,
552,19.64264,3.0,43.611111,48.111111,48.139815,48.166667,47.722222,45.611111,,,
553,19.65731,3.0,43.611111,48.111111,48.111111,48.139815,47.722222,45.611111,,,
554,19.63173,3.0,43.611111,48.111111,48.111111,48.138889,47.722222,45.611111,,,
555,19.6243,3.0,43.611111,48.111111,48.111111,48.111111,47.722222,45.611111,,,
556,19.65658,3.0,43.611111,48.111111,48.111111,48.111111,47.722222,45.611111,,,
557,19.6426,3.0,43.611111,48.111111,48.111111,48.111111,47.722222,45.611111,,,
558,19.6528,3.0,43.611111,48.111111,48.111111,48.111111,47.722222,45.611111,,,
559,19.62863,3.0,43.611111,48.111111,48.111111,48.111111,47.722222,45.611111,,,
560,19.64721,3.0,43.611111,48.084259,48.111111,48.111111,47.69537,45.611111,,,
561,19.64862,3.0,43.611111,48.082407,48.111111,48.111111,47.721296,45.611111,,,
562,19.64999,3.0,43.611111,48.111111,48.111111,48.111111,47.667593,45.611111,,,
563,19.62317,3.0,43.611111,48.111111,48.111111,48.111111,47.666667,45.611111,,,
564,19.61838,3.0,43.611111,48.056481,48.084259,48.084259,47.666667,45.611111,,,
565,19.62101,3.0,43.584259,48.055556,48.083333,48.083333,47.666667,45.611111,,,
566,19.63821,3.0,43.555556,48.055556,48.055556,48.055556,47.666667,45.611111,,,
567,19.61158,3.0,43.555556,48.055556,48.055556,48.055556,47.666667,45.611111,,,
568,19.62949,3.0,43.555556,48.055556,48.055556,48.055556,47.666667,45.583333,,,
569,19.64437,3.0,43.555556,48.055556,48.055556,48.055556,47.666667,45.556481,,,
570,19.67211,3.0,43.555556,48.055556,48.055556,48.055556,47.666667,45.610185,,,
571,19.65545,3.0,43.555556,48.028704,48.055556,48.055556,47.666667,45.556481,,,
572,19.66357,3.0,43.500926,48,48.000926,48.055556,47.666667,45.555556,,,
573,19.65791,3.0,43.526852,48,48.026852,48.027778,47.666667,45.555556,,,
574,19.63997,3.0,43.555556,48,48.055556,48.055556,47.666667,45.555556,,,
575,19.61988,3.0,43.555556,48,48.000926,48.000926,47.612037,45.555556,,,
576,19.63608,3.0,43.500926,48,48,48,47.665741,45.555556,,,
577,19.63112,3.0,43.5,48,48,48,47.612037,45.555556,,,
578,19.61025,3.0,43.5,48,48,48,47.611111,45.555556,,,
579,19.65681,3.0,43.5,48,48,48,47.611111,45.555556,,,
580,19.65665,3.0,43.5,48,48,48,47.611111,45.555556,,,
581,19.61265,3.0,43.5,47.94537,48,48,47.611111,45.555556,,,
582,19.63351,3.0,43.5,47.944444,48,48,47.611111,45.555556,,,
583,19.6235,3.0,43.5,47.944444,48,48,47.611111,45.555556,,,
584,19.57442,3.0,43.5,47.944444,47.94537,48,47.611111,45.555556,,,
585,19.62408,3.0,43.473148,47.944444,47.944444,48,47.611111,45.555556,,,
586,19.58704,3.0,43.444444,47.944444,47.944444,47.973148,47.584259,45.555556,,,
587,19.528,3.0,43.444444,47.944444,47.944444,47.944444,47.555556,45.555556,,,
588,19.51835,3.0,43.444444,47.944444,47.944444,47.944444,47.555556,45.528704,,,
589,19.59802,3.0,43.444444,47.944444,47.944444,47.944444,47.555556,45.527778,,,
590,19.6583,3.0,43.444444,47.917593,47.944444,47.944444,47.555556,45.527778,,,
591,19.63177,3.0,43.444444,47.915741,47.944444,47.944444,47.555556,45.5,,,
592,19.61411,3.0,43.444444,47.944444,47.944444,47.944444,47.555556,45.527778,,,
593,19.65759,3.0,43.444444,47.889815,47.944444,47.944444,47.555556,45.526852,,,
594,19.66612,3.0,43.417593,47.888889,47.889815,47.889815,47.555556,45.500926,,,
595,19.63902,3.0,43.388889,47.888889,47.888889,47.888889,47.500926,45.5,,,
596,19.62168,3.0,43.415741,47.888889,47.888889,47.888889,47.526852,45.5,,,
597,19.60466,3.0,43.416667,47.888889,47.888889,47.888889,47.527778,45.5,,,
598,19.63894,3.0,43.389815,47.888889,47.888889,47.888889,47.500926,45.5,,,
599,19.60973,3.0,43.388889,47.862037,47.888889,47.888889,47.5,45.5,,,
600,19.60681,3.0,43.388889,47.833333,47.888889,47.888889,47.5,45.5,,,
601,19.63789,3.0,43.388889,47.833333,47.888889,47.888889,47.5,45.5,,,
602,19.59872,3.0,43.388889,47.833333,47.834259,47.888889,47.5,45.5,,,
603,19.5786,3.0,43.388889,47.833333,47.833333,47.888889,47.5,45.5,,,
604,19.61646,3.0,43.388889,47.833333,47.833333,47.888889,47.5,45.5,,,
605,19.67555,3.0,43.388889,47.833333,47.833333,47.888889,47.5,45.5,,,
606,19.67514,3.0,43.334259,47.833333,47.833333,47.862037,47.5,45.5,,,
607,19.66059,3.0,43.333333,47.833333,47.833333,47.833333,47.5,45.5,,,
608,19.65092,3.0,43.333333,47.833333,47.833333,47.833333,47.5,45.5,,,
609,19.61676,3.0,43.333333,47.833333,47.833333,47.833333,47.5,45.5,,,
610,19.61006,3.0,43.333333,47.833333,47.833333,47.833333,47.5,45.5,,,
611,19.61819,3.0,43.333333,47.833333,47.833333,47.833333,47.5,45.5,,,
612,19.65548,3.0,43.333333,47.833333,47.833333,47.833333,47.473148,45.5,,,
613,19.64858,3.0,43.333333,47.805556,47.833333,47.833333,47.444444,45.5,,,
614,19.62608,3.0,43.333333,47.778704,47.833333,47.833333,47.444444,45.5,,,
615,19.62736,3.0,43.333333,47.777778,47.833333,47.833333,47.444444,45.5,,,
616,19.62552,3.0,43.333333,47.777778,47.833333,47.778704,47.444444,45.5,,,
617,19.61503,3.0,43.333333,47.777778,47.833333,47.777778,47.444444,45.5,,,
618,19.63092,3.0,43.333333,47.777778,47.778704,47.777778,47.444444,45.5,,,
619,19.62459,3.0,43.333333,47.777778,47.777778,47.777778,47.417593,45.5,,,
620,19.62318,3.0,43.333333,47.777778,47.777778,47.777778,47.416667,45.5,,,
621,19.61184,3.0,43.333333,47.777778,47.777778,47.777778,47.388889,45.5,,,
622,19.59669,3.0,43.333333,47.777778,47.777778,47.777778,47.388889,45.5,,,
623,19.62179,3.0,43.333333,47.777778,47.777778,47.777778,47.388889,45.5,,,
624,19.68347,3.0,43.333333,47.777778,47.777778,47.723148,47.388889,45.5,,,
625,19.67653,3.0,43.333333,47.723148,47.777778,47.722222,47.388889,45.5,,,
626,19.60285,3.0,43.278704,47.722222,47.777778,47.722222,47.388889,45.5,,,
627,19.57649,3.0,43.277778,47.722222,47.777778,47.722222,47.388889,45.44537,,,
628,19.62174,3.0,43.277778,47.722222,47.750926,47.722222,47.388889,45.474074,,,
629,19.64406,3.0,43.266667,47.722222,47.722222,47.722222,47.388889,45.444444,,,
630,19.62419,3.0,43.222222,47.712963,47.722222,47.722222,47.373148,45.444444,,,
631,19.66443,3.0,43.222222,47.666667,47.722222,47.722222,47.337963,45.444444,14.15463,46.759889,1.1355289
632,19.62662,3.0,43.222222,47.486111,47.446296,47.559259,47.275,45.489815,14.15463,46.759889,2.9009642
633,19.63897,3.0,43.222222,45.993519,45.815741,45.927778,45.434259,44.009259,14.219444,44.736167,3.0374659
634,19.60928,3.0,43.191667,44.15,43.987963,43.758333,43.823148,43.107407,14.236111,43.177254,3.0470733
635,19.62997,2022.409,43.068519,42.712037,42.632407,42.896296,42.768519,41.843519,14.310185,41.723685,3.0387555
636,19.61454,3361.033,42.835185,41.6,41.580556,41.62037,41.437037,41.478704,14.29537,40.575061,1.7740286
637,19.60657,3399.3289999999997,42.559259,41.003704,40.838889,41.062037,41.247222,41.251852,,,
638,19.66233,3473.928,42.337037,41.461111,41.240741,41.434259,41.384259,41.712963,,,
639,19.64885,3526.05,42.114815,42.290741,42.013889,42.15463,42.153704,42.185185,,,
640,19.61131,3587.4120000000003,41.974074,43.17963,42.765741,43.150926,42.740741,42.987037,,,
641,19.57422,3648.254,41.944444,44.096296,43.735185,43.903704,43.597222,43.708333,,,
642,19.57778,3710.982,42.025926,45.067593,44.59537,44.736111,44.484259,44.377778,,,
643,19.62439,3777.138,42.218519,45.956481,45.322222,45.569444,45.322222,45.044444,,,
644,19.64246,3845.958,42.522222,46.928704,46.097222,46.293519,45.931481,45.764815,,,
645,19.61336,3914.572,42.855556,47.9,47.040741,47.097222,46.737963,46.515741,,,
646,19.62254,3984.863,43.297222,48.84537,47.874074,47.875926,47.540741,47.264815,,,
647,19.55305,4057.3990000000003,43.797222,49.871296,48.681481,48.736111,48.402778,48.097222,,,
648,19.55194,2122.8720000000003,44.375,50.782407,49.412037,49.55463,49.211111,48.746296,,,
649,19.53936,3.0,45.044444,51.384259,50.130556,50.077778,49.610185,48.451852,,,
650,19.53052,3.0,45.737963,51.443519,50.112037,50.028704,49.584259,48.334259,,,
651,19.58417,3.0,46.406481,51.444444,50.111111,50,49.555556,48.277778,,,
652,19.62001,3.0,46.990741,51.471296,50.111111,50,49.555556,48.25,,,
653,19.66874,3.0,47.464815,51.5,50.111111,49.973148,49.555556,48.223148,,,
654,19.6183,3.0,47.85463,51.5,50.111111,49.944444,49.555556,48.19537,,,
655,19.60723,3.0,48.188889,51.5,50.111111,49.917593,49.500926,48.166667,,,
656,19.56531,3.0,48.49537,51.526852,50.111111,49.916667,49.5,48.166667,,,
657,19.56534,3.0,48.746296,51.555556,50.111111,49.888889,49.5,48.166667,,,
658,19.59265,3.0,48.913889,51.555556,50.111111,49.888889,49.44537,48.112037,,,
659,19.60437,3.0,49.052778,51.555556,50.111111,49.862037,49.444444,48.111111,,,
660,19.57643,3.0,49.138889,51.555556,50.083333,49.833333,49.389815,48.111111,,,
661,19.56646,3.0,49.25,51.555556,50.055556,49.833333,49.388889,48.055556,,,
662,19.56222,3.0,49.333333,51.555556,50.055556,49.833333,49.388889,48.055556,,,
663,19.54997,3.0,49.388889,51.555556,50.055556,49.805556,49.361111,48.027778,,,
664,19.53475,3.0,49.388889,51.555556,50.055556,49.777778,49.333333,48,,,
665,19.54474,3.0,49.444444,51.555556,50.055556,49.777778,49.333333,47.972222,,,
666,19.52728,3.0,49.444444,51.583333,50.055556,49.777778,49.333333,47.944444,,,
667,19.55362,3.0,49.444444,51.611111,50.027778,49.777778,49.277778,47.944444,,,
668,19.57982,3.0,49.444444,51.611111,50,49.75,49.25,47.861111,,,
669,19.58088,3.0,49.388889,51.611111,50,49.722222,49.222222,47.694444,,,
670,19.73621,3.0,49.388889,51.611111,50,49.722222,49.222222,47.583333,,,
671,19.73102,3.0,49.388889,51.611111,50,49.722222,49.222222,47.444444,,,
672,19.75974,3.0,49.388889,51.611111,50,49.722222,49.222222,47.277778,,,
673,19.72584,3.0,49.388889,51.611111,50,49.722222,49.222222,47.138889,,,
674,19.72009,3.0,49.388889,51.611111,50,49.722222,49.222222,47.027778,,,
675,19.7015,3.0,49.388889,51.611111,50,49.722222,49.222222,46.916667,,,
676,19.65979,3.0,49.361111,51.611111,50,49.722222,49.194444,46.805556,,,
677,19.61419,3.0,49.388889,51.611111,50,49.722222,49.166667,46.694444,,,
678,19.63359,3.0,49.388889,51.611111,50,49.722222,49.166667,46.583333,,,
679,19.64556,3.0,49.361111,51.611111,50,49.722222,49.166667,46.472222,,,
680,19.69216,3.0,49.333333,51.611111,50,49.722222,49.166667,46.361111,,,
681,19.69888,3.0,49.333333,51.611111,50,49.722222,49.166667,46.277778,,,
682,19.6911,3.0,49.333333,51.611111,50,49.694444,49.166667,46.194444,,,
683,19.67829,3.0,49.277778,51.611111,50,49.666667,49.166667,46.111111,,,
684,19.71148,3.0,49.25,51.611111,50,49.666667,49.166667,46.055556,,,
685,19.75526,3.0,49.222222,51.611111,50,49.722222,49.166667,46.027778,,,
686,19.7144,3.0,49.166667,51.611111,50,49.722222,49.166667,46,,,
687,19.69147,3.0,49.137037,51.611111,49.963889,49.716667,49.166667,45.962037,,,
688,19.70997,3.0,49.096296,51.611111,49.944444,49.669444,49.166667,45.944444,,,
689,19.69841,3.0,49.047222,51.611111,49.944444,49.666667,49.166667,45.949074,,,
690,19.69956,3.0,48.994444,51.611111,49.944444,49.666667,49.166667,46,,,
691,19.65882,3.0,48.944444,51.605556,49.944444,49.666667,49.166667,46,14.026852,48.146,0.65034432
692,19.67352,3.0,48.932407,50.396296,49.87963,49.65463,49.166667,46.188889,14.026852,48.146,1.6432731
693,19.64611,3.0,48.883333,49.124074,49.146296,49.213889,48.852778,46.27963,14.055556,48.112733,1.7106795
694,19.66235,3.0,48.777778,48.125,48.072222,47.733333,47.446296,46.09537,14.10463,47.089783,0.9123426
695,19.6196,3.0,48.532407,47.20463,47.093519,46.65,46.674074,45.780556,,,
696,19.61309,3.0,48.25463,47.056481,47,46.717593,46.611111,45.832407,,,
697,19.6495,3.0,47.922222,47.055556,47,46.80463,46.583333,45.778704,,,
698,19.73876,3.0,47.615741,47.055556,46.972222,46.833333,46.611111,45.777778,,,
699,19.68952,3.0,47.311111,47.055556,46.973148,46.833333,46.556481,45.777778,,,
700,19.65723,3.0,47.00463,47.055556,46.944444,46.833333,46.555556,45.750926,,,
701,19.58805,3.0,46.726852,47.055556,46.944444,46.833333,46.500926,45.722222,,,
702,19.58464,3.0,46.476852,47.055556,46.944444,46.833333,46.5,45.722222,,,
703,19.60628,3.0,46.225926,47.055556,46.944444,46.833333,46.5,45.69537,,,
704,19.64022,3.0,46.058333,47.055556,46.944444,46.833333,46.5,45.666667,,,
705,19.63658,3.0,45.837037,47.055556,46.944444,46.833333,46.5,45.666667,,,
706,19.63682,3.0,45.641667,47.055556,46.944444,46.833333,46.5,45.666667,,,
707,19.60676,3.0,45.475,47.028704,46.944444,46.833333,46.5,45.639815,,,
708,19.62665,3.0,45.336111,47.027778,46.944444,46.833333,46.5,45.611111,,,
709,19.59578,3.0,45.196296,47,46.944444,46.833333,46.5,45.611111,,,
710,19.59346,3.0,45.085185,47,46.944444,46.833333,46.5,45.584259,,,
711,19.56047,3.0,44.947222,47,46.944444,46.833333,46.5,45.555556,,,
712,19.56073,3.0,44.807407,47,46.944444,46.833333,46.5,45.555556,,,
713,19.6123,3.0,44.696296,47,46.917593,46.833333,46.473148,45.555556,,,
714,19.5923,3.0,44.631481,47,46.889815,46.833333,46.446296,45.516667,,,
715,19.55435,3.0,44.542593,47,46.919444,46.833333,46.462037,45.505556,,,
716,19.5351,3.0,44.457407,46.99537,46.924074,46.833333,46.474074,45.5,,,
717,19.5153,3.0,44.357407,46.956481,46.891667,46.809259,46.44537,45.5,,,
718,19.60751,3.0,44.266667,46.944444,46.888889,46.781481,46.444444,45.485185,,,
719,19.61674,3.0,44.197222,46.944444,46.888889,46.782407,46.444444,45.444444,,,
720,19.65117,3.0,44.114815,46.944444,46.888889,46.777778,46.444444,45.444444,,,
721,19.6683,3.0,44.034259,46.944444,46.888889,46.777778,46.444444,45.444444,14,45.311865,0.42550981
722,19.61602,3.0,43.971296,46.775,46.837037,46.777778,46.444444,45.47037,14,45.311865,0.53087469
723,19.58443,3.0,43.889815,46.532407,46.533333,46.561111,46.200926,45.226852,,,
724,19.57738,3.0,43.807407,46.362963,46.362963,46.308333,45.891667,45.276852,,,
725,19.58793,3.0,43.696296,46.333333,46.333333,46.250926,45.834259,45.250926,,,
726,19.64397,3.0,43.639815,46.333333,46.333333,46.249074,45.860185,45.222222,,,
727,19.65114,3.0,43.52963,46.333333,46.333333,46.250926,45.888889,45.222222,,,
728,19.61041,3.0,43.473148,46.333333,46.278704,46.222222,45.888889,45.222222,,,
729,19.61131,3.0,43.362963,46.333333,46.30463,46.222222,45.888889,45.222222,,,
730,19.64398,3.0,43.27963,46.306481,46.278704,46.222222,45.862037,45.222222,,,
731,19.64971,3.0,43.19537,46.277778,46.277778,46.222222,45.833333,45.19537,,,
732,19.61425,3.0,43.139815,46.277778,46.277778,46.222222,45.833333,45.166667,,,
733,19.57194,3.0,43.084259,46.277778,46.277778,46.222222,45.833333,45.166667,,,
734,19.58906,3.0,43.000926,46.277778,46.277778,46.222222,45.833333,45.166667,,,
735,19.57252,3.0,42.94537,46.277778,46.277778,46.222222,45.833333,45.166667,,,
736,19.59581,3.0,42.889815,46.277778,46.277778,46.222222,45.833333,45.166667,,,
737,19.616,3.0,42.862037,46.277778,46.277778,46.222222,45.833333,45.166667,,,
738,19.65096,3.0,42.833333,46.277778,46.277778,46.222222,45.833333,45.166667,,,
739,19.63783,3.0,42.778704,46.277778,46.277778,46.19537,45.833333,45.166667,,,
740,19.59017,3.0,42.723148,46.250926,46.277778,46.166667,45.833333,45.166667,,,
741,19.64233,3.0,42.667593,46.222222,46.250926,46.166667,45.833333,45.139815,,,
742,19.65257,3.0,42.639815,46.222222,46.222222,46.166667,45.833333,45.111111,,,
743,19.63416,3.0,42.611111,46.222222,46.222222,46.166667,45.833333,45.111111,,,
744,19.61969,3.0,42.556481,46.222222,46.222222,46.166667,45.806481,45.111111,,,
745,19.60041,3.0,42.528704,46.222222,46.222222,46.166667,45.805556,45.111111,,,
746,19.62929,3.0,42.473148,46.167593,46.222222,46.166667,45.777778,45.056481,,,
747,19.62467,3.0,42.444444,46.166667,46.167593,46.166667,45.777778,45.055556,,,
748,19.58813,3.0,42.444444,46.166667,46.166667,46.166667,45.777778,45.055556,,,
749,19.60456,3.0,42.389815,46.166667,46.166667,46.166667,45.777778,45.055556,,,
750,19.60874,3.0,42.388889,46.166667,46.194444,46.166667,45.777778,45.055556,,,
751,19.58942,3.0,42.334259,46.166667,46.194444,46.166667,45.777778,45.055556,,,
752,19.60493,3.0,42.306481,46.166667,46.166667,46.166667,45.777778,45.055556,,,
753,19.59841,3.0,42.277778,46.166667,46.166667,46.166667,45.777778,45.055556,,,
754,19.53774,3.0,42.277778,46.166667,46.166667,46.166667,45.777778,45.055556,,,
755,19.50133,3.0,42.223148,46.112037,46.166667,46.139815,45.777778,45.055556,,,
756,19.52428,3.0,42.19537,46.111111,46.139815,46.111111,45.777778,45.055556,,,
757,19.53078,3.0,42.166667,46.111111,46.111111,46.111111,45.777778,45.055556,,,
758,19.5856,3.0,42.112037,46.111111,46.111111,46.111111,45.777778,45.055556,,,
759,19.58128,3.0,42.111111,46.111111,46.141667,46.111111,45.777778,45.047222,,,
760,19.57393,3.0,42.111111,46.111111,46.150926,46.111111,45.777778,45.040741,,,
761,19.54647,3.0,42.086111,46.111111,46.111111,46.111111,45.776852,45.031481,,,
762,19.57111,3.0,42.055556,46.111111,46.111111,46.111111,45.775926,45.043519,,,
763,19.56505,3.0,42.05463,46.111111,46.111111,46.111111,45.759259,45.006481,,,
764,19.56045,3.0,42.02963,46.111111,46.111111,46.111111,45.775,45,,,
765,19.5912,3.0,42,46.111111,46.111111,46.111111,45.771296,45,,,
766,19.61966,3.0,42,46.111111,46.111111,46.111111,45.732407,45,13.939815,44.976426,0.37718415
767,19.56238,3.0,41.996296,45.957407,46.1,46.099074,45.722222,45.010185,13.939815,44.976426,0.56562094
768,19.56103,3.0,41.958333,45.862963,45.892593,45.903704,45.57963,44.813889,,,
769,19.53244,3.0,41.944444,45.625926,45.657407,45.608333,45.189815,44.701852,,,
770,19.54898,3.0,41.944444,45.59537,45.592593,45.515741,45.166667,44.712963,,,
771,19.63335,3.0,41.944444,45.555556,45.555556,45.5,45.166667,44.700926,13.990741,44.73247,0.41616712
772,19.55562,3.0,41.899074,45.447222,45.531481,45.475926,45.166667,44.693519,13.990741,44.73247,0.56491452
773,19.57062,3.0,41.862037,45.144444,45.174074,45.227778,44.922222,44.15463,,,
774,19.65449,3.0,41.833333,45.028704,45.000926,45.028704,44.67037,44.159259,,,
775,19.75884,3.0,41.778704,45,45,44.946296,44.584259,44.222222,,,
776,19.69199,3.0,41.723148,45,45,44.944444,44.555556,44.222222,,,
777,19.55814,3.0,41.667593,45,45,44.944444,44.555556,44.222222,,,
778,19.50723,3.0,41.639815,45,45,44.944444,44.555556,44.19537,,,
779,19.57615,3.0,41.611111,45,45,44.917593,44.555556,44.166667,,,
780,19.61453,3.0,41.556481,45,45,44.916667,44.555556,44.166667,,,
781,19.64204,3.0,41.500926,44.973148,44.94537,44.888889,44.555556,44.166667,,,
782,19.64385,3.0,41.44537,44.944444,44.944444,44.888889,44.555556,44.166667,,,
783,19.63276,3.0,41.417593,44.944444,44.944444,44.888889,44.555556,44.166667,,,
784,19.63188,3.0,41.388889,44.944444,44.944444,44.888889,44.555556,44.166667,,,
785,19.65555,3.0,41.334259,44.944444,44.944444,44.888889,44.555556,44.166667,,,
786,19.5882,3.0,41.333333,44.944444,44.944444,44.888889,44.555556,44.166667,,,
787,19.5617,3.0,41.278704,44.944444,44.944444,44.888889,44.555556,44.166667,,,
788,19.63637,3.0,41.250926,44.917593,44.944444,44.888889,44.555556,44.166667,,,
789,19.70199,3.0,41.222222,44.888889,44.944444,44.888889,44.555556,44.166667,,,
790,19.73482,3.0,41.19537,44.888889,44.917593,44.888889,44.555556,44.166667,,,
791,19.69224,3.0,41.166667,44.888889,44.888889,44.888889,44.555556,44.166667,,,
792,19.56036,3.0,41.166667,44.888889,44.888889,44.888889,44.555556,44.166667,,,
793,19.58574,3.0,41.139815,44.888889,44.888889,44.888889,44.528704,44.166667,,,
794,19.64433,3.0,41.111111,44.888889,44.888889,44.862037,44.527778,44.112037,,,
795,19.60243,3.0,41.111111,44.888889,44.888889,44.833333,44.527778,44.137963,,,
796,19.58989,3.0,41.056481,44.888889,44.888889,44.833333,44.5,44.112037,,,
797,19.65933,3.0,41.055556,44.888889,44.888889,44.833333,44.5,44.111111,,,
798,19.61683,3.0,41.055556,44.888889,44.888889,44.833333,44.5,44.111111,,,
799,19.61221,3.0,41.028704,44.862037,44.888889,44.833333,44.5,44.111111,,,
800,19.61448,3.0,41,44.833333,44.888889,44.833333,44.5,44.111111,,,
801,19.59571,3.0,41,44.833333,44.862037,44.833333,44.5,44.111111,,,
802,19.63345,3.0,40.973148,44.833333,44.833333,44.833333,44.5,44.111111,,,
803,19.6304,3.0,40.944444,44.833333,44.833333,44.833333,44.5,44.111111,,,
804,19.6026,3.0,40.944444,44.833333,44.833333,44.833333,44.5,44.111111,,,
805,19.59848,3.0,40.944444,44.833333,44.833333,44.833333,44.5,44.111111,,,
806,19.59472,3.0,40.889815,44.833333,44.833333,44.833333,44.5,44.111111,,,
807,19.62915,3.0,40.888889,44.778704,44.833333,44.833333,44.5,44.111111,,,
808,19.58432,3.0,40.888889,44.777778,44.833333,44.833333,44.5,44.111111,,,
809,19.59912,3.0,40.862037,44.777778,44.833333,44.806481,44.5,44.111111,,,
810,19.68091,3.0,40.833333,44.777778,44.833333,44.777778,44.472222,44.111111,,,
811,19.6425,3.0,40.833333,44.777778,44.833333,44.777778,44.44537,44.111111,,,
812,19.60926,3.0,40.833333,44.777778,44.778704,44.777778,44.444444,44.111111,,,
813,19.64139,3.0,40.833333,44.777778,44.777778,44.777778,44.444444,44.111111,,,
814,19.5975,3.0,40.778704,44.777778,44.777778,44.777778,44.444444,44.111111,,,
815,19.6188,3.0,40.777778,44.777778,44.777778,44.777778,44.444444,44.111111,,,
816,19.66482,3.0,40.777778,44.777778,44.777778,44.777778,44.444444,44.111111,,,
817,19.71383,3.0,40.777778,44.723148,44.777778,44.777778,44.444444,44.111111,,,
818,19.73421,3.0,40.723148,44.722222,44.777778,44.777778,44.444444,44.083333,,,
819,19.6893,3.0,40.722222,44.722222,44.777778,44.777778,44.444444,44.111111,,,
820,19.65763,3.0,40.722222,44.722222,44.777778,44.75,44.444444,44.083333,,,
821,19.66057,3.0,40.722222,44.722222,44.723148,44.777778,44.444444,44.111111,,,
822,19.66448,3.0,40.722222,44.722222,44.722222,44.750926,44.444444,44.084259,,,
823,19.66338,3.0,40.667593,44.722222,44.722222,44.722222,44.444444,44.083333,,,
824,19.6754,3.0,40.666667,44.722222,44.722222,44.722222,44.444444,44.055556,,,
825,19.6797,3.0,40.666667,44.667593,44.722222,44.722222,44.444444,44.055556,,,
826,19.62331,3.0,40.666667,44.666667,44.722222,44.722222,44.444444,44.055556,,,
827,19.6767,3.0,40.666667,44.721296,44.722222,44.722222,44.417593,44.055556,,,
828,19.67195,3.0,40.666667,44.69537,44.722222,44.722222,44.416667,44.055556,,,
829,19.64437,3.0,40.666667,44.666667,44.722222,44.722222,44.416667,44.055556,,,
830,19.68224,3.0,40.666667,44.666667,44.722222,44.722222,44.388889,44.055556,,,
831,19.61561,3.0,40.666667,44.666667,44.722222,44.722222,44.388889,44.055556,,,
832,19.60138,3.0,40.666667,44.666667,44.722222,44.722222,44.388889,44.055556,,,
833,19.60472,3.0,40.666667,44.666667,44.722222,44.69537,44.388889,44.055556,,,
834,19.67491,3.0,40.666667,44.666667,44.722222,44.666667,44.388889,44.055556,,,
835,19.68019,3.0,40.612037,44.666667,44.69537,44.666667,44.388889,44.055556,,,
836,19.61128,3.0,40.611111,44.639815,44.666667,44.666667,44.388889,44.028704,,,
837,19.59686,3.0,40.611111,44.611111,44.666667,44.666667,44.388889,44.05463,,,
838,19.59189,3.0,40.584259,44.611111,44.666667,44.666667,44.388889,44.000926,,,
839,19.64127,3.0,40.582407,44.611111,44.666667,44.666667,44.388889,44,,,
840,19.68323,3.0,40.556481,44.611111,44.639815,44.666667,44.388889,44,,,
841,19.63049,3.0,40.555556,44.611111,44.638889,44.666667,44.388889,44,,,
842,19.61555,3.0,40.555556,44.611111,44.611111,44.611111,44.388889,44,,,
843,19.57906,3.0,40.555556,44.611111,44.611111,44.611111,44.388889,44,,,
844,19.58222,3.0,40.555556,44.611111,44.611111,44.611111,44.388889,44,,,
845,19.55312,3.0,40.555556,44.611111,44.611111,44.611111,44.388889,44,,,
846,19.57154,3.0,40.555556,44.611111,44.611111,44.665741,44.388889,44,,,
847,19.53801,3.0,40.555556,44.584259,44.611111,44.639815,44.388889,44,,,
848,19.5732,3.0,40.555556,44.555556,44.611111,44.611111,44.388889,44,,,
849,19.60196,3.0,40.555556,44.555556,44.611111,44.611111,44.388889,44,,,
850,19.57217,3.0,40.555556,44.555556,44.611111,44.611111,44.388889,44,,,
851,19.57172,3.0,40.555556,44.555556,44.611111,44.611111,44.388889,44,,,
852,19.59344,3.0,40.555556,44.555556,44.611111,44.611111,44.388889,44,,,
853,19.60946,3.0,40.555556,44.555556,44.611111,44.611111,44.362037,44,,,
854,19.58774,3.0,40.555556,44.555556,44.584259,44.611111,44.360185,44,,,
855,19.58784,3.0,40.500926,44.555556,44.555556,44.611111,44.334259,44,,,
856,19.60219,3.0,40.5,44.555556,44.583333,44.611111,44.333333,44,,,
857,19.62125,3.0,40.5,44.555556,44.555556,44.611111,44.333333,44,,,
858,19.64605,3.0,40.5,44.555556,44.555556,44.611111,44.333333,44,,,
859,19.69229,3.0,40.5,44.555556,44.555556,44.611111,44.333333,44,,,
860,19.73141,3.0,40.473148,44.555556,44.555556,44.556481,44.333333,44,,,
861,19.70976,3.0,40.444444,44.528704,44.555556,44.555556,44.333333,43.94537,,,
862,19.57368,3.0,40.444444,44.526852,44.555556,44.555556,44.333333,43.944444,,,
863,19.52676,3.0,40.444444,44.555556,44.555556,44.555556,44.333333,43.971296,,,
864,19.52917,3.0,40.444444,44.500926,44.555556,44.555556,44.333333,43.94537,,,
865,19.56739,3.0,40.444444,44.5,44.555556,44.555556,44.333333,43.944444,,,
866,19.58213,3.0,40.444444,44.5,44.528704,44.555556,44.306481,43.944444,,,
867,19.57378,3.0,40.444444,44.5,44.5,44.528704,44.277778,43.944444,,,
868,19.59853,3.0,40.389815,44.5,44.5,44.5,44.277778,43.944444,,,
869,19.63023,3.0,40.388889,44.5,44.5,44.5,44.277778,43.944444,,,
870,19.59986,3.0,40.388889,44.5,44.5,44.5,44.277778,43.944444,,,
871,19.57038,3.0,40.388889,44.472222,44.5,44.5,44.277778,43.944444,,,
872,19.5744,3.0,40.388889,44.472222,44.5,44.5,44.277778,43.944444,,,
873,19.60058,3.0,40.388889,44.44537,44.5,44.5,44.277778,43.944444,,,
874,19.62787,3.0,40.388889,44.444444,44.5,44.5,44.277778,43.944444,,,
875,19.61948,3.0,40.388889,44.444444,44.5,44.5,44.277778,43.944444,,,
876,19.62397,3.0,40.388889,44.444444,44.5,44.473148,44.277778,43.944444,,,
877,19.61106,3.0,40.388889,44.444444,44.5,44.444444,44.277778,43.944444,,,
878,19.62721,3.0,40.388889,44.444444,44.5,44.444444,44.277778,43.944444,,,
879,19.6493,3.0,40.388889,44.444444,44.5,44.444444,44.250926,43.944444,,,
880,19.62112,3.0,40.388889,44.444444,44.5,44.444444,44.222222,43.944444,,,
881,19.63794,3.0,40.388889,44.444444,44.472222,44.444444,44.222222,43.944444,,,
882,19.64121,3.0,40.388889,44.444444,44.44537,44.444444,44.222222,43.944444,,,
883,19.64759,3.0,40.388889,44.444444,44.444444,44.444444,44.222222,43.944444,,,
884,19.62077,3.0,40.334259,44.444444,44.444444,44.444444,44.222222,43.944444,,,
885,19.63089,3.0,40.333333,44.416667,44.444444,44.444444,44.222222,43.944444,,,
886,19.64194,3.0,40.333333,44.389815,44.444444,44.444444,44.222222,43.944444,,,
887,19.627,3.0,40.333333,44.388889,44.444444,44.444444,44.222222,43.916667,,,
888,19.64162,3.0,40.333333,44.388889,44.444444,44.444444,44.222222,43.916667,,,
889,19.63578,3.0,40.333333,44.388889,44.444444,44.444444,44.222222,43.889815,,,
890,19.60058,3.0,40.333333,44.388889,44.444444,44.444444,44.222222,43.888889,,,
891,19.60723,3.0,40.306481,44.388889,44.444444,44.444444,44.222222,43.888889,,,
892,19.62688,3.0,40.277778,44.388889,44.389815,44.417593,44.222222,43.888889,,,
893,19.62374,3.0,40.277778,44.388889,44.388889,44.443519,44.222222,43.888889,,,
894,19.64389,3.0,40.277778,44.388889,44.388889,44.444444,44.222222,43.888889,,,
895,19.64686,3.0,40.277778,44.388889,44.388889,44.444444,44.222222,43.888889,,,
896,19.64953,3.0,40.277778,44.388889,44.388889,44.417593,44.19537,43.888889,,,
897,19.64461,3.0,40.277778,44.388889,44.388889,44.388889,44.166667,43.888889,,,
898,19.65594,3.0,40.277778,44.388889,44.388889,44.388889,44.166667,43.888889,,,
899,19.6172,3.0,40.277778,44.388889,44.388889,44.388889,44.193519,43.888889,,,
900,19.62801,3.0,40.277778,44.388889,44.388889,44.388889,44.167593,43.888889,,,
901,19.63756,3.0,40.277778,44.334259,44.388889,44.388889,44.166667,43.888889,,,
902,19.59765,3.0,40.277778,44.333333,44.388889,44.388889,44.166667,43.888889,,,
903,19.54449,3.0,40.277778,44.333333,44.388889,44.388889,44.166667,43.888889,,,
904,19.54673,3.0,40.277778,44.333333,44.388889,44.388889,44.166667,43.888889,,,
905,19.53795,3.0,40.250926,44.333333,44.388889,44.362037,44.166667,43.862037,,,
906,19.62286,3.0,40.222222,44.333333,44.388889,44.333333,44.166667,43.833333,,,
907,19.68202,3.0,40.222222,44.333333,44.388889,44.333333,44.112037,43.833333,,,
908,19.6351,3.0,40.222222,44.333333,44.334259,44.333333,44.137963,43.833333,,,
909,19.61637,3.0,40.222222,44.333333,44.333333,44.333333,44.112037,43.833333,,,
910,19.59867,3.0,40.222222,44.333333,44.333333,44.333333,44.138889,43.833333,,,
911,19.59458,3.0,40.222222,44.306481,44.333333,44.333333,44.111111,43.833333,,,
912,19.64609,3.0,40.222222,44.277778,44.333333,44.333333,44.111111,43.833333,,,
913,19.63194,3.0,40.222222,44.277778,44.333333,44.333333,44.111111,43.833333,,,
914,19.62424,3.0,40.222222,44.277778,44.333333,44.333333,44.111111,43.833333,,,
915,19.60779,3.0,40.222222,44.277778,44.333333,44.333333,44.111111,43.833333,,,
916,19.6089,3.0,40.222222,44.277778,44.333333,44.333333,44.111111,43.833333,,,
917,19.66656,3.0,40.222222,44.277778,44.333333,44.333333,44.111111,43.833333,,,
918,19.60731,3.0,40.194444,44.277778,44.278704,44.333333,44.111111,43.833333,,,
919,19.58395,3.0,40.167593,44.277778,44.277778,44.333333,44.111111,43.833333,,,
920,19.5801,3.0,40.166667,44.277778,44.277778,44.278704,44.111111,43.833333,,,
921,19.59299,3.0,40.166667,44.277778,44.277778,44.277778,44.111111,43.833333,,,
922,19.62968,3.0,40.166667,44.277778,44.277778,44.277778,44.111111,43.805556,,,
923,19.57911,3.0,40.166667,44.277778,44.277778,44.277778,44.111111,43.833333,,,
924,19.53845,3.0,40.166667,44.277778,44.277778,44.277778,44.084259,43.805556,,,
925,19.56101,3.0,40.166667,44.277778,44.277778,44.277778,44.055556,43.805556,,,
926,19.58042,3.0,40.166667,44.277778,44.277778,44.277778,44.055556,43.778704,,,
927,19.55453,3.0,40.166667,44.223148,44.277778,44.277778,44.055556,43.777778,,,
928,19.59942,3.0,40.166667,44.222222,44.277778,44.277778,44.055556,43.777778,,,
929,19.54751,3.0,40.166667,44.222222,44.277778,44.277778,44.055556,43.777778,,,
930,19.55299,3.0,40.166667,44.222222,44.277778,44.277778,44.055556,43.777778,,,
931,19.58127,3.0,40.166667,44.222222,44.277778,44.277778,44.055556,43.777778,,,
932,19.60865,3.0,40.166667,44.222222,44.277778,44.277778,44.055556,43.777778,,,
933,19.70626,3.0,40.166667,44.222222,44.277778,44.277778,44.055556,43.777778,,,
934,19.63398,3.0,40.166667,44.222222,44.277778,44.277778,44.055556,43.777778,,,
935,19.59399,3.0,40.138889,44.222222,44.25,44.25,44.055556,43.777778,,,
936,19.57347,3.0,40.111111,44.194444,44.222222,44.222222,44.055556,43.777778,,,
937,19.59139,3.0,40.111111,44.166667,44.222222,44.222222,44,43.777778,,,
938,19.58246,3.0,40.111111,44.194444,44.222222,44.222222,44.027778,43.777778,,,
939,19.55828,3.0,40.111111,44.222222,44.222222,44.222222,44.027778,43.777778,,,
940,19.55788,3.0,40.111111,44.222222,44.222222,44.222222,44,43.777778,,,
941,19.5571,3.0,40.111111,44.222222,44.222222,44.222222,44,43.777778,,,
942,19.56647,3.0,40.111111,44.194444,44.222222,44.222222,44,43.777778,,,
943,19.56839,3.0,40.111111,44.166667,44.222222,44.222222,44,43.777778,,,
944,19.58717,3.0,40.111111,44.166667,44.222222,44.222222,44,43.777778,,,
945,19.55767,3.0,40.111111,44.166667,44.222222,44.222222,44,43.777778,,,
946,19.5508,3.0,40.111111,44.166667,44.222222,44.194444,44,43.777778,,,
947,19.56793,3.0,40.111111,44.166667,44.222222,44.166667,44,43.777778,,,
948,19.60795,3.0,40.055556,44.166667,44.222222,44.166667,44,43.777778,,,
949,19.63898,3.0,40.055556,44.166667,44.194444,44.166667,44,43.75,,,
950,19.64582,3.0,40.055556,44.138889,44.166667,44.166667,43.972222,43.75,,,
951,19.64911,3.0,40.055556,44.111111,44.166667,44.166667,43.944444,43.722222,,,
952,19.61949,3.0,40.055556,44.138889,44.166667,44.166667,43.944444,43.75,,,
953,19.58406,3.0,40.055556,44.111111,44.166667,44.166667,43.944444,43.722222,,,
954,19.67379,3.0,40.055556,44.111111,44.166667,44.166667,43.944444,43.722222,,,
955,19.73793,3.0,40.055556,44.111111,44.166667,44.166667,43.944444,43.722222,,,
956,19.67508,3.0,40.055556,44.111111,44.156481,44.166667,43.944444,43.722222,,,
957,19.6336,3.0,40.055556,44.111111,44.113889,44.166667,43.944444,43.722222,,,
958,19.59351,3.0,40.055556,44.111111,44.125,44.159259,43.944444,43.722222,,,
959,19.66735,3.0,40.055556,44.111111,44.155556,44.136111,43.944444,43.722222,,,
960,19.6932,3.0,40.055556,44.111111,44.146296,44.130556,43.944444,43.722222,,,
961,19.65477,3.0,40.055556,44.111111,44.116667,44.132407,43.944444,43.722222,13.944444,43.601404,0.43046225
962,19.63669,3.0,40.055556,43.971296,44.111111,44.152778,43.944444,43.722222,13.944444,43.601404,0.9971379
963,19.65488,3.0,40.055556,43.880556,43.887037,43.974074,43.719444,43.006481,13.999074,43.521933,0.51245331
964,19.64057,1365.599,40.055556,43.450926,43.374074,43.416667,42.888889,42.550926,,,
965,19.64581,3616.5389999999998,40.027778,43.305556,43.277778,43.611111,43.055556,43.722222,,,
966,19.63968,3654.006,40,43.861111,43.75,43.916667,44.027778,44.055556,,,
967,19.63364,3703.728,40.027778,44.611111,44.5,44.611111,44.444444,44.611111,,,
968,19.65149,3758.741,40.166667,45.472222,45.333333,45.416667,45.111111,45.361111,,,
969,19.63309,3803.856,40.339815,46.160185,45.837037,46.190741,45.678704,45.869444,,,
970,19.6467,3869.7780000000002,40.710185,47.05,46.589815,46.857407,46.5,46.440741,,,
971,19.68507,3934.79,41.155556,47.958333,47.411111,47.513889,47.141667,47.177778,,,
972,19.64815,4003.8619999999996,41.669444,48.897222,48.133333,48.353704,48.087037,47.868519,,,
973,19.61099,4073.5979999999995,42.248148,49.847222,48.988889,49.033333,48.733333,48.622222,,,
974,19.63495,1506.8999999999999,42.908333,50.751852,49.762963,49.9,49.569444,49.050926,,,
975,19.63505,3.0,43.640741,51.158333,50.167593,50.146296,49.719444,48.735185,,,
976,19.65413,3.0,44.368519,51.17037,50.222222,50.111111,49.666667,48.666667,14.000926,48.625594,0.40423453
977,19.66585,3.0,45.089815,50.600926,50.212963,50.072222,49.686111,48.643519,14.000926,48.625594,0.96119296
978,19.68385,3.0,45.72037,49.893519,49.911111,49.89537,49.532407,48.532407,14.019444,48.855689,0.60220512
979,19.65396,3.0,46.215741,49.422222,49.367593,49.177778,48.790741,48.114815,,,
980,19.6352,3.0,46.496296,49.306481,49.250926,49.083333,48.692593,48.247222,,,
981,19.71832,3.0,46.691667,49.277778,49.194444,49.055556,48.69537,48.223148,,,
982,19.69077,3.0,46.776852,49.277778,49.222222,49.055556,48.721296,48.222222,,,
983,19.72097,3.0,46.80463,49.277778,49.167593,49.055556,48.667593,48.167593,,,
984,19.73811,3.0,46.833333,49.277778,49.166667,49.055556,48.666667,48.166667,,,
985,19.70266,3.0,46.833333,49.277778,49.166667,49.028704,48.666667,48.166667,,,
986,19.71314,3.0,46.778704,49.277778,49.165741,49,48.612037,48.139815,,,
987,19.68615,3.0,46.764815,49.277778,49.164815,49,48.611111,48.12963,,,
988,19.72856,3.0,46.707407,49.251852,49.124074,49,48.597222,48.103704,,,
989,19.69325,3.0,46.640741,49.268519,49.111111,49,48.555556,48.023148,,,
990,19.71807,3.0,46.603704,49.275,49.111111,48.958333,48.555556,47.956481,,,
991,19.68009,3.0,46.54537,49.236111,49.111111,48.944444,48.555556,47.885185,14.061111,48.2458,0.72326202
992,19.67108,3.0,46.484259,48.928704,48.937963,48.897222,48.524074,47.756481,14.061111,48.2458,1.23663
993,19.67409,3.0,46.417593,48.20463,48.037963,48.181481,47.685185,46.242593,,,
994,19.69908,3.0,46.252778,48.083333,47.889815,47.862037,47.469444,46.662963,,,
995,19.75738,3.0,46.086111,48.02963,47.915741,47.806481,47.390741,46.585185,,,
996,19.72886,3.0,45.919444,48,47.944444,47.777778,47.388889,46.474074,,,
997,19.72723,3.0,45.752778,48,47.917593,47.777778,47.388889,46.417593,,,
998,19.69275,3.0,45.586111,48,47.915741,47.777778,47.334259,46.362037,,,
999,19.65063,3.0,45.447222,48,47.889815,47.777778,47.333333,46.251852,,,
1000,19.69632,3.0,45.307407,47.94537,47.888889,47.777778,47.333333,46.167593,,,
1001,19.75232,3.0,45.196296,47.973148,47.888889,47.776852,47.333333,46.112037,,,
1002,19.77017,3.0,45.091667,47.94537,47.888889,47.776852,47.333333,46.074074,,,
1003,19.77666,3.0,44.987037,47.944444,47.888889,47.772222,47.333333,46.014815,,,
1004,19.74482,3.0,44.883333,47.95,47.888889,47.744444,47.333333,45.953704,,,
1005,19.71303,3.0,44.789815,47.944444,47.883333,47.724074,47.333333,45.859259,,,
1006,19.70514,3.0,44.706481,47.944444,47.878704,47.722222,47.333333,45.8,13.996296,46.852296,0.67108812
1007,19.69225,3.0,44.633333,47.75,47.787037,47.717593,47.321296,45.781481,13.996296,46.852296,1.2519566
1008,19.7368,3.0,44.556481,47.093519,47.039815,47.069444,46.547222,45.257407,,,
1009,19.74094,3.0,44.474074,46.863889,46.724074,46.615741,46.084259,45.224074,,,
1010,19.69865,3.0,44.362963,46.778704,46.694444,46.555556,46.028704,45.19537,,,
1011,19.65596,3.0,44.251852,46.777778,46.722222,46.555556,46,45.166667,,,
1012,19.66915,3.0,44.140741,46.777778,46.722222,46.555556,46.026852,45.112037,,,
1013,19.74665,3.0,44.02963,46.777778,46.722222,46.555556,46.000926,45.056481,,,
1014,19.78001,3.0,43.918519,46.777778,46.722222,46.555556,46,45.055556,,,
1015,19.68198,3.0,43.807407,46.777778,46.69537,46.555556,46,45.055556,,,
1016,19.69114,3.0,43.750926,46.75,46.693519,46.555556,46,45.055556,,,
1017,19.72783,3.0,43.667593,46.777778,46.722222,46.555556,46,45.000926,,,
1018,19.6836,3.0,43.612037,46.723148,46.675926,46.555556,46,45.017593,,,
1019,19.68384,3.0,43.558333,46.722222,46.678704,46.555556,46,45.030556,,,
1020,19.6652,3.0,43.478704,46.722222,46.666667,46.555556,46,45.055556,,,
1021,19.613,3.0,43.425926,46.722222,46.666667,46.555556,46,45.055556,14.225,45.772978,1.1236753
1022,19.56625,3.0,43.362963,46.319444,46.382407,46.442593,45.982407,45.124074,14.225,45.772978,2.9326025
1023,19.57363,3.0,43.314815,44.975926,44.898148,45.098148,44.894444,43.60463,14.238889,43.776054,3.016118
1024,19.58232,227.05339999999998,43.200926,43.497222,43.339815,43.310185,42.981481,42.180556,14.283333,42.21252,3.0076832
1025,19.60202,3379.376,43.041667,42.200926,42.197222,42.344444,42.172222,41.814815,14.262037,40.880006,3.0115812
1026,19.62283,3363.5280000000002,42.798148,41.403704,41.487963,41.55,41.405556,41.226852,14.278704,40.188798,0.80231295
1027,19.65101,3459.911,42.50463,41.356481,41.19537,41.358333,41.389815,41.369444,,,
1028,19.67552,3530.058,42.281481,42.07037,41.874074,42.094444,41.955556,41.939815,,,
1029,19.62909,3588.772,42.140741,43.066667,42.737037,43.014815,42.62963,42.874074,,,
1030,19.62522,3653.9190000000003,42.056481,44.040741,43.596296,43.767593,43.538889,43.489815,,,
1031,19.63327,3718.672,42.082407,45.064815,44.512037,44.59537,44.212963,44.264815,,,
1032,19.62358,3785.8,42.274074,46.039815,45.374074,45.512963,45.178704,44.987963,,,
1033,19.61371,3853.8269999999998,42.60463,47.011111,46.208333,46.375,45.959259,45.682407,,,
1034,19.64857,3926.069,42.993519,48.038889,47.041667,47.180556,46.762037,46.459259,,,
1035,19.63986,3999.9280000000003,43.463889,49.011111,47.902778,47.958333,47.625926,47.263889,,,
1036,19.67075,4072.3669999999997,44.018519,50.037963,48.708333,48.819444,48.375926,48.043519,,,
1037,19.72997,2278.744,44.57963,51.017593,49.526852,49.665741,49.22037,48.853704,,,
1038,19.69995,3.0,45.321296,51.661111,50.186111,50.188889,49.74537,48.537963,,,
1039,19.6979,3.0,46.015741,51.721296,50.30463,50.222222,49.723148,48.417593,,,
1040,19.6941,3.0,46.765741,51.722222,50.333333,50.167593,49.776852,48.362037,,,
1041,19.69146,3.0,47.406481,51.749074,50.278704,50.166667,49.723148,48.333333,,,
1042,19.70449,3.0,47.881481,51.777778,50.277778,50.139815,49.722222,48.278704,,,
1043,19.67916,3.0,48.325926,51.832407,50.277778,50.111111,49.722222,48.277778,,,
1044,19.67808,3.0,48.688889,51.833333,50.277778,50.111111,49.667593,48.277778,,,
1045,19.70095,3.0,48.99537,51.833333,50.277778,50.111111,49.666667,48.250926,,,
1046,19.68249,3.0,49.218519,51.833333,50.277778,50.056481,49.639815,48.222222,,,
1047,19.6623,3.0,49.413889,51.833333,50.277778,50.055556,49.611111,48.222222,,,
1048,19.66805,3.0,49.580556,51.833333,50.277778,50.055556,49.584259,48.167593,,,
1049,19.68125,3.0,49.692593,51.887963,50.223148,50.028704,49.555556,48.166667,,,
1050,19.68759,3.0,49.749074,51.888889,50.222222,50,49.555556,48.112037,,,
1051,19.60007,3.0,49.832407,51.888889,50.222222,50,49.528704,48.111111,,,
1052,19.56764,3.0,49.914815,51.888889,50.222222,50,49.5,48.111111,,,
1053,19.62598,3.0,49.944444,51.888889,50.222222,50,49.5,48.111111,,,
1054,19.635,3.0,49.999074,51.888889,50.222222,49.973148,49.5,48.084259,,,
1055,19.73115,3.0,50,51.888889,50.222222,49.944444,49.44537,48.055556,,,
1056,19.71382,3.0,50,51.888889,50.222222,49.944444,49.444444,48.028704,,,
1057,19.62646,3.0,50,51.943519,50.222222,49.944444,49.444444,47.973148,,,
1058,19.65513,3.0,50,51.944444,50.222222,49.944444,49.389815,47.836111,,,
1059,19.67835,3.0,50,51.944444,50.19537,49.944444,49.388889,47.696296,,,
1060,19.66795,3.0,50,51.944444,50.166667,49.944444,49.388889,47.585185,,,
1061,19.67361,3.0,50,51.916667,50.166667,49.917593,49.388889,47.447222,,,
1062,19.68548,3.0,49.94537,51.916667,50.166667,49.888889,49.388889,47.280556,,,
1063,19.69233,3.0,49.944444,51.944444,50.166667,49.888889,49.388889,47.140741,,,
1064,19.69083,3.0,49.944444,51.944444,50.166667,49.888889,49.388889,47.02963,,,
1065,19.69532,3.0,49.944444,51.944444,50.166667,49.888889,49.361111,46.94537,,,
1066,19.70813,3.0,49.944444,51.944444,50.166667,49.888889,49.388889,46.808333,,,
1067,19.67816,3.0,49.889815,51.944444,50.166667,49.888889,49.334259,46.750926,,,
1068,19.59157,3.0,49.834259,51.944444,50.166667,49.888889,49.333333,46.640741,,,
1069,19.59404,3.0,49.806481,51.916667,50.166667,49.888889,49.333333,46.52963,,,
1070,19.61584,3.0,49.777778,51.889815,50.166667,49.888889,49.333333,46.418519,,,
1071,19.5995,3.0,49.723148,51.888889,50.166667,49.888889,49.333333,46.307407,,,
1072,19.60896,3.0,49.722222,51.943519,50.166667,49.888889,49.333333,46.277778,,,
1073,19.61204,3.0,49.722222,51.917593,50.139815,49.862037,49.333333,46.196296,,,
1074,19.62013,3.0,49.667593,51.888889,50.111111,49.887963,49.333333,46.112037,,,
1075,19.64422,3.0,49.666667,51.888889,50.111111,49.834259,49.333333,46.084259,,,
1076,19.65373,3.0,49.612037,51.888889,50.111111,49.833333,49.333333,46.028704,,,
1077,19.6597,3.0,49.556481,51.888889,50.111111,49.833333,49.333333,46,,,
1078,19.682,3.0,49.528704,51.888889,50.111111,49.833333,49.333333,45.94537,,,
1079,19.66326,3.0,49.5,51.888889,50.111111,49.833333,49.333333,46.025926,,,
1080,19.64547,3.0,49.44537,51.888889,50.111111,49.833333,49.278704,46.055556,,,
1081,19.6527,3.0,49.417593,51.888889,50.111111,49.833333,49.305556,46.028704,,,
1082,19.6322,3.0,49.388889,51.888889,50.111111,49.833333,49.277778,46,,,
1083,19.68881,3.0,49.362037,51.888889,50.111111,49.833333,49.277778,46,,,
1084,19.70125,3.0,49.333333,51.888889,50.111111,49.833333,49.277778,46.081481,,,
1085,19.64701,3.0,49.306481,51.888889,50.111111,49.833333,49.277778,46.111111,,,
1086,19.58416,3.0,49.277778,51.888889,50.111111,49.833333,49.277778,46.111111,,,
1087,19.60159,3.0,49.223148,51.888889,50.111111,49.833333,49.25,46.111111,,,
1088,19.6334,3.0,49.19537,51.888889,50.111111,49.833333,49.25,46.111111,,,
1089,19.60962,3.0,49.166667,51.888889,50.111111,49.833333,49.223148,46.056481,,,
1090,19.64346,3.0,49.112037,51.862037,50.111111,49.833333,49.222222,46.055556,,,
1091,19.68528,3.0,49.084259,51.833333,50.056481,49.806481,49.222222,46.028704,,,
1092,19.63828,3.0,49.055556,51.833333,50.055556,49.777778,49.222222,46,,,
1093,19.62293,3.0,49.000926,51.833333,50.055556,49.777778,49.222222,46,,,
1094,19.63025,3.0,48.973148,51.833333,50.055556,49.777778,49.222222,45.973148,,,
1095,19.62945,3.0,48.944444,51.833333,50.055556,49.777778,49.222222,45.944444,,,
1096,19.67513,3.0,48.917593,51.833333,50.055556,49.777778,49.222222,45.944444,,,
1097,19.62845,3.0,48.888889,51.833333,50.055556,49.777778,49.222222,45.944444,,,
1098,19.68245,3.0,48.834259,51.833333,50.055556,49.777778,49.222222,45.889815,,,
1099,19.67801,3.0,48.778704,51.778704,50.055556,49.777778,49.222222,45.888889,,,
1100,19.72088,3.0,48.777778,51.777778,50.055556,49.777778,49.222222,45.888889,,,
1101,19.67022,3.0,48.723148,51.80463,50.055556,49.777778,49.222222,45.888889,,,
1102,19.66754,3.0,48.722222,51.778704,50.055556,49.777778,49.222222,45.834259,,,
1103,19.63005,3.0,48.667593,51.777778,50.055556,49.777778,49.222222,45.833333,,,
1104,19.62358,3.0,48.639815,51.777778,50.028704,49.777778,49.222222,45.833333,,,
1105,19.66759,3.0,48.611111,51.777778,50,49.777778,49.167593,45.833333,,,
1106,19.66157,3.0,48.556481,51.723148,50,49.777778,49.166667,45.833333,,,
1107,19.62983,3.0,48.555556,51.722222,50,49.777778,49.166667,45.833333,,,
1108,19.63188,3.0,48.500926,51.722222,50,49.777778,49.166667,45.806481,,,
1109,19.6367,3.0,48.44537,51.722222,50,49.777778,49.166667,45.777778,,,
1110,19.6568,3.0,48.444444,51.722222,50,49.777778,49.166667,45.777778,,,
1111,19.63889,3.0,48.417593,51.722222,50,49.777778,49.166667,45.777778,,,
1112,19.64589,3.0,48.334259,51.722222,50,49.750926,49.166667,45.777778,,,
1113,19.66193,3.0,48.333333,51.722222,50,49.722222,49.166667,45.777778,,,
1114,19.70057,3.0,48.278704,51.722222,50,49.722222,49.166667,45.750926,,,
1115,19.65975,3.0,48.277778,51.722222,50,49.722222,49.166667,45.722222,,,
1116,19.65557,3.0,48.223148,51.667593,50,49.722222,49.166667,45.722222,,,
1117,19.5985,3.0,48.222222,51.666667,50,49.722222,49.166667,45.722222,,,
1118,19.59858,3.0,48.167593,51.666667,50,49.722222,49.166667,45.722222,,,
1119,19.57188,3.0,48.139815,51.666667,50,49.722222,49.166667,45.722222,,,
1120,19.63654,3.0,48.111111,51.666667,50,49.722222,49.166667,45.667593,,,
1121,19.63306,3.0,48.056481,51.639815,50,49.722222,49.166667,45.666667,,,
1122,19.63347,3.0,48.000926,51.611111,50,49.722222,49.166667,45.666667,,,
1123,19.59711,3.0,48,51.611111,50,49.722222,49.166667,45.666667,,,
1124,19.56551,3.0,48,51.611111,50,49.722222,49.139815,45.666667,,,
1125,19.59584,3.0,47.94537,51.611111,50,49.722222,49.137963,45.666667,,,
1126,19.5956,3.0,47.944444,51.611111,50,49.722222,49.112037,45.666667,,,
1127,19.58791,3.0,47.889815,51.611111,50,49.722222,49.111111,45.666667,,,
1128,19.64607,3.0,47.862037,51.556481,50,49.722222,49.111111,45.666667,,,
1129,19.63432,3.0,47.833333,51.555556,49.973148,49.69537,49.111111,45.666667,,,
1130,19.6668,3.0,47.833333,51.555556,49.971296,49.666667,49.111111,45.666667,,,
1131,19.66448,3.0,47.778704,51.528704,49.973148,49.666667,49.111111,45.666667,,,
1132,19.65714,3.0,47.777778,51.55463,49.999074,49.666667,49.111111,45.666667,,,
1133,19.63615,3.0,47.723148,51.500926,49.94537,49.666667,49.084259,45.666667,,,
1134,19.62895,3.0,47.69537,51.5,49.944444,49.666667,49.082407,45.666667,,,
1135,19.64578,3.0,47.666667,51.5,49.944444,49.666667,49.084259,45.612037,,,
1136,19.65072,3.0,47.612037,51.5,49.944444,49.666667,49.083333,45.637963,,,
1137,19.62871,3.0,47.611111,51.44537,49.944444,49.638889,49.055556,45.612037,,,
1138,19.60071,3.0,47.556481,51.444444,49.944444,49.666667,49.055556,45.611111,,,
1139,19.61827,3.0,47.555556,51.444444,49.944444,49.639815,49.055556,45.611111,,,
1140,19.64403,3.0,47.500926,51.444444,49.944444,49.611111,49.055556,45.611111,,,
1141,19.62585,3.0,47.5,51.416667,49.944444,49.637963,49.055556,45.611111,,,
1142,19.63727,3.0,47.473148,51.417593,49.944444,49.666667,49.055556,45.638889,,,
1143,19.61689,3.0,47.417593,51.388889,49.944444,49.639815,49.055556,45.611111,,,
1144,19.64659,3.0,47.388889,51.388889,49.944444,49.611111,49.055556,45.611111,,,
1145,19.61234,3.0,47.362037,51.362037,49.944444,49.611111,49.055556,45.611111,,,
1146,19.62984,3.0,47.333333,51.333333,49.944444,49.611111,49.055556,45.611111,,,
1147,19.63331,3.0,47.333333,51.333333,49.944444,49.611111,49.055556,45.611111,,,
1148,19.55055,3.0,47.306481,51.333333,49.944444,49.611111,49.055556,45.611111,,,
1149,19.56535,3.0,47.277778,51.278704,49.944444,49.611111,49.000926,45.611111,,,
1150,19.60437,3.0,47.223148,51.277778,49.944444,49.611111,49,45.611111,,,
1151,19.63311,3.0,47.222222,51.277778,49.889815,49.611111,49,45.611111,,,
1152,19.57401,3.0,47.222222,51.277778,49.888889,49.611111,49,45.611111,,,
1153,19.57977,3.0,47.167593,51.277778,49.888889,49.611111,49,45.611111,,,
1154,19.53063,3.0,47.166667,51.223148,49.888889,49.611111,49,45.611111,,,
1155,19.52316,3.0,47.112037,51.222222,49.888889,49.611111,49,45.611111,,,
1156,19.53,3.0,47.111111,51.222222,49.888889,49.611111,49,45.611111,,,
1157,19.53164,3.0,47.056481,51.222222,49.888889,49.611111,49,45.611111,,,
1158,19.56168,3.0,47.055556,51.222222,49.888889,49.611111,49,45.611111,,,
1159,19.5354,3.0,47.028704,51.19537,49.888889,49.611111,49,45.611111,,,
