minutes,hours,Power_kW,T_Tank_6,T_Tank_5,T_Tank_4,T_Tank_3,T_Tank_2,T_Tank_1,T_Tank_ave,flow_out_gpm,flow_out_tot,T_In_water,T_Out_water,T_Plenum_In,RH_In,dEin,E_in_tot,dT_Tank_ave,dEout,E_out_tot
273,4,0.003,45.611111,50.139815,49.722222,49.444444,48.833333,46.083333,48.30571,0,38.85279,,,19.58559,50.47593,0.18,5620.417,0.0001526,0.1300133,13053.01
274,4,0.003,45.611111,50.111111,49.722222,49.444444,48.833333,46.055556,48.2963,0,38.85279,,,19.65372,49.99966,0.18,5620.597,-0.0094147,-8.021822,
275,4,0.003,45.611111,50.111111,49.722222,49.444444,48.833333,46.055556,48.2963,0,38.85279,,,19.61033,50.23265,0.18,5620.777,0,0,
276,4,0.003,45.556481,50.111111,49.722222,49.444444,48.833333,46.083333,48.29182,0,38.85279,,,19.61934,50.36353,0.18,5620.957,-0.0044746,-3.812641,
277,4,0.003,45.555556,50.111111,49.722222,49.444444,48.833333,46.110185,48.29614,0,38.85279,,,19.55554,50.10647,0.18,5621.137,0.0043221,3.682627,13056.7
278,4,0.003,45.528704,50.111111,49.722222,49.444444,48.806481,46.111111,48.28735,0,38.85279,,,19.54108,50.53193,0.18,5621.317,-0.0087967,-7.495268,
279,4,0.003,45.5,50.056481,49.722222,49.444444,48.777778,46.084259,48.2642,0,38.85279,,,19.54152,50.00677,0.18,5621.497,-0.0231476,-19.72302,
280,4,0.003,45.5,50.055556,49.722222,49.444444,48.777778,46.083333,48.26389,0,38.85279,,,19.54753,50.36401,0.18,5621.677,-0.000309,-0.263277,
281,4,0.003,45.472222,50.055556,49.694444,49.444444,48.777778,46.055556,48.25,0,38.85279,,,19.63104,50.01537,0.18,5621.857,-0.0138893,-11.83446,
282,4,0.003,45.44537,50.028704,49.722222,49.444444,48.777778,46.083333,48.25031,0,38.85279,,,19.62391,50.04443,0.18,5622.037,0.000309,0.263277,13056.96
283,4,0.003,45.444444,50,49.722222,49.444444,48.777778,46.055556,48.24074,0,38.85279,,,19.59364,50.37302,0.18,5622.217,-0.0095673,-8.151835,
284,4,0.003,45.444444,50,49.722222,49.444444,48.777778,46.055556,48.24074,0,38.85279,,,19.60184,49.86884,0.18,5622.397,0,0,
285,4,0.003,45.389815,50,49.667593,49.417593,48.777778,46.055556,48.21806,0,38.85279,,,19.58182,50.52307,0.18,5622.577,-0.022686,-19.32973,
286,4,0.003,45.388889,50,49.666667,49.388889,48.777778,46.055556,48.21296,0,38.85279,,,19.57936,50.00941,0.18,5622.757,-0.0050926,-4.339195,
287,4,0.003,45.388889,49.973148,49.666667,49.388889,48.777778,46.055556,48.20849,0,38.85279,,,19.60328,50.30492,0.18,5622.937,-0.0044746,-3.812641,
288,4,0.003,45.362037,49.944444,49.666667,49.388889,48.777778,46.055556,48.19923,0,38.85279,,,19.74314,49.92889,0.18,5623.117,-0.0092583,-7.888559,
289,4,0.003,45.333333,49.944444,49.666667,49.388889,48.777778,46.055556,48.19444,0,38.85279,,,19.72847,49.89673,0.18,5623.297,-0.0047874,-4.079168,
290,4,0.003,45.333333,49.944444,49.666667,49.388889,48.777778,46.055556,48.19444,0,38.85279,,,19.66652,50.35925,0.18,5623.477,0,0,
291,4,0.003,45.333333,49.944444,49.666667,49.388889,48.777778,46.055556,48.19444,0,38.85279,,,19.61654,49.98576,0.18,5623.657,0,0,
292,4,0.003,45.306481,49.944444,49.666667,49.388889,48.777778,46.055556,48.18997,0,38.85279,,,19.63843,50.43998,0.18,5623.837,-0.0044746,-3.812641,
293,4,0.003,45.277778,49.916667,49.666667,49.388889,48.777778,46.055556,48.18056,0,38.85279,,,19.68562,49.92018,0.18,5624.017,-0.0094109,-8.018572,
294,4,0.003,45.277778,49.888889,49.666667,49.388889,48.723148,46.055556,48.16682,0,38.85279,,,19.6799,50.27355,0.18,5624.197,-0.0137367,-11.70445,
295,4,0.003,45.250926,49.888889,49.666667,49.388889,48.722222,46.055556,48.16219,0,38.85279,,,19.64768,50.22432,0.18,5624.377,-0.004631,-3.945904,
296,4,0.003,45.222222,49.888889,49.666667,49.388889,48.722222,46.055556,48.15741,0,38.85279,,,19.62225,50.17233,0.18,5624.557,-0.0047836,-4.075918,
297,4,0.003,45.222222,49.862037,49.666667,49.388889,48.722222,46.055556,48.15293,0,38.85279,,,19.62879,50.51702,0.18,5624.737,-0.0044746,-3.812641,
298,4,0.003,45.19537,49.833333,49.639815,49.388889,48.722222,46.055556,48.1392,0,38.85279,,,19.73635,49.71046,0.18,5624.917,-0.0137329,-11.7012,
299,4,0.003,45.166667,49.833333,49.665741,49.388889,48.722222,46.028704,48.13426,0,38.85279,,,19.72249,50.39644,0.18,5625.097,-0.00494,-4.209181,
300,5,0.003,45.193519,49.833333,49.666667,49.388889,48.722222,46.05463,48.14321,0,38.85279,,,19.6803,50.00393,0.18,5625.277,0.0089531,7.628532,13064.59
301,5,0.003,45.194444,49.833333,49.666667,49.388889,48.722222,46.055556,48.14352,0,38.85279,,,19.64373,50.33494,0.18,5625.457,0.000309,0.263277,13064.85
302,5,0.003,45.166667,49.777778,49.666667,49.388889,48.722222,46.055556,48.12963,0,38.85279,,,19.63754,50.35824,0.18,5625.637,-0.0138893,-11.83446,
303,5,0.003,45.166667,49.777778,49.611111,49.388889,48.722222,46.055556,48.12037,0,38.85279,,,19.64444,49.99529,0.18,5625.817,-0.0092621,-7.891809,
304,5,0.003,45.166667,49.777778,49.638889,49.388889,48.722222,46.055556,48.125,0,38.85279,,,19.65139,50.46601,0.18,5625.997,0.004631,3.945904,13068.8
305,5,0.003,45.166667,49.777778,49.611111,49.388889,48.722222,46.055556,48.12037,0,38.85279,,,19.67859,49.8912,0.18,5626.177,-0.004631,-3.945904,
306,5,0.003,45.166667,49.750926,49.611111,49.362037,48.722222,46.055556,48.11142,0,38.85279,,,19.64412,50.43904,0.18,5626.357,-0.0089493,-7.625282,
307,5,0.003,45.112037,49.722222,49.611111,49.333333,48.722222,46.000926,48.08364,0,38.85279,,,19.68476,50.05494,0.18,5626.537,-0.0277786,-23.66893,
308,5,0.003,45.111111,49.722222,49.611111,49.333333,48.722222,46,48.08333,0,38.85279,,,19.7152,50.11861,0.18,5626.717,-0.000309,-0.263277,
309,5,0.003,45.111111,49.722222,49.611111,49.333333,48.722222,46,48.08333,0,38.85279,,,19.6939,50.31135,0.18,5626.897,0,0,
310,5,0.003,45.111111,49.722222,49.611111,49.333333,48.694444,46,48.0787,0,38.85279,,,19.69478,50.17425,0.18,5627.077,-0.0046272,-3.942654,
311,5,0.003,45.138889,49.722222,49.611111,49.333333,48.667593,46.027778,48.08349,0,38.85279,,,19.71184,50.40417,0.18,5627.257,0.0047836,4.075918,13072.87
312,5,0.003,45.111111,49.667593,49.611111,49.333333,48.666667,46.026852,48.06944,0,38.85279,,,19.68953,49.83044,0.18,5627.437,-0.0140457,-11.96773,
313,5,0.003,45.111111,49.666667,49.611111,49.333333,48.666667,46.000926,48.06497,0,38.85279,,,19.67711,50.33671,0.18,5627.617,-0.0044746,-3.812641,
314,5,0.003,45.056481,49.666667,49.556481,49.333333,48.666667,46,48.0466,0,38.85279,,,19.66686,50.10833,0.18,5627.797,-0.018364,-15.6471,
315,5,0.003,45.055556,49.666667,49.555556,49.333333,48.666667,46,48.0463,0,38.85279,,,19.69933,50.04975,0.18,5627.977,-0.000309,-0.263277,
316,5,0.003,45.055556,49.666667,49.555556,49.333333,48.666667,46,48.0463,0,38.85279,,,19.68105,50.33361,0.18,5628.157,0,0,
317,5,0.003,45.055556,49.612037,49.555556,49.333333,48.666667,46,48.03719,0,38.85279,,,19.65801,49.97662,0.18,5628.337,-0.0091057,-7.758545,
318,5,0.003,45.055556,49.611111,49.555556,49.333333,48.666667,46,48.03704,0,38.85279,,,19.66713,50.4755,0.18,5628.517,-0.0001526,-0.1300133,
319,5,0.003,45.055556,49.611111,49.555556,49.333333,48.666667,46,48.03704,0,38.85279,,,19.65508,50.02076,0.18,5628.697,0,0,
320,5,0.003,45.028704,49.611111,49.555556,49.333333,48.666667,46,48.03256,0,38.85279,,,19.67621,50.3153,0.18,5628.877,-0.0044746,-3.812641,
321,5,0.003,45,49.611111,49.555556,49.333333,48.666667,46,48.02778,0,38.85279,,,19.68995,50.10831,0.18,5629.057,-0.0047836,-4.075918,
322,5,0.003,45,49.584259,49.555556,49.333333,48.666667,46,48.0233,0,38.85279,,,19.61604,50.22331,0.18,5629.237,-0.0044746,-3.812641,
323,5,0.003,45,49.555556,49.555556,49.333333,48.639815,46,48.01404,0,38.85279,,,19.59264,50.55627,0.18,5629.417,-0.0092621,-7.891809,
324,5,0.003,45,49.555556,49.555556,49.305556,48.611111,46,48.00463,0,38.85279,,,19.64842,49.96245,0.18,5629.597,-0.0094109,-8.018572,
325,5,0.003,44.973148,49.555556,49.555556,49.278704,48.611111,46,47.99568,0,38.85279,,,19.67116,50.43936,0.18,5629.777,-0.0089531,-7.628532,
326,5,0.003,44.917593,49.555556,49.528704,49.277778,48.611111,46,47.98179,0,38.85279,,,19.67564,49.9381,0.18,5629.957,-0.0138893,-11.83446,
327,5,0.003,44.888889,49.555556,49.5,49.277778,48.611111,46,47.97222,0,38.85279,,,19.60984,50.40375,0.18,5630.137,-0.0095673,-8.151835,
328,5,0.003,44.888889,49.555556,49.5,49.277778,48.611111,46,47.97222,0,38.85279,,,19.57977,50.41254,0.18,5630.317,0,0,
329,5,0.003,44.862037,49.528704,49.5,49.277778,48.611111,46,47.96327,0,38.85279,,,19.6212,50.06274,0.18,5630.497,-0.0089493,-7.625282,
330,5,0.003,44.833333,49.5,49.5,49.277778,48.611111,46,47.9537,0,38.85279,,,19.65708,50.47348,0.18,5630.677,-0.0095673,-8.151835,
331,5,0.003,44.833333,49.5,49.5,49.277778,48.611111,46,47.9537,0,38.85279,,,19.67211,49.86466,0.18,5630.857,0,0,
332,5,0.003,44.833333,49.5,49.5,49.277778,48.611111,46,47.9537,0,38.85279,,,19.64213,50.43627,0.18,5631.037,0,0,
333,5,0.003,44.833333,49.5,49.5,49.277778,48.611111,46,47.9537,0,38.85279,,,19.66351,50.08673,0.18,5631.217,0,0,
334,5,0.003,44.833333,49.5,49.5,49.277778,48.611111,46,47.9537,0,38.85279,,,19.69282,50.17235,0.18,5631.397,0,0,
335,5,0.003,44.833333,49.5,49.5,49.277778,48.611111,46,47.9537,0,38.85279,,,19.66367,50.38059,0.18,5631.577,0,0,
336,5,0.003,44.833333,49.5,49.5,49.277778,48.584259,46,47.94923,0,38.85279,,,19.67944,49.97615,0.18,5631.757,-0.0044746,-3.812641,
337,5,0.003,44.833333,49.5,49.44537,49.277778,48.582407,46,47.93982,0,38.85279,,,19.67208,50.45551,0.18,5631.937,-0.0094147,-8.021822,
338,5,0.003,44.833333,49.5,49.444444,49.277778,48.611111,46,47.94444,0,38.85279,,,19.67756,49.95521,0.18,5632.117,0.0046272,3.942654,13076.82
339,5,0.003,44.833333,49.472222,49.471296,49.277778,48.556481,46,47.93518,0,38.85279,,,19.6593,50.38094,0.18,5632.297,-0.0092583,-7.888559,
340,5,0.003,44.833333,49.44537,49.418519,49.277778,48.555556,46,47.92176,0,38.85279,,,19.66535,50.15923,0.18,5632.477,-0.0134239,-11.43792,
341,5,0.003,44.778704,49.417593,49.388889,49.277778,48.555556,46,47.90309,0,38.85279,,,19.64977,50.14865,0.18,5632.657,-0.0186729,-15.91038,
342,5,0.003,44.777778,49.388889,49.388889,49.277778,48.555556,45.972222,47.89352,0,38.85279,,,19.63361,50.49303,0.18,5632.837,-0.0095673,-8.151835,
343,5,0.003,44.777778,49.388889,49.388889,49.250926,48.555556,45.94537,47.88457,0,38.85279,,,19.60795,50.03881,0.18,5633.017,-0.0089531,-7.628532,
344,5,0.003,44.777778,49.388889,49.388889,49.222222,48.555556,45.971296,47.88411,0,38.85279,,,19.62237,50.5438,0.18,5633.197,-0.0004616,-0.3932903,
345,5,0.003,44.750926,49.388889,49.388889,49.25,48.555556,45.973148,47.88457,0,38.85279,,,19.55813,50.1949,0.18,5633.377,0.0004616,0.3932903,13077.21
346,5,0.003,44.722222,49.388889,49.388889,49.222222,48.555556,45.972222,47.875,0,38.85279,,,19.64251,50.26929,0.18,5633.557,-0.0095673,-8.151835,
347,5,0.003,44.722222,49.388889,49.388889,49.222222,48.555556,45.972222,47.875,0,38.85279,,,19.67622,50.1499,0.18,5633.737,0,0,
348,5,0.003,44.722222,49.388889,49.388889,49.222222,48.555556,45.944444,47.87037,0,38.85279,,,19.67552,49.99052,0.18,5633.917,-0.004631,-3.945904,
349,5,0.003,44.722222,49.388889,49.388889,49.222222,48.555556,45.944444,47.87037,0,38.85279,,,19.6548,50.47108,0.18,5634.097,0,0,
350,5,0.003,44.722222,49.362037,49.362037,49.222222,48.555556,45.944444,47.86142,0,38.85279,,,19.60357,50.01632,0.18,5634.277,-0.0089493,-7.625282,
351,5,0.003,44.722222,49.333333,49.333333,49.222222,48.555556,45.944444,47.85185,0,38.85279,,,19.60447,50.53732,0.18,5634.457,-0.0095673,-8.151835,
352,5,0.003,44.69537,49.333333,49.333333,49.222222,48.555556,45.944444,47.84738,0,38.85279,,,19.64532,50.05485,0.18,5634.637,-0.0044746,-3.812641,
353,5,0.003,44.666667,49.333333,49.333333,49.222222,48.528704,45.944444,47.83812,0,38.85279,,,19.67002,50.18027,0.18,5634.817,-0.0092621,-7.891809,
354,5,0.003,44.666667,49.333333,49.333333,49.222222,48.527778,45.944444,47.83796,0,38.85279,,,19.58175,50.46163,0.18,5634.997,-0.0001526,-0.1300133,
355,5,0.003,44.639815,49.333333,49.333333,49.222222,48.5,45.944444,47.82886,0,38.85279,,,19.55315,50.14216,0.18,5635.177,-0.0091057,-7.758545,
356,5,0.003,44.665741,49.333333,49.333333,49.222222,48.5,45.944444,47.83318,0,38.85279,,,19.58923,50.55924,0.18,5635.357,0.0043221,3.682627,13080.89
357,5,0.003,44.666667,49.333333,49.333333,49.222222,48.5,45.944444,47.83333,0,38.85279,,,19.58854,49.97055,0.18,5635.537,0.0001526,0.1300133,13081.02
358,5,0.003,44.666667,49.333333,49.333333,49.222222,48.5,45.944444,47.83333,0,38.85279,,,19.61077,50.42351,0.18,5635.717,0,0,
359,5,0.003,44.666667,49.306481,49.333333,49.222222,48.5,45.944444,47.82886,0,38.85279,,,19.58665,50.19938,0.18,5635.897,-0.0044746,-3.812641,
360,6,0.003,44.666667,49.277778,49.306481,49.19537,48.5,45.944444,47.81512,0,38.85279,,,19.59998,50.19624,0.18,5636.077,-0.0137329,-11.7012,
361,6,0.003,44.666667,49.277778,49.277778,49.194444,48.5,45.944444,47.81018,0,38.85279,,,19.64511,50.26513,0.18,5636.257,-0.00494,-4.209181,
362,6,0.003,44.639815,49.277778,49.277778,49.166667,48.5,45.944444,47.80108,0,38.85279,,,19.65432,49.87055,0.18,5636.437,-0.0091057,-7.758545,
363,6,0.003,44.611111,49.277778,49.277778,49.166667,48.5,45.944444,47.7963,0,38.85279,,,19.65749,50.39879,0.18,5636.617,-0.0047836,-4.075918,
364,6,0.003,44.611111,49.277778,49.277778,49.166667,48.5,45.944444,47.7963,0,38.85279,,,19.5958,50.05418,0.18,5636.797,0,0,
365,6,0.003,44.611111,49.277778,49.277778,49.166667,48.44537,45.944444,47.78719,0,38.85279,,,19.59386,50.41822,0.18,5636.977,-0.0091057,-7.758545,
366,6,0.003,44.611111,49.223148,49.250926,49.166667,48.444444,45.944444,47.77346,0,38.85279,,,19.64644,50.12733,0.18,5637.157,-0.0137329,-11.7012,
367,6,0.003,44.611111,49.222222,49.222222,49.166667,48.444444,45.944444,47.76852,0,38.85279,,,19.6456,50.12299,0.18,5637.337,-0.0049362,-4.205931,
368,6,0.003,44.611111,49.222222,49.222222,49.166667,48.444444,45.944444,47.76852,0,38.85279,,,19.61981,50.45862,0.18,5637.517,0,0,
369,6,0.003,44.611111,49.222222,49.222222,49.166667,48.444444,45.944444,47.76852,0,38.85279,,,19.58369,50.03929,0.18,5637.697,0,0,
370,6,0.003,44.611111,49.222222,49.222222,49.166667,48.444444,45.944444,47.76852,0,38.85279,,,19.60666,50.51384,0.18,5637.877,0,0,
371,6,0.003,44.611111,49.222222,49.222222,49.166667,48.444444,45.944444,47.76852,0,38.85279,,,19.61424,49.98488,0.18,5638.057,0,0,
372,6,0.003,44.611111,49.222222,49.222222,49.166667,48.444444,45.944444,47.76852,0,38.85279,,,19.5743,50.48264,0.18,5638.237,0,0,
373,6,0.003,44.611111,49.222222,49.222222,49.166667,48.444444,45.944444,47.76852,0,38.85279,,,19.61699,50.21264,0.18,5638.417,0,0,
374,6,0.003,44.611111,49.222222,49.222222,49.166667,48.444444,45.944444,47.76852,0,38.85279,,,19.644,50.01431,0.18,5638.597,0,0,
375,6,0.003,44.555556,49.222222,49.222222,49.166667,48.444444,45.944444,47.75926,0,38.85279,,,19.67865,50.33838,0.18,5638.777,-0.0092621,-7.891809,
376,6,0.003,44.555556,49.166667,49.222222,49.166667,48.444444,45.944444,47.75,0,38.85279,,,19.65385,49.92031,0.18,5638.957,-0.0092583,-7.888559,
377,6,0.003,44.555556,49.166667,49.166667,49.166667,48.444444,45.944444,47.74074,0,38.85279,,,19.63202,50.50966,0.18,5639.137,-0.0092583,-7.888559,
378,6,0.003,44.555556,49.166667,49.166667,49.166667,48.444444,45.944444,47.74074,0,38.85279,,,19.61174,50.08862,0.18,5639.317,0,0,
379,6,0.003,44.555556,49.166667,49.166667,49.111111,48.444444,45.944444,47.73148,0,38.85279,,,19.60077,50.36469,0.18,5639.497,-0.0092621,-7.891809,
380,6,0.003,44.555556,49.166667,49.166667,49.111111,48.444444,45.944444,47.73148,0,38.85279,,,19.61788,50.3639,0.18,5639.677,0,0,
381,6,0.003,44.555556,49.166667,49.166667,49.111111,48.388889,45.944444,47.72222,0,38.85279,,,19.67884,49.99926,0.18,5639.857,-0.0092583,-7.888559,
382,6,0.003,44.555556,49.166667,49.166667,49.111111,48.388889,45.944444,47.72222,0,38.85279,,,19.62205,50.48129,0.18,5640.037,0,0,
383,6,0.003,44.555556,49.111111,49.111111,49.111111,48.388889,45.916667,47.69907,0,38.85279,,,19.57209,50.0863,0.18,5640.217,-0.0231476,-19.72302,
384,6,0.003,44.5,49.111111,49.111111,49.111111,48.388889,45.916667,47.68982,0,38.85279,,,19.56425,50.57285,0.18,5640.397,-0.0092583,-7.888559,
385,6,0.003,44.5,49.111111,49.111111,49.055556,48.388889,45.888889,47.67593,0,38.85279,,,19.58423,50.15711,0.18,5640.577,-0.0138893,-11.83446,
386,6,0.003,44.5,49.111111,49.111111,49.055556,48.388889,45.888889,47.67593,0,38.85279,,,19.5765,50.33831,0.18,5640.757,0,0,
387,6,0.003,44.5,49.111111,49.111111,49.083333,48.388889,45.916667,47.68518,0,38.85279,,,19.58121,50.38673,0.18,5640.937,0.0092583,7.888559,13088.91
388,6,0.003,44.5,49.111111,49.111111,49.055556,48.388889,45.888889,47.67593,0,38.85279,,,19.61171,49.94204,0.18,5641.117,-0.0092583,-7.888559,
389,6,0.003,44.5,49.083333,49.111111,49.055556,48.388889,45.888889,47.6713,0,38.85279,,,19.67628,50.41294,0.18,5641.297,-0.004631,-3.945904,
390,6,0.003,44.5,49.055556,49.083333,49.055556,48.388889,45.888889,47.66204,0,38.85279,,,19.71549,49.79115,0.18,5641.477,-0.0092583,-7.888559,
391,6,0.003,44.5,49.055556,49.083333,49.055556,48.388889,45.888889,47.66204,0,38.85279,,,19.67478,50.38663,0.18,5641.657,0,0,
392,6,0.003,44.444444,49.055556,49.055556,49.027778,48.333333,45.888889,47.63426,0,38.85279,,,19.63948,50.17051,0.18,5641.837,-0.0277786,-23.66893,
393,6,0.003,44.444444,49.055556,49.055556,49,48.333333,45.888889,47.62963,0,38.85279,,,19.64617,50.24397,0.18,5642.017,-0.0046272,-3.942654,
394,6,0.003,44.444444,49.055556,49.055556,49,48.333333,45.888889,47.62963,0,38.85279,,,19.65941,50.36116,0.18,5642.197,0,0,
395,6,0.003,44.444444,49.055556,49.055556,49.027778,48.361111,45.888889,47.63889,0,38.85279,,,19.62035,50.11261,0.18,5642.377,0.0092583,7.888559,13096.8
396,6,0.003,44.444444,49.055556,49.055556,49.027778,48.361111,45.888889,47.63889,0,38.85279,,,19.64275,50.54328,0.18,5642.557,0,0,
397,6,0.003,44.444444,49.055556,49.055556,49,48.333333,45.888889,47.62963,0,38.85279,,,19.63649,50.00103,0.18,5642.737,-0.0092583,-7.888559,
398,6,0.003,44.444444,49.055556,49.055556,49,48.333333,45.888889,47.62963,0,38.85279,,,19.64728,50.45152,0.18,5642.917,0,0,
399,6,0.003,44.444444,49.055556,49.055556,49,48.333333,45.888889,47.62963,0,38.85279,,,19.63251,50.21402,0.18,5643.097,0,0,
400,6,0.003,44.444444,49.027778,49.055556,49,48.333333,45.888889,47.625,0,38.85279,,,19.61873,50.24452,0.18,5643.277,-0.004631,-3.945904,
401,6,0.003,44.444444,49,49.055556,49,48.333333,45.888889,47.62037,0,38.85279,,,19.59156,50.52978,0.18,5643.457,-0.004631,-3.945904,
402,6,0.003,44.417593,49,49.000926,49,48.333333,45.888889,47.60679,0,38.85279,,,19.59324,50.008,0.18,5643.637,-0.0135803,-11.57119,
403,6,0.003,44.388889,49,49,49,48.333333,45.888889,47.60185,0,38.85279,,,19.58282,50.61597,0.18,5643.817,-0.0049362,-4.205931,
404,6,0.003,44.388889,48.94537,49,49,48.333333,45.888889,47.59275,0,38.85279,,,19.57761,50.07455,0.18,5643.997,-0.0091057,-7.758545,
405,6,0.003,44.388889,48.944444,49,48.972222,48.333333,45.888889,47.58796,0,38.85279,,,19.588,50.38462,0.18,5644.177,-0.0047836,-4.075918,
406,6,0.003,44.388889,48.944444,49,48.94537,48.278704,45.888889,47.57438,0,38.85279,,,19.58649,50.23689,0.18,5644.357,-0.0135803,-11.57119,
407,6,0.003,44.388889,48.944444,48.973148,48.944444,48.277778,45.888889,47.5696,0,38.85279,,,19.6065,50.07302,0.18,5644.537,-0.0047836,-4.075918,
408,6,0.003,44.388889,48.944444,48.944444,48.944444,48.277778,45.888889,47.56482,0,38.85279,,,19.64705,50.32868,0.18,5644.717,-0.0047836,-4.075918,
409,6,0.003,44.388889,48.944444,48.944444,48.944444,48.277778,45.888889,47.56482,0,38.85279,,,19.70954,49.81512,0.18,5644.897,0,0,
410,6,0.003,44.388889,48.944444,48.944444,48.944444,48.277778,45.888889,47.56482,0,38.85279,,,19.68569,50.39942,0.18,5645.077,0,0,
411,6,0.003,44.388889,48.944444,48.944444,48.944444,48.277778,45.862037,47.56034,0,38.85279,,,19.64214,50.09618,0.18,5645.257,-0.0044746,-3.812641,
412,6,0.003,44.388889,48.944444,48.944444,48.944444,48.277778,45.887963,47.56466,0,38.85279,,,19.63787,50.40837,0.18,5645.437,0.0043182,3.679377,13100.48
413,6,0.003,44.388889,48.944444,48.944444,48.944444,48.277778,45.888889,47.56482,0,38.85279,,,19.65441,50.29273,0.18,5645.617,0.0001564,0.1332637,13100.61
414,6,0.003,44.388889,48.944444,48.944444,48.944444,48.277778,45.888889,47.56482,0,38.85279,,,19.64271,50.11078,0.18,5645.797,0,0,
415,6,0.003,44.362037,48.944444,48.944444,48.944444,48.277778,45.888889,47.56034,0,38.85279,,,19.62234,50.57011,0.18,5645.977,-0.0044746,-3.812641,
416,6,0.003,44.333333,48.944444,48.944444,48.944444,48.277778,45.888889,47.55556,0,38.85279,,,19.67616,49.87059,0.18,5646.157,-0.0047836,-4.075918,
417,6,0.003,44.333333,48.944444,48.944444,48.944444,48.277778,45.888889,47.55556,0,38.85279,,,19.62706,50.58424,0.18,5646.337,0,0,
418,6,0.003,44.333333,48.889815,48.944444,48.916667,48.277778,45.862037,47.53735,0,38.85279,,,19.64661,50.08931,0.18,5646.517,-0.0182114,-15.51709,
419,6,0.003,44.333333,48.888889,48.944444,48.917593,48.277778,45.887963,47.54167,0,38.85279,,,19.63597,50.35236,0.18,5646.697,0.0043221,3.682627,13104.29
420,7,0.003,44.333333,48.888889,48.889815,48.888889,48.277778,45.834259,47.51883,0,38.85279,,,19.6429,50.34147,0.18,5646.877,-0.0228424,-19.463,
421,7,0.003,44.333333,48.888889,48.888889,48.888889,48.277778,45.833333,47.51852,0,38.85279,,,19.65018,50.10398,0.18,5647.057,-0.0003052,-0.2600267,
422,7,0.003,44.306481,48.888889,48.888889,48.888889,48.250926,45.833333,47.50957,0,38.85279,,,19.67068,50.42407,0.18,5647.237,-0.0089531,-7.628532,
423,7,0.003,44.277778,48.888889,48.888889,48.888889,48.222222,45.833333,47.5,0,38.85279,,,19.64027,49.99974,0.18,5647.417,-0.0095673,-8.151835,
424,7,0.003,44.277778,48.888889,48.888889,48.888889,48.249074,45.833333,47.50447,0,38.85279,,,19.61911,50.52933,0.18,5647.597,0.0044746,3.812641,13108.11
425,7,0.003,44.277778,48.888889,48.888889,48.888889,48.277778,45.833333,47.50926,0,38.85279,,,19.61029,50.17371,0.18,5647.777,0.0047836,4.075918,13112.18
426,7,0.003,44.277778,48.888889,48.888889,48.888889,48.223148,45.833333,47.50015,0,38.85279,,,19.60012,50.33023,0.18,5647.957,-0.0091057,-7.758545,
427,7,0.003,44.277778,48.834259,48.888889,48.834259,48.222222,45.833333,47.48179,0,38.85279,,,19.54453,50.51789,0.18,5648.137,-0.018364,-15.6471,
428,7,0.003,44.277778,48.887963,48.888889,48.861111,48.222222,45.833333,47.49522,0,38.85279,,,19.5481,50.10164,0.18,5648.317,0.0134277,11.44117,13123.62
429,7,0.003,44.277778,48.862037,48.862037,48.833333,48.222222,45.833333,47.48179,0,38.85279,,,19.61283,50.57363,0.18,5648.497,-0.0134277,-11.44117,
430,7,0.003,44.277778,48.833333,48.860185,48.833333,48.222222,45.833333,47.4767,0,38.85279,,,19.71335,49.74036,0.18,5648.677,-0.0050926,-4.339195,
431,7,0.003,44.277778,48.833333,48.862037,48.833333,48.222222,45.833333,47.47701,0,38.85279,,,19.69174,50.27977,0.18,5648.857,0.000309,0.263277,13123.89
432,7,0.003,44.277778,48.833333,48.833333,48.833333,48.19537,45.833333,47.46775,0,38.85279,,,19.65552,50.12475,0.18,5649.037,-0.0092583,-7.888559,
433,7,0.003,44.277778,48.833333,48.833333,48.833333,48.221296,45.833333,47.47207,0,38.85279,,,19.65106,50.11768,0.18,5649.217,0.0043221,3.682627,13127.57
434,7,0.003,44.277778,48.833333,48.833333,48.833333,48.194444,45.833333,47.46759,0,38.85279,,,19.63234,50.44355,0.18,5649.397,-0.0044746,-3.812641,
435,7,0.003,44.277778,48.833333,48.833333,48.833333,48.167593,45.833333,47.46312,0,38.85279,,,19.6224,50.03943,0.18,5649.577,-0.0044785,-3.815891,
436,7,0.003,44.250926,48.806481,48.806481,48.778704,48.166667,45.833333,47.44043,0,38.85279,,,19.60284,50.61771,0.18,5649.757,-0.0226822,-19.32648,
437,7,0.003,44.222222,48.777778,48.777778,48.777778,48.166667,45.833333,47.42593,0,38.85279,,,19.60534,50.10835,0.18,5649.937,-0.0145073,-12.36102,
438,7,0.003,44.222222,48.777778,48.777778,48.777778,48.166667,45.833333,47.42593,0,38.85279,,,19.62999,50.38995,0.18,5650.117,0,0,
439,7,0.003,44.222222,48.777778,48.777778,48.777778,48.166667,45.833333,47.42593,0,38.85279,,,19.66091,50.13543,0.18,5650.297,0,0,
440,7,0.003,44.222222,48.777778,48.777778,48.777778,48.166667,45.833333,47.42593,0,38.85279,,,19.64799,50.12151,0.18,5650.477,0,0,
441,7,0.003,44.222222,48.777778,48.777778,48.777778,48.166667,45.833333,47.42593,0,38.85279,,,19.62597,50.49218,0.18,5650.657,0,0,
442,7,0.003,44.19537,48.777778,48.777778,48.777778,48.166667,45.833333,47.42145,0,38.85279,,,19.59867,50.05811,0.18,5650.837,-0.0044746,-3.812641,
443,7,0.003,44.221296,48.777778,48.777778,48.777778,48.166667,45.833333,47.42577,0,38.85279,,,19.60628,50.58823,0.18,5651.017,0.0043182,3.679377,13131.25
444,7,0.003,44.222222,48.777778,48.777778,48.777778,48.166667,45.833333,47.42593,0,38.85279,,,19.62423,50.00289,0.18,5651.197,0.0001564,0.1332637,13131.38
445,7,0.003,44.222222,48.777778,48.777778,48.777778,48.166667,45.833333,47.42593,0,38.85279,,,19.6423,50.34518,0.18,5651.377,0,0,
446,7,0.003,44.167593,48.723148,48.777778,48.723148,48.166667,45.833333,47.39861,0,38.85279,,,19.61422,50.26274,0.18,5651.557,-0.0273132,-23.27239,
447,7,0.003,44.166667,48.722222,48.723148,48.722222,48.166667,45.833333,47.38904,0,38.85279,,,19.65602,50.03882,0.18,5651.737,-0.0095711,-8.155087,
448,7,0.003,44.166667,48.722222,48.722222,48.722222,48.112037,45.805556,47.37515,0,38.85279,,,19.59989,50.5909,0.18,5651.917,-0.0138893,-11.83446,
449,7,0.003,44.166667,48.722222,48.722222,48.722222,48.111111,45.805556,47.375,0,38.85279,,,19.57864,50.08229,0.18,5652.097,-0.0001526,-0.1300133,
450,7,0.003,44.166667,48.722222,48.722222,48.722222,48.111111,45.806481,47.37515,0,38.85279,,,19.57566,50.54397,0.18,5652.277,0.0001526,0.1300133,13131.51
451,7,0.003,44.166667,48.722222,48.722222,48.722222,48.111111,45.777778,47.37037,0,38.85279,,,19.53341,50.2054,0.18,5652.457,-0.0047836,-4.075918,
452,7,0.003,44.112037,48.722222,48.722222,48.722222,48.111111,45.777778,47.36127,0,38.85279,,,19.56136,50.35466,0.18,5652.637,-0.0091019,-7.755295,
453,7,0.003,44.111111,48.722222,48.722222,48.722222,48.111111,45.777778,47.36111,0,38.85279,,,19.56542,50.29707,0.18,5652.817,-0.0001564,-0.1332637,
454,7,0.003,44.111111,48.722222,48.722222,48.722222,48.111111,45.805556,47.36574,0,38.85279,,,19.57342,50.04493,0.18,5652.997,0.004631,3.945904,13135.46
455,7,0.003,44.111111,48.667593,48.722222,48.667593,48.111111,45.777778,47.3429,0,38.85279,,,19.60993,50.37822,0.18,5653.177,-0.0228386,-19.45975,
456,7,0.003,44.111111,48.666667,48.722222,48.666667,48.111111,45.777778,47.34259,0,38.85279,,,19.61652,49.8731,0.18,5653.357,-0.000309,-0.263277,
457,7,0.003,44.111111,48.666667,48.722222,48.666667,48.111111,45.777778,47.34259,0,38.85279,,,19.70436,50.21066,0.18,5653.537,0,0,
458,7,0.003,44.111111,48.666667,48.69537,48.666667,48.111111,45.777778,47.33812,0,38.85279,,,19.70151,49.91237,0.18,5653.717,-0.0044785,-3.815891,
459,7,0.003,44.111111,48.666667,48.666667,48.666667,48.111111,45.777778,47.33333,0,38.85279,,,19.63986,50.27899,0.18,5653.897,-0.0047836,-4.075918,
460,7,0.003,44.111111,48.666667,48.666667,48.666667,48.111111,45.777778,47.33333,0,38.85279,,,19.64567,50.34523,0.18,5654.077,0,0,
461,7,0.003,44.111111,48.666667,48.666667,48.666667,48.111111,45.777778,47.33333,0,38.85279,,,19.59952,50.09398,0.18,5654.257,0,0,
462,7,0.003,44.111111,48.666667,48.666667,48.666667,48.111111,45.777778,47.33333,0,38.85279,,,19.63358,50.53572,0.18,5654.437,0,0,
463,7,0.003,44.111111,48.639815,48.666667,48.666667,48.111111,45.777778,47.32886,0,38.85279,,,19.61529,50.05914,0.18,5654.617,-0.0044746,-3.812641,
464,7,0.003,44.111111,48.611111,48.666667,48.638889,48.111111,45.777778,47.31944,0,38.85279,,,19.69983,50.33661,0.18,5654.797,-0.0094147,-8.021822,
465,7,0.003,44.084259,48.611111,48.639815,48.639815,48.056481,45.777778,47.30154,0,38.85279,,,19.65196,50.16196,0.18,5654.977,-0.0178986,-15.25056,
466,7,0.003,44.055556,48.611111,48.611111,48.611111,48.055556,45.777778,47.28704,0,38.85279,,,19.61158,50.35521,0.18,5655.157,-0.0145073,-12.36102,
467,7,0.003,44.055556,48.611111,48.611111,48.611111,48.055556,45.777778,47.28704,0,38.85279,,,19.64279,50.40202,0.18,5655.337,0,0,
468,7,0.003,44.055556,48.611111,48.611111,48.611111,48.055556,45.777778,47.28704,0,38.85279,,,19.62475,50.0716,0.18,5655.517,0,0,
469,7,0.003,44.055556,48.611111,48.611111,48.611111,48.055556,45.777778,47.28704,0,38.85279,,,19.62185,50.53881,0.18,5655.697,0,0,
470,7,0.003,44.055556,48.611111,48.611111,48.611111,48.055556,45.777778,47.28704,0,38.85279,,,19.61817,50.03203,0.18,5655.877,0,0,
471,7,0.003,44.055556,48.556481,48.611111,48.611111,48.055556,45.777778,47.27793,0,38.85279,,,19.64018,50.45438,0.18,5656.057,-0.0091057,-7.758545,
472,7,0.003,44.055556,48.582407,48.611111,48.611111,48.055556,45.777778,47.28225,0,38.85279,,,19.59958,50.27018,0.18,5656.237,0.0043221,3.682627,13139.14
473,7,0.003,44.055556,48.556481,48.611111,48.611111,48.055556,45.777778,47.27793,0,38.85279,,,19.62928,50.21056,0.18,5656.417,-0.0043221,-3.682627,
474,7,0.003,44.027778,48.555556,48.556481,48.611111,48.055556,45.777778,47.26404,0,38.85279,,,19.66373,50.42047,0.18,5656.597,-0.0138893,-11.83446,
475,7,0.003,44.000926,48.555556,48.555556,48.584259,48.055556,45.777778,47.25494,0,38.85279,,,19.63334,50.02991,0.18,5656.777,-0.0091019,-7.755295,
476,7,0.003,44,48.555556,48.555556,48.555556,48.055556,45.777778,47.25,0,38.85279,,,19.66449,50.56028,0.18,5656.957,-0.00494,-4.209181,
477,7,0.003,44,48.555556,48.555556,48.555556,48.055556,45.723148,47.24089,0,38.85279,,,19.6049,50.13203,0.18,5657.137,-0.0091057,-7.758545,
478,7,0.003,44,48.555556,48.555556,48.555556,48.000926,45.75,47.23627,0,38.85279,,,19.65105,50.32613,0.18,5657.317,-0.0046272,-3.942654,
479,7,0.003,44,48.555556,48.555556,48.555556,48,45.75,47.23611,0,38.85279,,,19.64777,50.20325,0.18,5657.497,-0.0001564,-0.1332637,
480,8,0.003,44,48.555556,48.555556,48.555556,48,45.722222,47.23148,0,38.85279,,,19.65955,50.06519,0.18,5657.677,-0.004631,-3.945904,
481,8,0.003,44,48.555556,48.555556,48.555556,48,45.722222,47.23148,0,38.85279,,,19.62652,50.42823,0.18,5657.857,0,0,
482,8,0.003,44,48.555556,48.555556,48.527778,48,45.722222,47.22685,0,38.85279,,,19.61963,50.03666,0.18,5658.037,-0.0046272,-3.942654,
483,8,0.003,43.972222,48.555556,48.555556,48.528704,48,45.722222,47.22238,0,38.85279,,,19.64048,50.48499,0.18,5658.217,-0.0044746,-3.812641,
484,8,0.003,43.94537,48.500926,48.555556,48.5,48,45.722222,47.20401,0,38.85279,,,19.63894,50.05303,0.18,5658.397,-0.018364,-15.6471,
485,8,0.003,43.944444,48.5,48.555556,48.5,48,45.722222,47.2037,0,38.85279,,,19.61798,50.40122,0.18,5658.577,-0.000309,-0.263277,
486,8,0.003,43.944444,48.5,48.555556,48.5,48,45.722222,47.2037,0,38.85279,,,19.52352,50.51257,0.18,5658.757,0,0,
487,8,0.003,43.944444,48.5,48.528704,48.5,48,45.722222,47.19923,0,38.85279,,,19.5269,50.24433,0.18,5658.937,-0.0044746,-3.812641,
488,8,0.003,43.944444,48.5,48.5,48.5,48,45.722222,47.19444,0,38.85279,,,19.59225,50.49255,0.18,5659.117,-0.0047874,-4.079168,
489,8,0.003,43.944444,48.5,48.5,48.5,48,45.722222,47.19444,0,38.85279,,,19.6255,49.86025,0.18,5659.297,0,0,
490,8,0.003,43.944444,48.5,48.5,48.5,48,45.722222,47.19444,0,38.85279,,,19.65329,50.3787,0.18,5659.477,0,0,
491,8,0.003,43.944444,48.5,48.5,48.5,48,45.722222,47.19444,0,38.85279,,,19.61588,50.01847,0.18,5659.657,0,0,
492,8,0.003,43.944444,48.473148,48.5,48.5,48,45.722222,47.18997,0,38.85279,,,19.54441,50.37968,0.18,5659.837,-0.0044746,-3.812641,
493,8,0.003,43.944444,48.444444,48.5,48.5,47.973148,45.722222,47.18071,0,38.85279,,,19.50224,50.49516,0.18,5660.017,-0.0092583,-7.888559,
494,8,0.003,43.944444,48.444444,48.5,48.5,47.972222,45.722222,47.18056,0,38.85279,,,19.53665,50.17436,0.18,5660.197,-0.0001526,-0.1300133,
495,8,0.003,43.916667,48.444444,48.473148,48.44537,47.944444,45.722222,47.15771,0,38.85279,,,19.6015,50.39888,0.18,5660.377,-0.0228424,-19.463,
496,8,0.003,43.944444,48.444444,48.444444,48.472222,47.944444,45.722222,47.16204,0,38.85279,,,19.54636,50.0511,0.18,5660.557,0.0043221,3.682627,13142.82
497,8,0.003,43.889815,48.444444,48.444444,48.444444,47.944444,45.722222,47.1483,0,38.85279,,,19.52955,50.54668,0.18,5660.737,-0.0137329,-11.7012,
498,8,0.003,43.888889,48.444444,48.444444,48.444444,47.944444,45.722222,47.14815,0,38.85279,,,19.56082,50.11648,0.18,5660.917,-0.0001564,-0.1332637,
499,8,0.003,43.888889,48.444444,48.444444,48.444444,47.944444,45.722222,47.14815,0,38.85279,,,19.57389,50.23981,0.18,5661.097,0,0,
500,8,0.003,43.888889,48.444444,48.444444,48.389815,47.944444,45.722222,47.13904,0,38.85279,,,19.5995,50.24586,0.18,5661.277,-0.0091057,-7.758545,
501,8,0.003,43.888889,48.444444,48.444444,48.388889,47.944444,45.722222,47.13889,0,38.85279,,,19.57865,50.01366,0.18,5661.457,-0.0001526,-0.1300133,
502,8,0.003,43.888889,48.444444,48.444444,48.388889,47.944444,45.722222,47.13889,0,38.85279,,,19.63035,50.43805,0.18,5661.637,0,0,
503,8,0.003,43.888889,48.444444,48.444444,48.388889,47.944444,45.69537,47.13441,0,38.85279,,,19.61964,49.86039,0.18,5661.817,-0.0044746,-3.812641,
504,8,0.003,43.888889,48.417593,48.444444,48.388889,47.944444,45.694444,47.12978,0,38.85279,,,19.62827,50.45639,0.18,5661.997,-0.004631,-3.945904,
505,8,0.003,43.888889,48.388889,48.444444,48.388889,47.917593,45.666667,47.11589,0,38.85279,,,19.65048,50.04012,0.18,5662.177,-0.0138893,-11.83446,
506,8,0.003,43.862037,48.388889,48.417593,48.388889,47.943519,45.666667,47.11127,0,38.85279,,,19.61782,50.25764,0.18,5662.357,-0.0046272,-3.942654,
507,8,0.003,43.833333,48.388889,48.388889,48.388889,47.889815,45.666667,47.09275,0,38.85279,,,19.66068,50.32664,0.18,5662.537,-0.0185204,-15.78037,
508,8,0.003,43.833333,48.388889,48.388889,48.388889,47.943519,45.666667,47.1017,0,38.85279,,,19.68741,49.91741,0.18,5662.717,0.0089493,7.625282,13150.45
509,8,0.003,43.833333,48.334259,48.388889,48.388889,47.944444,45.666667,47.09275,0,38.85279,,,19.66682,50.44828,0.18,5662.897,-0.0089493,-7.625282,
510,8,0.003,43.833333,48.333333,48.388889,48.388889,47.889815,45.666667,47.08349,0,38.85279,,,19.64088,50.02442,0.18,5663.077,-0.0092583,-7.888559,
511,8,0.003,43.833333,48.333333,48.334259,48.388889,47.888889,45.666667,47.07423,0,38.85279,,,19.66484,50.40612,0.18,5663.257,-0.0092583,-7.888559,
512,8,0.003,43.833333,48.333333,48.333333,48.388889,47.888889,45.666667,47.07407,0,38.85279,,,19.67172,50.16401,0.18,5663.437,-0.0001564,-0.1332637,
513,8,0.003,43.833333,48.333333,48.333333,48.334259,47.888889,45.666667,47.06497,0,38.85279,,,19.63141,50.28,0.18,5663.617,-0.0091057,-7.758545,
514,8,0.003,43.833333,48.333333,48.333333,48.333333,47.888889,45.666667,47.06482,0,38.85279,,,19.61712,50.52006,0.18,5663.797,-0.0001526,-0.1300133,
515,8,0.003,43.833333,48.333333,48.333333,48.333333,47.888889,45.666667,47.06482,0,38.85279,,,19.58599,50.11591,0.18,5663.977,0,0,
516,8,0.003,43.806481,48.333333,48.333333,48.333333,47.888889,45.666667,47.06034,0,38.85279,,,19.60153,50.62257,0.18,5664.157,-0.0044746,-3.812641,
517,8,0.003,43.777778,48.333333,48.333333,48.333333,47.888889,45.666667,47.05556,0,38.85279,,,19.65277,49.91455,0.18,5664.337,-0.0047836,-4.075918,
518,8,0.003,43.80463,48.333333,48.333333,48.333333,47.861111,45.666667,47.0554,0,38.85279,,,19.65313,50.37607,0.18,5664.517,-0.0001564,-0.1332637,
519,8,0.003,43.833333,48.333333,48.333333,48.333333,47.861111,45.666667,47.06018,0,38.85279,,,19.64244,50.22969,0.18,5664.697,0.0047836,4.075918,13154.52
520,8,0.003,43.778704,48.333333,48.333333,48.333333,47.888889,45.666667,47.05571,0,38.85279,,,19.63712,50.12091,0.18,5664.877,-0.0044746,-3.812641,
521,8,0.003,43.777778,48.333333,48.333333,48.333333,47.888889,45.666667,47.05556,0,38.85279,,,19.61751,50.52374,0.18,5665.057,-0.0001526,-0.1300133,
522,8,0.003,43.777778,48.306481,48.333333,48.333333,47.862037,45.666667,47.0466,0,38.85279,,,19.61197,50.05558,0.18,5665.237,-0.0089531,-7.628532,
523,8,0.003,43.777778,48.277778,48.333333,48.333333,47.833333,45.666667,47.03704,0,38.85279,,,19.64014,50.51335,0.18,5665.417,-0.0095673,-8.151835,
524,8,0.003,43.777778,48.277778,48.305556,48.305556,47.833333,45.666667,47.02778,0,38.85279,,,19.64449,50.07579,0.18,5665.597,-0.0092583,-7.888559,
525,8,0.003,43.777778,48.277778,48.306481,48.306481,47.833333,45.666667,47.02809,0,38.85279,,,19.61377,50.36947,0.18,5665.777,0.000309,0.263277,13154.79
526,8,0.003,43.777778,48.277778,48.277778,48.277778,47.833333,45.666667,47.01852,0,38.85279,,,19.59014,50.3036,0.18,5665.957,-0.0095673,-8.151835,
527,8,0.003,43.777778,48.277778,48.277778,48.277778,47.833333,45.666667,47.01852,0,38.85279,,,19.60427,50.17006,0.18,5666.137,0,0,
528,8,0.003,43.777778,48.277778,48.277778,48.277778,47.833333,45.666667,47.01852,0,38.85279,,,19.61056,50.48866,0.18,5666.317,0,0,
529,8,0.003,43.723148,48.277778,48.277778,48.277778,47.833333,45.666667,47.00941,0,38.85279,,,19.52676,50.11542,0.18,5666.497,-0.0091057,-7.758545,
530,8,0.003,43.722222,48.277778,48.277778,48.277778,47.833333,45.666667,47.00926,0,38.85279,,,19.51752,50.68579,0.18,5666.677,-0.0001564,-0.1332637,
531,8,0.003,43.722222,48.250926,48.277778,48.277778,47.833333,45.666667,47.00478,0,38.85279,,,19.51816,50.1671,0.18,5666.857,-0.0044746,-3.812641,
532,8,0.003,43.722222,48.222222,48.277778,48.277778,47.833333,45.666667,47,0,38.85279,,,19.52882,50.39708,0.18,5667.037,-0.0047836,-4.075918,
533,8,0.003,43.722222,48.222222,48.277778,48.223148,47.833333,45.639815,46.98642,0,38.85279,,,19.54897,50.2954,0.18,5667.217,-0.0135803,-11.57119,
534,8,0.003,43.722222,48.222222,48.223148,48.222222,47.806481,45.638889,46.97253,0,38.85279,,,19.60739,49.94782,0.18,5667.397,-0.0138893,-11.83446,
535,8,0.003,43.69537,48.222222,48.222222,48.222222,47.777778,45.611111,46.95849,0,38.85279,,,19.61718,50.37893,0.18,5667.577,-0.0140419,-11.96448,
536,8,0.003,43.666667,48.222222,48.222222,48.222222,47.777778,45.611111,46.9537,0,38.85279,,,19.58092,49.97299,0.18,5667.757,-0.0047836,-4.075918,
537,8,0.003,43.666667,48.222222,48.222222,48.222222,47.777778,45.611111,46.9537,0,38.85279,,,19.64163,50.39493,0.18,5667.937,0,0,
538,8,0.003,43.666667,48.222222,48.222222,48.222222,47.777778,45.611111,46.9537,0,38.85279,,,19.62132,50.04012,0.18,5668.117,0,0,
539,8,0.003,43.666667,48.19537,48.222222,48.222222,47.777778,45.611111,46.94923,0,38.85279,,,19.62859,50.28598,0.18,5668.297,-0.0044746,-3.812641,
540,9,0.003,43.666667,48.193519,48.222222,48.222222,47.777778,45.611111,46.94892,0,38.85279,,,19.65074,50.25205,0.18,5668.477,-0.000309,-0.263277,
541,9,0.003,43.666667,48.194444,48.222222,48.222222,47.777778,45.637963,46.95355,0,38.85279,,,19.62166,50.13533,0.18,5668.657,0.0046272,3.942654,13158.73
542,9,0.003,43.666667,48.167593,48.222222,48.222222,47.777778,45.612037,46.94475,0,38.85279,,,19.60848,50.59197,0.18,5668.837,-0.0087967,-7.495268,
543,9,0.003,43.666667,48.194444,48.19537,48.222222,47.777778,45.638889,46.94923,0,38.85279,,,19.62289,50.00243,0.18,5669.017,0.0044785,3.815891,13162.55
544,9,0.003,43.666667,48.166667,48.166667,48.222222,47.777778,45.611111,46.93518,0,38.85279,,,19.67783,50.44869,0.18,5669.197,-0.0140457,-11.96773,
545,9,0.003,43.666667,48.166667,48.166667,48.167593,47.777778,45.611111,46.92608,0,38.85279,,,19.66109,50.06452,0.18,5669.377,-0.0091057,-7.758545,
546,9,0.003,43.666667,48.166667,48.166667,48.166667,47.750926,45.611111,46.92145,0,38.85279,,,19.64084,50.32127,0.18,5669.557,-0.0046272,-3.942654,
547,9,0.003,43.666667,48.166667,48.166667,48.166667,47.75,45.611111,46.9213,0,38.85279,,,19.67967,50.32183,0.18,5669.737,-0.0001564,-0.1332637,
548,9,0.003,43.666667,48.139815,48.166667,48.166667,47.776852,45.611111,46.9213,0,38.85279,,,19.63785,50.05764,0.18,5669.917,0,0,
549,9,0.003,43.639815,48.111111,48.166667,48.166667,47.723148,45.611111,46.90309,0,38.85279,,,19.62442,50.61691,0.18,5670.097,-0.0182076,-15.51384,
550,9,0.003,43.611111,48.111111,48.166667,48.166667,47.722222,45.611111,46.89815,0,38.85279,,,19.64071,50.01727,0.18,5670.277,-0.00494,-4.209181,
551,9,0.003,43.611111,48.111111,48.166667,48.166667,47.722222,45.611111,46.89815,0,38.85279,,,19.64865,50.49388,0.18,5670.457,0,0,
552,9,0.003,43.611111,48.111111,48.139815,48.166667,47.722222,45.611111,46.89367,0,38.85279,,,19.64264,50.19573,0.18,5670.637,-0.0044746,-3.812641,
553,9,0.003,43.611111,48.111111,48.111111,48.139815,47.722222,45.611111,46.88441,0,38.85279,,,19.65731,50.24006,0.18,5670.817,-0.0092583,-7.888559,
554,9,0.003,43.611111,48.111111,48.111111,48.138889,47.722222,45.611111,46.88426,0,38.85279,,,19.63173,50.47585,0.18,5670.997,-0.0001564,-0.1332637,
555,9,0.003,43.611111,48.111111,48.111111,48.111111,47.722222,45.611111,46.87963,0,38.85279,,,19.6243,50.11824,0.18,5671.177,-0.0046272,-3.942654,
556,9,0.003,43.611111,48.111111,48.111111,48.111111,47.722222,45.611111,46.87963,0,38.85279,,,19.65658,50.53003,0.18,5671.357,0,0,
557,9,0.003,43.611111,48.111111,48.111111,48.111111,47.722222,45.611111,46.87963,0,38.85279,,,19.6426,50.03851,0.18,5671.537,0,0,
558,9,0.003,43.611111,48.111111,48.111111,48.111111,47.722222,45.611111,46.87963,0,38.85279,,,19.6528,50.4224,0.18,5671.717,0,0,
559,9,0.003,43.611111,48.111111,48.111111,48.111111,47.722222,45.611111,46.87963,0,38.85279,,,19.62863,50.22539,0.18,5671.897,0,0,
560,9,0.003,43.611111,48.084259,48.111111,48.111111,47.69537,45.611111,46.87068,0,38.85279,,,19.64721,50.22234,0.18,5672.077,-0.0089531,-7.628532,
561,9,0.003,43.611111,48.082407,48.111111,48.111111,47.721296,45.611111,46.87469,0,38.85279,,,19.64862,50.43118,0.18,5672.257,0.0040131,3.419351,13165.97
562,9,0.003,43.611111,48.111111,48.111111,48.111111,47.667593,45.611111,46.87053,0,38.85279,,,19.64999,49.98029,0.18,5672.437,-0.0041656,-3.549364,
563,9,0.003,43.611111,48.111111,48.111111,48.111111,47.666667,45.611111,46.87037,0,38.85279,,,19.62317,50.58747,0.18,5672.617,-0.0001564,-0.1332637,
564,9,0.003,43.611111,48.056481,48.084259,48.084259,47.666667,45.611111,46.85231,0,38.85279,,,19.61838,50.08454,0.18,5672.797,-0.018055,-15.38383,
565,9,0.003,43.584259,48.055556,48.083333,48.083333,47.666667,45.611111,46.84738,0,38.85279,,,19.62101,50.45515,0.18,5672.977,-0.0049362,-4.205931,
566,9,0.003,43.555556,48.055556,48.055556,48.055556,47.666667,45.611111,46.83333,0,38.85279,,,19.63821,50.22631,0.18,5673.157,-0.0140457,-11.96773,
567,9,0.003,43.555556,48.055556,48.055556,48.055556,47.666667,45.611111,46.83333,0,38.85279,,,19.61158,50.18159,0.18,5673.337,0,0,
568,9,0.003,43.555556,48.055556,48.055556,48.055556,47.666667,45.583333,46.8287,0,38.85279,,,19.62949,50.42971,0.18,5673.517,-0.0046272,-3.942654,
569,9,0.003,43.555556,48.055556,48.055556,48.055556,47.666667,45.556481,46.82423,0,38.85279,,,19.64437,49.97272,0.18,5673.697,-0.0044746,-3.812641,
570,9,0.003,43.555556,48.055556,48.055556,48.055556,47.666667,45.610185,46.83318,0,38.85279,,,19.67211,50.42281,0.18,5673.877,0.0089493,7.625282,13173.59
571,9,0.003,43.555556,48.028704,48.055556,48.055556,47.666667,45.556481,46.81975,0,38.85279,,,19.65545,50.00805,0.18,5674.057,-0.0134277,-11.44117,
572,9,0.003,43.500926,48,48.000926,48.055556,47.666667,45.555556,46.7966,0,38.85279,,,19.66357,50.36687,0.18,5674.237,-0.0231476,-19.72302,
573,9,0.003,43.526852,48,48.026852,48.027778,47.666667,45.555556,46.80062,0,38.85279,,,19.65791,50.25496,0.18,5674.417,0.0040131,3.419351,13177.01
574,9,0.003,43.555556,48,48.055556,48.055556,47.666667,45.555556,46.81482,0,38.85279,,,19.63997,50.22925,0.18,5674.597,0.0141983,12.09774,13189.11
575,9,0.003,43.555556,48,48.000926,48.000926,47.612037,45.555556,46.7875,0,38.85279,,,19.61988,50.58868,0.18,5674.777,-0.027317,-23.27564,
576,9,0.003,43.500926,48,48,48,47.665741,45.555556,46.78704,0,38.85279,,,19.63608,49.97972,0.18,5674.957,-0.0004616,-0.3932903,
577,9,0.003,43.5,48,48,48,47.612037,45.555556,46.77793,0,38.85279,,,19.63112,50.56645,0.18,5675.137,-0.0091057,-7.758545,
578,9,0.003,43.5,48,48,48,47.611111,45.555556,46.77778,0,38.85279,,,19.61025,50.13161,0.18,5675.317,-0.0001526,-0.1300133,
579,9,0.003,43.5,48,48,48,47.611111,45.555556,46.77778,0,38.85279,,,19.65681,50.33164,0.18,5675.497,0,0,
580,9,0.003,43.5,48,48,48,47.611111,45.555556,46.77778,0,38.85279,,,19.65665,50.20568,0.18,5675.677,0,0,
581,9,0.003,43.5,47.94537,48,48,47.611111,45.555556,46.76867,0,38.85279,,,19.61265,50.20977,0.18,5675.857,-0.0091057,-7.758545,
582,9,0.003,43.5,47.944444,48,48,47.611111,45.555556,46.76852,0,38.85279,,,19.63351,50.49053,0.18,5676.037,-0.0001526,-0.1300133,
583,9,0.003,43.5,47.944444,48,48,47.611111,45.555556,46.76852,0,38.85279,,,19.6235,50.03329,0.18,5676.217,0,0,
584,9,0.003,43.5,47.944444,47.94537,48,47.611111,45.555556,46.75941,0,38.85279,,,19.57442,50.63604,0.18,5676.397,-0.0091057,-7.758545,
585,9,0.003,43.473148,47.944444,47.944444,48,47.611111,45.555556,46.75478,0,38.85279,,,19.62408,50.07938,0.18,5676.577,-0.004631,-3.945904,
586,9,0.003,43.444444,47.944444,47.944444,47.973148,47.584259,45.555556,46.74105,0,38.85279,,,19.58704,50.47013,0.18,5676.757,-0.0137329,-11.7012,
587,9,0.003,43.444444,47.944444,47.944444,47.944444,47.555556,45.555556,46.73148,0,38.85279,,,19.528,50.44149,0.18,5676.937,-0.0095711,-8.155087,
588,9,0.003,43.444444,47.944444,47.944444,47.944444,47.555556,45.528704,46.72701,0,38.85279,,,19.51835,50.25185,0.18,5677.117,-0.0044746,-3.812641,
589,9,0.003,43.444444,47.944444,47.944444,47.944444,47.555556,45.527778,46.72685,0,38.85279,,,19.59802,50.41859,0.18,5677.297,-0.0001526,-0.1300133,
590,9,0.003,43.444444,47.917593,47.944444,47.944444,47.555556,45.527778,46.72238,0,38.85279,,,19.6583,49.81779,0.18,5677.477,-0.0044746,-3.812641,
591,9,0.003,43.444444,47.915741,47.944444,47.944444,47.555556,45.5,46.71744,0,38.85279,,,19.63177,50.46474,0.18,5677.657,-0.00494,-4.209181,
592,9,0.003,43.444444,47.944444,47.944444,47.944444,47.555556,45.527778,46.72685,0,38.85279,,,19.61411,50.02436,0.18,5677.837,0.0094147,8.021822,13197.13
593,9,0.003,43.444444,47.889815,47.944444,47.944444,47.555556,45.526852,46.71759,0,38.85279,,,19.65759,50.25437,0.18,5678.017,-0.0092583,-7.888559,
594,9,0.003,43.417593,47.888889,47.889815,47.889815,47.555556,45.500926,46.69043,0,38.85279,,,19.66612,50.23161,0.18,5678.197,-0.0271606,-23.14237,
595,9,0.003,43.388889,47.888889,47.888889,47.888889,47.500926,45.5,46.67608,0,38.85279,,,19.63902,50.14301,0.18,5678.377,-0.0143547,-12.231,
596,9,0.003,43.415741,47.888889,47.888889,47.888889,47.526852,45.5,46.68488,0,38.85279,,,19.62168,50.52573,0.18,5678.557,0.0087967,7.495268,13204.63
597,9,0.003,43.416667,47.888889,47.888889,47.888889,47.527778,45.5,46.68518,0,38.85279,,,19.60466,50.07994,0.18,5678.737,0.000309,0.263277,13204.89
598,9,0.003,43.389815,47.888889,47.888889,47.888889,47.500926,45.5,46.67624,0,38.85279,,,19.63894,50.47338,0.18,5678.917,-0.0089493,-7.625282,
599,9,0.003,43.388889,47.862037,47.888889,47.888889,47.5,45.5,46.67145,0,38.85279,,,19.60973,50.11073,0.18,5679.097,-0.0047836,-4.075918,
600,10,0.003,43.388889,47.833333,47.888889,47.888889,47.5,45.5,46.66667,0,38.85279,,,19.60681,50.34346,0.18,5679.277,-0.0047836,-4.075918,
601,10,0.003,43.388889,47.833333,47.888889,47.888889,47.5,45.5,46.66667,0,38.85279,,,19.63789,50.29332,0.18,5679.457,0,0,
602,10,0.003,43.388889,47.833333,47.834259,47.888889,47.5,45.5,46.65756,0,38.85279,,,19.59872,50.18317,0.18,5679.637,-0.0091057,-7.758545,
603,10,0.003,43.388889,47.833333,47.833333,47.888889,47.5,45.5,46.65741,0,38.85279,,,19.5786,50.61995,0.18,5679.817,-0.0001564,-0.1332637,
604,10,0.003,43.388889,47.833333,47.833333,47.888889,47.5,45.5,46.65741,0,38.85279,,,19.61646,49.93325,0.18,5679.997,0,0,
605,10,0.003,43.388889,47.833333,47.833333,47.888889,47.5,45.5,46.65741,0,38.85279,,,19.67555,50.35525,0.18,5680.177,0,0,
606,10,0.003,43.334259,47.833333,47.833333,47.862037,47.5,45.5,46.64383,0,38.85279,,,19.67514,49.94933,0.18,5680.357,-0.0135803,-11.57119,
607,10,0.003,43.333333,47.833333,47.833333,47.833333,47.5,45.5,46.63889,0,38.85279,,,19.66059,50.28725,0.18,5680.537,-0.0049362,-4.205931,
608,10,0.003,43.333333,47.833333,47.833333,47.833333,47.5,45.5,46.63889,0,38.85279,,,19.65092,50.31759,0.18,5680.717,0,0,
609,10,0.003,43.333333,47.833333,47.833333,47.833333,47.5,45.5,46.63889,0,38.85279,,,19.61676,50.12644,0.18,5680.897,0,0,
610,10,0.003,43.333333,47.833333,47.833333,47.833333,47.5,45.5,46.63889,0,38.85279,,,19.61006,50.5596,0.18,5681.077,0,0,
611,10,0.003,43.333333,47.833333,47.833333,47.833333,47.5,45.5,46.63889,0,38.85279,,,19.61819,50.02589,0.18,5681.257,0,0,
