minutes,hours,Power_kW,T_Tank_6,T_Tank_5,T_Tank_4,T_Tank_3,T_Tank_2,T_Tank_1,T_Tank_ave,flow_out_gpm,flow_out_tot,T_In_water,T_Out_water,T_Plenum_In,RH_In,dEin,E_in_tot,dT_Tank_ave,dEout,E_out_tot
612,10,0.003,43.333333,47.833333,47.833333,47.833333,47.473148,45.5,46.63441,0,38.85279,,,19.65548,50.43232,0.18,5681.437,-0.0044746,-3.812641,
613,10,0.003,43.333333,47.805556,47.833333,47.833333,47.444444,45.5,46.625,0,38.85279,,,19.64858,50.10368,0.18,5681.617,-0.0094147,-8.021822,
614,10,0.003,43.333333,47.778704,47.833333,47.833333,47.444444,45.5,46.62053,0,38.85279,,,19.62608,50.28289,0.18,5681.797,-0.0044746,-3.812641,
615,10,0.003,43.333333,47.777778,47.833333,47.833333,47.444444,45.5,46.62037,0,38.85279,,,19.62736,50.38165,0.18,5681.977,-0.0001564,-0.1332637,
616,10,0.003,43.333333,47.777778,47.833333,47.778704,47.444444,45.5,46.61127,0,38.85279,,,19.62552,50.10381,0.18,5682.157,-0.0091019,-7.755295,
617,10,0.003,43.333333,47.777778,47.833333,47.777778,47.444444,45.5,46.61111,0,38.85279,,,19.61503,50.58862,0.18,5682.337,-0.0001564,-0.1332637,
618,10,0.003,43.333333,47.777778,47.778704,47.777778,47.444444,45.5,46.60201,0,38.85279,,,19.63092,49.99688,0.18,5682.517,-0.0091057,-7.758545,
619,10,0.003,43.333333,47.777778,47.777778,47.777778,47.417593,45.5,46.59738,0,38.85279,,,19.62459,50.5295,0.18,5682.697,-0.0046272,-3.942654,
620,10,0.003,43.333333,47.777778,47.777778,47.777778,47.416667,45.5,46.59722,0,38.85279,,,19.62318,50.15853,0.18,5682.877,-0.0001564,-0.1332637,
621,10,0.003,43.333333,47.777778,47.777778,47.777778,47.388889,45.5,46.59259,0,38.85279,,,19.61184,50.31906,0.18,5683.057,-0.0046272,-3.942654,
622,10,0.003,43.333333,47.777778,47.777778,47.777778,47.388889,45.5,46.59259,0,38.85279,,,19.59669,50.49163,0.18,5683.237,0,0,
623,10,0.003,43.333333,47.777778,47.777778,47.777778,47.388889,45.5,46.59259,0,38.85279,,,19.62179,50.05502,0.18,5683.417,0,0,
624,10,0.003,43.333333,47.777778,47.777778,47.723148,47.388889,45.5,46.58349,0,38.85279,,,19.68347,50.37537,0.18,5683.597,-0.0091057,-7.758545,
625,10,0.003,43.333333,47.723148,47.777778,47.722222,47.388889,45.5,46.57423,0,38.85279,,,19.67653,49.89548,0.18,5683.777,-0.0092583,-7.888559,
626,10,0.003,43.278704,47.722222,47.777778,47.722222,47.388889,45.5,46.56497,0,38.85279,,,19.60285,50.55542,0.18,5683.957,-0.0092621,-7.891809,
627,10,0.003,43.277778,47.722222,47.777778,47.722222,47.388889,45.44537,46.55571,0,38.85279,,,19.57649,50.27192,0.18,5684.137,-0.0092583,-7.888559,
628,10,0.003,43.277778,47.722222,47.750926,47.722222,47.388889,45.474074,46.55602,0,38.85279,,,19.62174,50.27249,0.18,5684.317,0.000309,0.263277,13205.15
629,10,0.003,43.266667,47.722222,47.722222,47.722222,47.388889,45.444444,46.54445,0,38.85279,,,19.64406,50.31179,0.18,5684.497,-0.0115738,-9.861511,
630,10,0.003,43.222222,47.712963,47.722222,47.722222,47.373148,45.444444,46.53287,0,38.85279,,,19.62419,50.06573,0.18,5684.677,-0.0115738,-9.861511,
631,10,0.003,43.222222,47.666667,47.722222,47.722222,47.337963,45.444444,46.51929,1.1355289,39.98832,14.15463,46.759889,19.66443,50.50164,0.18,5684.857,-0.0135803,-11.57119,
632,10,0.003,43.222222,47.486111,47.446296,47.559259,47.275,45.489815,46.41312,2.9009642,42.88928,14.15463,46.759889,19.62662,50.01684,0.18,5685.037,-0.1061745,-90.46652,
633,10,0.003,43.222222,45.993519,45.815741,45.927778,45.434259,44.009259,45.06713,3.0374659,45.92675,14.219444,44.736167,19.63897,50.46114,0.18,5685.217,-1.345985,-1146.854,
634,10,0.003,43.191667,44.15,43.987963,43.758333,43.823148,43.107407,43.66975,3.0470733,48.97382,14.236111,43.177254,19.60928,50.2437,0.18,5685.397,-1.397377,-1190.643,
635,10,2.022409,43.068519,42.712037,42.632407,42.896296,42.768519,41.843519,42.65355,3.0387555,52.01258,14.310185,41.723685,19.62997,50.22263,121.3445,5806.742,-1.016205,-865.8628,
636,10,3.361033,42.835185,41.6,41.580556,41.62037,41.437037,41.478704,41.75864,1.7740286,53.78661,14.29537,40.575061,19.61454,50.44448,201.662,6008.404,-0.8949089,-762.5119,
637,10,3.399329,42.559259,41.003704,40.838889,41.062037,41.247222,41.251852,41.32716,0,53.78661,,,19.60657,50.05579,203.9597,6212.363,-0.4314804,-367.6452,
638,10,3.473928,42.337037,41.461111,41.240741,41.434259,41.384259,41.712963,41.59506,0,53.78661,,,19.66233,50.4792,208.4357,6420.799,0.2679024,228.2677,13433.42
639,10,3.52605,42.114815,42.290741,42.013889,42.15463,42.153704,42.185185,42.15216,0,53.78661,,,19.64885,50.00836,211.563,6632.362,0.5570984,474.6787,13908.1
640,10,3.587412,41.974074,43.17963,42.765741,43.150926,42.740741,42.987037,42.79969,0,53.78661,,,19.61131,50.4807,215.2447,6847.607,0.6475296,551.7311,14459.83
641,10,3.648254,41.944444,44.096296,43.735185,43.903704,43.597222,43.708333,43.49753,0,53.78661,,,19.57422,50.31087,218.8952,7066.502,0.6978416,594.5997,15054.43
642,10,3.710982,42.025926,45.067593,44.59537,44.736111,44.484259,44.377778,44.21451,0,53.78661,,,19.57778,50.27426,222.6589,7289.161,0.7169762,610.9034,15665.33
643,10,3.777138,42.218519,45.956481,45.322222,45.569444,45.322222,45.044444,44.90556,0,53.78661,,,19.62439,50.51801,226.6283,7515.789,0.6910477,588.8109,16254.14
644,10,3.845958,42.522222,46.928704,46.097222,46.293519,45.931481,45.764815,45.58966,0,53.78661,,,19.64246,50.07027,230.7575,7746.546,0.6841049,582.8953,16837.04
645,10,3.914572,42.855556,47.9,47.040741,47.097222,46.737963,46.515741,46.35787,0,53.78661,,,19.61336,50.62767,234.8743,7981.421,0.7682114,654.5586,17491.6
646,10,3.984863,43.297222,48.84537,47.874074,47.875926,47.540741,47.264815,47.11636,0,53.78661,,,19.62254,50.06995,239.0918,8220.513,0.7584877,646.2735,18137.87
647,10,4.057399,43.797222,49.871296,48.681481,48.736111,48.402778,48.097222,47.93102,0,53.78661,,,19.55305,50.63338,243.444,8463.957,0.8146591,694.1346,18832.01
648,10,2.122872,44.375,50.782407,49.412037,49.55463,49.211111,48.746296,48.68025,0,53.78661,,,19.55194,50.47303,127.3723,8591.329,0.7492294,638.3849,19470.39
649,10,0.003,45.044444,51.384259,50.130556,50.077778,49.610185,48.451852,49.11651,0,53.78661,,,19.53936,50.38869,0.18,8591.509,0.436264,371.7211,19842.11
650,10,0.003,45.737963,51.443519,50.112037,50.028704,49.584259,48.334259,49.20679,0,53.78661,,,19.53052,50.70603,0.18,8591.689,0.0902786,76.92239,19919.03
651,10,0.003,46.406481,51.444444,50.111111,50,49.555556,48.277778,49.29923,0,53.78661,,,19.58417,50.06053,0.18,8591.869,0.0924377,78.76208,19997.79
652,10,0.003,46.990741,51.471296,50.111111,50,49.555556,48.25,49.39645,0,53.78661,,,19.62001,50.53204,0.18,8592.049,0.0972214,82.83799,20080.63
653,10,0.003,47.464815,51.5,50.111111,49.973148,49.555556,48.223148,49.47129,0,53.78661,,,19.66874,49.96019,0.18,8592.229,0.0748444,63.77154,20144.4
654,10,0.003,47.85463,51.5,50.111111,49.944444,49.555556,48.19537,49.52685,0,53.78661,,,19.6183,50.46152,0.18,8592.409,0.0555573,47.33785,20191.74
655,10,0.003,48.188889,51.5,50.111111,49.917593,49.500926,48.166667,49.5642,0,53.78661,,,19.60723,50.34012,0.18,8592.589,0.0373459,31.82076,20223.56
656,10,0.003,48.49537,51.526852,50.111111,49.916667,49.5,48.166667,49.61945,0,53.78661,,,19.56531,50.36108,0.18,8592.769,0.0552483,47.07458,20270.64
657,10,0.003,48.746296,51.555556,50.111111,49.888889,49.5,48.166667,49.66142,0,53.78661,,,19.56534,50.63008,0.18,8592.949,0.0419731,35.76342,20306.4
658,10,0.003,48.913889,51.555556,50.111111,49.888889,49.44537,48.112037,49.67114,0,53.78661,,,19.59265,50.0812,0.18,8593.129,0.0097237,8.285099,20314.69
659,10,0.003,49.052778,51.555556,50.111111,49.862037,49.444444,48.111111,49.68951,0,53.78661,,,19.60437,50.61523,0.18,8593.309,0.018364,15.6471,20330.33
660,11,0.003,49.138889,51.555556,50.083333,49.833333,49.389815,48.111111,49.68534,0,53.78661,,,19.57643,50.21904,0.18,8593.489,-0.0041656,-3.549364,
661,11,0.003,49.25,51.555556,50.055556,49.833333,49.388889,48.055556,49.68982,0,53.78661,,,19.56646,50.531,0.18,8593.669,0.0044746,3.812641,20334.15
662,11,0.003,49.333333,51.555556,50.055556,49.833333,49.388889,48.055556,49.7037,0,53.78661,,,19.56222,50.42268,0.18,8593.849,0.0138893,11.83446,20345.98
663,11,0.003,49.388889,51.555556,50.055556,49.805556,49.361111,48.027778,49.69907,0,53.78661,,,19.54997,50.28366,0.18,8594.029,-0.004631,-3.945904,
664,11,0.003,49.388889,51.555556,50.055556,49.777778,49.333333,48,49.68518,0,53.78661,,,19.53475,50.77703,0.18,8594.209,-0.0138893,-11.83446,
665,11,0.003,49.444444,51.555556,50.055556,49.777778,49.333333,47.972222,49.68982,0,53.78661,,,19.54474,50.18509,0.18,8594.389,0.004631,3.945904,20349.93
666,11,0.003,49.444444,51.583333,50.055556,49.777778,49.333333,47.944444,49.68982,0,53.78661,,,19.52728,50.75968,0.18,8594.569,0,0,
667,11,0.003,49.444444,51.611111,50.027778,49.777778,49.277778,47.944444,49.68056,0,53.78661,,,19.55362,50.33612,0.18,8594.749,-0.0092583,-7.888559,
668,11,0.003,49.444444,51.611111,50,49.75,49.25,47.861111,49.65278,0,53.78661,,,19.57982,50.45633,0.18,8594.929,-0.0277786,-23.66893,
669,11,0.003,49.388889,51.611111,50,49.722222,49.222222,47.694444,49.60648,0,53.78661,,,19.58088,50.53625,0.18,8595.109,-0.046299,-39.4493,
670,11,0.003,49.388889,51.611111,50,49.722222,49.222222,47.583333,49.58796,0,53.78661,,,19.73621,49.97499,0.18,8595.289,-0.0185165,-15.77712,
671,11,0.003,49.388889,51.611111,50,49.722222,49.222222,47.444444,49.56482,0,53.78661,,,19.73102,49.90107,0.18,8595.469,-0.0231476,-19.72302,
672,11,0.003,49.388889,51.611111,50,49.722222,49.222222,47.277778,49.53704,0,53.78661,,,19.75974,49.71584,0.18,8595.649,-0.0277786,-23.66893,
673,11,0.003,49.388889,51.611111,50,49.722222,49.222222,47.138889,49.51389,0,53.78661,,,19.72584,50.01324,0.18,8595.829,-0.0231476,-19.72302,
674,11,0.003,49.388889,51.611111,50,49.722222,49.222222,47.027778,49.49537,0,53.78661,,,19.72009,49.57684,0.18,8596.009,-0.0185204,-15.78037,
675,11,0.003,49.388889,51.611111,50,49.722222,49.222222,46.916667,49.47685,0,53.78661,,,19.7015,50.10283,0.18,8596.189,-0.0185165,-15.77712,
676,11,0.003,49.361111,51.611111,50,49.722222,49.194444,46.805556,49.44907,0,53.78661,,,19.65979,49.78658,0.18,8596.369,-0.0277786,-23.66893,
677,11,0.003,49.388889,51.611111,50,49.722222,49.166667,46.694444,49.43056,0,53.78661,,,19.61419,50.26816,0.18,8596.549,-0.0185165,-15.77712,
678,11,0.003,49.388889,51.611111,50,49.722222,49.166667,46.583333,49.41204,0,53.78661,,,19.63359,50.11335,0.18,8596.729,-0.0185204,-15.78037,
679,11,0.003,49.361111,51.611111,50,49.722222,49.166667,46.472222,49.38889,0,53.78661,,,19.64556,50.05564,0.18,8596.909,-0.0231476,-19.72302,
680,11,0.003,49.333333,51.611111,50,49.722222,49.166667,46.361111,49.36574,0,53.78661,,,19.69216,50.16931,0.18,8597.089,-0.0231476,-19.72302,
681,11,0.003,49.333333,51.611111,50,49.722222,49.166667,46.277778,49.35185,0,53.78661,,,19.69888,49.69667,0.18,8597.269,-0.0138893,-11.83446,
682,11,0.003,49.333333,51.611111,50,49.694444,49.166667,46.194444,49.33333,0,53.78661,,,19.6911,50.34562,0.18,8597.449,-0.0185204,-15.78037,
683,11,0.003,49.277778,51.611111,50,49.666667,49.166667,46.111111,49.30556,0,53.78661,,,19.67829,49.87203,0.18,8597.629,-0.0277748,-23.66568,
684,11,0.003,49.25,51.611111,50,49.666667,49.166667,46.055556,49.29167,0,53.78661,,,19.71148,50.20288,0.18,8597.809,-0.0138893,-11.83446,
685,11,0.003,49.222222,51.611111,50,49.722222,49.166667,46.027778,49.29167,0,53.78661,,,19.75526,49.95127,0.18,8597.989,0,0,
686,11,0.003,49.166667,51.611111,50,49.722222,49.166667,46,49.27778,0,53.78661,,,19.7144,49.93969,0.18,8598.169,-0.0138893,-11.83446,
687,11,0.003,49.137037,51.611111,49.963889,49.716667,49.166667,45.962037,49.25957,0,53.78661,,,19.69147,50.28657,0.18,8598.349,-0.0182114,-15.51709,
688,11,0.003,49.096296,51.611111,49.944444,49.669444,49.166667,45.944444,49.23874,0,53.78661,,,19.70997,49.81413,0.18,8598.529,-0.0208321,-17.75007,
689,11,0.003,49.047222,51.611111,49.944444,49.666667,49.166667,45.949074,49.23087,0,53.78661,,,19.69841,50.38683,0.18,8598.709,-0.0078697,-6.705438,
690,11,0.003,48.994444,51.611111,49.944444,49.666667,49.166667,46,49.23056,0,53.78661,,,19.69956,49.85403,0.18,8598.889,-0.000309,-0.263277,
691,11,0.003,48.944444,51.605556,49.944444,49.666667,49.166667,46,49.22129,0.65034432,54.43695,14.026852,48.146,19.65882,50.22535,0.18,8599.069,-0.0092621,-7.891809,
692,11,0.003,48.932407,50.396296,49.87963,49.65463,49.166667,46.188889,49.03642,1.6432731,56.08022,14.026852,48.146,19.67352,50.11432,0.18,8599.249,-0.1848755,-157.5242,
693,11,0.003,48.883333,49.124074,49.146296,49.213889,48.852778,46.27963,48.58333,1.7106795,57.7909,14.055556,48.112733,19.64611,50.0969,0.18,8599.429,-0.4530869,-386.0551,
694,11,0.003,48.777778,48.125,48.072222,47.733333,47.446296,46.09537,47.70833,0.9123426,58.70324,14.10463,47.089783,19.66235,50.519,0.18,8599.609,-0.875,-745.5485,
695,11,0.003,48.532407,47.20463,47.093519,46.65,46.674074,45.780556,46.9892,0,58.70324,,,19.6196,49.93915,0.18,8599.789,-0.7191353,-612.743,
696,11,0.003,48.25463,47.056481,47,46.717593,46.611111,45.832407,46.91204,0,58.70324,,,19.61309,50.54678,0.18,8599.969,-0.0771599,-65.74449,
697,11,0.003,47.922222,47.055556,47,46.80463,46.583333,45.778704,46.85741,0,58.70324,,,19.6495,50.12599,0.18,8600.149,-0.0546303,-46.54802,
698,11,0.003,47.615741,47.055556,46.972222,46.833333,46.611111,45.777778,46.81096,0,58.70324,,,19.73876,50.08709,0.18,8600.329,-0.0464516,-39.57931,
699,11,0.003,47.311111,47.055556,46.973148,46.833333,46.556481,45.777778,46.75124,0,58.70324,,,19.68952,50.31627,0.18,8600.509,-0.0597191,-50.88397,
700,11,0.003,47.00463,47.055556,46.944444,46.833333,46.555556,45.750926,46.69074,0,58.70324,,,19.65723,50.0462,0.18,8600.689,-0.0604935,-51.54379,
701,11,0.003,46.726852,47.055556,46.944444,46.833333,46.500926,45.722222,46.63055,0,58.70324,,,19.58805,50.67752,0.18,8600.869,-0.0601883,-51.28376,
702,11,0.003,46.476852,47.055556,46.944444,46.833333,46.5,45.722222,46.58873,0,58.70324,,,19.58464,50.17743,0.18,8601.049,-0.0418205,-35.6334,
703,11,0.003,46.225926,47.055556,46.944444,46.833333,46.5,45.69537,46.54244,0,58.70324,,,19.60628,50.48716,0.18,8601.229,-0.0462952,-39.44604,
704,11,0.003,46.058333,47.055556,46.944444,46.833333,46.5,45.666667,46.50972,0,58.70324,,,19.64022,50.16037,0.18,8601.409,-0.0327148,-27.87486,
705,11,0.003,45.837037,47.055556,46.944444,46.833333,46.5,45.666667,46.47284,0,58.70324,,,19.63658,50.24228,0.18,8601.589,-0.0368843,-31.42747,
706,11,0.003,45.641667,47.055556,46.944444,46.833333,46.5,45.666667,46.44028,0,58.70324,,,19.63682,50.51906,0.18,8601.769,-0.0325623,-27.74484,
707,11,0.003,45.475,47.028704,46.944444,46.833333,46.5,45.639815,46.40355,0,58.70324,,,19.60676,50.12204,0.18,8601.949,-0.0367279,-31.29421,
708,11,0.003,45.336111,47.027778,46.944444,46.833333,46.5,45.611111,46.37546,0,58.70324,,,19.62665,50.58244,0.18,8602.129,-0.0280876,-23.9322,
709,11,0.003,45.196296,47,46.944444,46.833333,46.5,45.611111,46.34753,0,58.70324,,,19.59578,50.13161,0.18,8602.309,-0.0279312,-23.79894,
710,11,0.003,45.085185,47,46.944444,46.833333,46.5,45.584259,46.32454,0,58.70324,,,19.59346,50.59417,0.18,8602.489,-0.022995,-19.59301,
711,11,0.003,44.947222,47,46.944444,46.833333,46.5,45.555556,46.29676,0,58.70324,,,19.56047,50.4534,0.18,8602.669,-0.0277748,-23.66568,
712,11,0.003,44.807407,47,46.944444,46.833333,46.5,45.555556,46.27346,0,58.70324,,,19.56073,50.27213,0.18,8602.849,-0.023304,-19.85629,
713,11,0.003,44.696296,47,46.917593,46.833333,46.473148,45.555556,46.24599,0,58.70324,,,19.6123,50.56199,0.18,8603.029,-0.0274696,-23.40565,
714,11,0.003,44.631481,47,46.889815,46.833333,46.446296,45.516667,46.2196,0,58.70324,,,19.5923,50.11352,0.18,8603.209,-0.0263901,-22.48581,
715,11,0.003,44.542593,47,46.919444,46.833333,46.462037,45.505556,46.21049,0,58.70324,,,19.55435,50.68113,0.18,8603.389,-0.0091019,-7.755295,
716,11,0.003,44.457407,46.99537,46.924074,46.833333,46.474074,45.5,46.19738,0,58.70324,,,19.5351,50.28007,0.18,8603.569,-0.0131187,-11.1779,
717,11,0.003,44.357407,46.956481,46.891667,46.809259,46.44537,45.5,46.16003,0,58.70324,,,19.5153,50.58434,0.18,8603.749,-0.0373459,-31.82076,
718,11,0.003,44.266667,46.944444,46.888889,46.781481,46.444444,45.485185,46.13519,0,58.70324,,,19.60751,50.31871,0.18,8603.929,-0.0248451,-21.16942,
719,11,0.003,44.197222,46.944444,46.888889,46.782407,46.444444,45.444444,46.11697,0,58.70324,,,19.61674,50.32211,0.18,8604.109,-0.0182114,-15.51709,
720,12,0.003,44.114815,46.944444,46.888889,46.777778,46.444444,45.444444,46.10247,0,58.70324,,,19.65117,50.33094,0.18,8604.289,-0.0145035,-12.35777,
721,12,0.003,44.034259,46.944444,46.888889,46.777778,46.444444,45.444444,46.08904,0.42550981,59.12875,14,45.311865,19.6683,49.94519,0.18,8604.469,-0.0134277,-11.44117,
722,12,0.003,43.971296,46.775,46.837037,46.777778,46.444444,45.47037,46.04599,0.53087469,59.65963,14,45.311865,19.61602,50.564,0.18,8604.649,-0.0430565,-36.68651,
723,12,0.003,43.889815,46.532407,46.533333,46.561111,46.200926,45.226852,45.82407,0,59.65963,,,19.58443,50.09738,0.18,8604.829,-0.2219124,-189.0816,
724,12,0.003,43.807407,46.362963,46.362963,46.308333,45.891667,45.276852,45.66837,0,59.65963,,,19.57738,50.54147,0.18,8605.009,-0.1557083,-132.6721,
725,12,0.003,43.696296,46.333333,46.333333,46.250926,45.834259,45.250926,45.61651,0,59.65963,,,19.58793,50.23096,0.18,8605.189,-0.0518532,-44.18178,
726,12,0.003,43.639815,46.333333,46.333333,46.249074,45.860185,45.222222,45.60633,0,59.65963,,,19.64397,50.18338,0.18,8605.369,-0.0101852,-8.67839,
727,12,0.003,43.52963,46.333333,46.333333,46.250926,45.888889,45.222222,45.59306,0,59.65963,,,19.65114,50.34345,0.18,8605.549,-0.0132713,-11.30791,
728,12,0.003,43.473148,46.333333,46.278704,46.222222,45.888889,45.222222,45.56975,0,59.65963,,,19.61041,50.06044,0.18,8605.729,-0.023304,-19.85629,
729,12,0.003,43.362963,46.333333,46.30463,46.222222,45.888889,45.222222,45.55571,0,59.65963,,,19.61131,50.59078,0.18,8605.909,-0.0140419,-11.96448,
730,12,0.003,43.27963,46.306481,46.278704,46.222222,45.862037,45.222222,45.52855,0,59.65963,,,19.64398,49.99874,0.18,8606.089,-0.0271606,-23.14237,
731,12,0.003,43.19537,46.277778,46.277778,46.222222,45.833333,45.19537,45.50031,0,59.65963,,,19.64971,50.40156,0.18,8606.269,-0.0282402,-24.06222,
732,12,0.003,43.139815,46.277778,46.277778,46.222222,45.833333,45.166667,45.48627,0,59.65963,,,19.61425,50.30454,0.18,8606.449,-0.0140419,-11.96448,
733,12,0.003,43.084259,46.277778,46.277778,46.222222,45.833333,45.166667,45.47701,0,59.65963,,,19.57194,50.29676,0.18,8606.629,-0.0092621,-7.891809,
734,12,0.003,43.000926,46.277778,46.277778,46.222222,45.833333,45.166667,45.46312,0,59.65963,,,19.58906,50.59692,0.18,8606.809,-0.0138893,-11.83446,
735,12,0.003,42.94537,46.277778,46.277778,46.222222,45.833333,45.166667,45.45386,0,59.65963,,,19.57252,50.06932,0.18,8606.989,-0.0092583,-7.888559,
736,12,0.003,42.889815,46.277778,46.277778,46.222222,45.833333,45.166667,45.4446,0,59.65963,,,19.59581,50.53728,0.18,8607.169,-0.0092583,-7.888559,
737,12,0.003,42.862037,46.277778,46.277778,46.222222,45.833333,45.166667,45.43997,0,59.65963,,,19.616,50.48248,0.18,8607.349,-0.004631,-3.945904,
738,12,0.003,42.833333,46.277778,46.277778,46.222222,45.833333,45.166667,45.43518,0,59.65963,,,19.65096,50.15079,0.18,8607.529,-0.0047836,-4.075918,
739,12,0.003,42.778704,46.277778,46.277778,46.19537,45.833333,45.166667,45.4216,0,59.65963,,,19.63783,50.20164,0.18,8607.709,-0.0135803,-11.57119,
740,12,0.003,42.723148,46.250926,46.277778,46.166667,45.833333,45.166667,45.40309,0,59.65963,,,19.59017,50.51379,0.18,8607.889,-0.0185165,-15.77712,
741,12,0.003,42.667593,46.222222,46.250926,46.166667,45.833333,45.139815,45.38009,0,59.65963,,,19.64233,50.05008,0.18,8608.069,-0.022995,-19.59301,
742,12,0.003,42.639815,46.222222,46.222222,46.166667,45.833333,45.111111,45.36589,0,59.65963,,,19.65257,50.49629,0.18,8608.249,-0.0141983,-12.09774,
743,12,0.003,42.611111,46.222222,46.222222,46.166667,45.833333,45.111111,45.36111,0,59.65963,,,19.63416,50.02109,0.18,8608.429,-0.0047836,-4.075918,
744,12,0.003,42.556481,46.222222,46.222222,46.166667,45.806481,45.111111,45.34753,0,59.65963,,,19.61969,50.49935,0.18,8608.609,-0.0135803,-11.57119,
745,12,0.003,42.528704,46.222222,46.222222,46.166667,45.805556,45.111111,45.34275,0,59.65963,,,19.60041,50.3097,0.18,8608.789,-0.0047836,-4.075918,
746,12,0.003,42.473148,46.167593,46.222222,46.166667,45.777778,45.056481,45.31065,0,59.65963,,,19.62929,50.17268,0.18,8608.969,-0.0320969,-27.3483,
747,12,0.003,42.444444,46.166667,46.167593,46.166667,45.777778,45.055556,45.29645,0,59.65963,,,19.62467,50.51124,0.18,8609.149,-0.0141983,-12.09774,
748,12,0.003,42.444444,46.166667,46.166667,46.166667,45.777778,45.055556,45.2963,0,59.65963,,,19.58813,50.03785,0.18,8609.329,-0.0001564,-0.1332637,
749,12,0.003,42.389815,46.166667,46.166667,46.166667,45.777778,45.055556,45.28719,0,59.65963,,,19.60456,50.66288,0.18,8609.509,-0.0091057,-7.758545,
750,12,0.003,42.388889,46.166667,46.194444,46.166667,45.777778,45.055556,45.29167,0,59.65963,,,19.60874,50.16236,0.18,8609.689,0.0044785,3.815891,20353.74
751,12,0.003,42.334259,46.166667,46.194444,46.166667,45.777778,45.055556,45.28256,0,59.65963,,,19.58942,50.50973,0.18,8609.869,-0.0091057,-7.758545,
752,12,0.003,42.306481,46.166667,46.166667,46.166667,45.777778,45.055556,45.2733,0,59.65963,,,19.60493,50.3395,0.18,8610.049,-0.0092583,-7.888559,
753,12,0.003,42.277778,46.166667,46.166667,46.166667,45.777778,45.055556,45.26852,0,59.65963,,,19.59841,50.21449,0.18,8610.229,-0.0047836,-4.075918,
754,12,0.003,42.277778,46.166667,46.166667,46.166667,45.777778,45.055556,45.26852,0,59.65963,,,19.53774,50.6686,0.18,8610.409,0,0,
755,12,0.003,42.223148,46.112037,46.166667,46.139815,45.777778,45.055556,45.24583,0,59.65963,,,19.50133,50.24521,0.18,8610.589,-0.022686,-19.32973,
756,12,0.003,42.19537,46.111111,46.139815,46.111111,45.777778,45.055556,45.23179,0,59.65963,,,19.52428,50.67065,0.18,8610.769,-0.0140457,-11.96773,
757,12,0.003,42.166667,46.111111,46.111111,46.111111,45.777778,45.055556,45.22222,0,59.65963,,,19.53078,50.19687,0.18,8610.949,-0.0095673,-8.151835,
758,12,0.003,42.112037,46.111111,46.111111,46.111111,45.777778,45.055556,45.21312,0,59.65963,,,19.5856,50.34653,0.18,8611.129,-0.0091057,-7.758545,
759,12,0.003,42.111111,46.111111,46.141667,46.111111,45.777778,45.047222,45.21667,0,59.65963,,,19.58128,50.37542,0.18,8611.309,0.0035515,3.02606,20356.77
760,12,0.003,42.111111,46.111111,46.150926,46.111111,45.777778,45.040741,45.21713,0,59.65963,,,19.57393,50.13534,0.18,8611.489,0.0004616,0.3932903,20357.16
761,12,0.003,42.086111,46.111111,46.111111,46.111111,45.776852,45.031481,45.20463,0,59.65963,,,19.54647,50.68387,0.18,8611.669,-0.0125008,-10.65134,
762,12,0.003,42.055556,46.111111,46.111111,46.111111,45.775926,45.043519,45.20139,0,59.65963,,,19.57111,50.02201,0.18,8611.849,-0.0032387,-2.759533,
763,12,0.003,42.05463,46.111111,46.111111,46.111111,45.759259,45.006481,45.19228,0,59.65963,,,19.56505,50.638,0.18,8612.029,-0.0091057,-7.758545,
764,12,0.003,42.02963,46.111111,46.111111,46.111111,45.775,45,45.18966,0,59.65963,,,19.56045,50.24235,0.18,8612.209,-0.0026245,-2.236229,
765,12,0.003,42,46.111111,46.111111,46.111111,45.771296,45,45.1841,0,59.65963,,,19.5912,50.35357,0.18,8612.389,-0.0055542,-4.732485,
766,12,0.003,42,46.111111,46.111111,46.111111,45.732407,45,45.17762,0.37718415,60.03681,13.939815,44.976426,19.61966,50.37791,0.18,8612.569,-0.0064812,-5.522316,
767,12,0.003,41.996296,45.957407,46.1,46.099074,45.722222,45.010185,45.14753,0.56562094,60.60244,13.939815,44.976426,19.56238,50.21553,0.18,8612.749,-0.0300941,-25.64188,
768,12,0.003,41.958333,45.862963,45.892593,45.903704,45.57963,44.813889,45.00185,0,60.60244,,,19.56103,50.66531,0.18,8612.929,-0.1456795,-124.127,
769,12,0.003,41.944444,45.625926,45.657407,45.608333,45.189815,44.701852,44.78796,0,60.60244,,,19.53244,50.22232,0.18,8613.109,-0.2138863,-182.2429,
770,12,0.003,41.944444,45.59537,45.592593,45.515741,45.166667,44.712963,44.75463,0,60.60244,,,19.54898,50.67629,0.18,8613.289,-0.0333328,-28.40141,
771,12,0.003,41.944444,45.555556,45.555556,45.5,45.166667,44.700926,44.73719,0.41616712,61.0186,13.990741,44.73247,19.63335,50.19729,0.18,8613.469,-0.0174408,-14.86052,
772,12,0.003,41.899074,45.447222,45.531481,45.475926,45.166667,44.693519,44.70232,0.56491452,61.58352,13.990741,44.73247,19.55562,50.24434,0.18,8613.649,-0.034874,-29.71455,
773,12,0.003,41.862037,45.144444,45.174074,45.227778,44.922222,44.15463,44.4142,0,61.58352,,,19.57062,50.4147,0.18,8613.829,-0.2881203,-245.4944,
774,12,0.003,41.833333,45.028704,45.000926,45.028704,44.67037,44.159259,44.28688,0,61.58352,,,19.65449,50.29793,0.18,8614.009,-0.1273117,-108.4766,
775,12,0.003,41.778704,45,45,44.946296,44.584259,44.222222,44.25525,0,61.58352,,,19.75884,49.77801,0.18,8614.189,-0.0316391,-26.95826,
776,12,0.003,41.723148,45,45,44.944444,44.555556,44.222222,44.24089,0,61.58352,,,19.69199,50.52515,0.18,8614.369,-0.0143509,-12.22775,
777,12,0.003,41.667593,45,45,44.944444,44.555556,44.222222,44.23164,0,61.58352,,,19.55814,50.13677,0.18,8614.549,-0.0092583,-7.888559,
778,12,0.003,41.639815,45,45,44.944444,44.555556,44.19537,44.22253,0,61.58352,,,19.50723,50.70656,0.18,8614.729,-0.0091057,-7.758545,
779,12,0.003,41.611111,45,45,44.917593,44.555556,44.166667,44.20849,0,61.58352,,,19.57615,50.19001,0.18,8614.909,-0.0140419,-11.96448,
780,13,0.003,41.556481,45,45,44.916667,44.555556,44.166667,44.19923,0,61.58352,,,19.61453,50.18281,0.18,8615.089,-0.0092583,-7.888559,
781,13,0.003,41.500926,44.973148,44.94537,44.888889,44.555556,44.166667,44.17176,0,61.58352,,,19.64204,50.25279,0.18,8615.269,-0.0274696,-23.40565,
782,13,0.003,41.44537,44.944444,44.944444,44.888889,44.555556,44.166667,44.15756,0,61.58352,,,19.64385,49.90792,0.18,8615.449,-0.0141983,-12.09774,
783,13,0.003,41.417593,44.944444,44.944444,44.888889,44.555556,44.166667,44.15293,0,61.58352,,,19.63276,50.42541,0.18,8615.629,-0.004631,-3.945904,
784,13,0.003,41.388889,44.944444,44.944444,44.888889,44.555556,44.166667,44.14815,0,61.58352,,,19.63188,49.948,0.18,8615.809,-0.0047836,-4.075918,
785,13,0.003,41.334259,44.944444,44.944444,44.888889,44.555556,44.166667,44.13904,0,61.58352,,,19.65555,50.34743,0.18,8615.989,-0.0091057,-7.758545,
786,13,0.003,41.333333,44.944444,44.944444,44.888889,44.555556,44.166667,44.13889,0,61.58352,,,19.5882,50.19654,0.18,8616.169,-0.0001526,-0.1300133,
787,13,0.003,41.278704,44.944444,44.944444,44.888889,44.555556,44.166667,44.12978,0,61.58352,,,19.5617,50.27913,0.18,8616.349,-0.0091057,-7.758545,
788,13,0.003,41.250926,44.917593,44.944444,44.888889,44.555556,44.166667,44.12068,0,61.58352,,,19.63637,50.26135,0.18,8616.529,-0.0091057,-7.758545,
789,13,0.003,41.222222,44.888889,44.944444,44.888889,44.555556,44.166667,44.11111,0,61.58352,,,19.70199,49.83073,0.18,8616.709,-0.0095673,-8.151835,
790,13,0.003,41.19537,44.888889,44.917593,44.888889,44.555556,44.166667,44.10216,0,61.58352,,,19.73482,50.38021,0.18,8616.889,-0.0089493,-7.625282,
791,13,0.003,41.166667,44.888889,44.888889,44.888889,44.555556,44.166667,44.09259,0,61.58352,,,19.69224,49.88107,0.18,8617.069,-0.0095673,-8.151835,
792,13,0.003,41.166667,44.888889,44.888889,44.888889,44.555556,44.166667,44.09259,0,61.58352,,,19.56036,50.61858,0.18,8617.249,0,0,
793,13,0.003,41.139815,44.888889,44.888889,44.888889,44.528704,44.166667,44.08364,0,61.58352,,,19.58574,50.3127,0.18,8617.429,-0.0089531,-7.628532,
794,13,0.003,41.111111,44.888889,44.888889,44.862037,44.527778,44.112037,44.06512,0,61.58352,,,19.64433,50.14611,0.18,8617.609,-0.0185165,-15.77712,
795,13,0.003,41.111111,44.888889,44.888889,44.833333,44.527778,44.137963,44.06466,0,61.58352,,,19.60243,50.50533,0.18,8617.789,-0.0004654,-0.3965406,
796,13,0.003,41.056481,44.888889,44.888889,44.833333,44.5,44.112037,44.0466,0,61.58352,,,19.58989,50.06729,0.18,8617.969,-0.018055,-15.38383,
797,13,0.003,41.055556,44.888889,44.888889,44.833333,44.5,44.111111,44.0463,0,61.58352,,,19.65933,50.42864,0.18,8618.149,-0.000309,-0.263277,
798,13,0.003,41.055556,44.888889,44.888889,44.833333,44.5,44.111111,44.0463,0,61.58352,,,19.61683,50.07919,0.18,8618.329,0,0,
799,13,0.003,41.028704,44.862037,44.888889,44.833333,44.5,44.111111,44.03735,0,61.58352,,,19.61221,50.41885,0.18,8618.509,-0.0089493,-7.625282,
800,13,0.003,41,44.833333,44.888889,44.833333,44.5,44.111111,44.02778,0,61.58352,,,19.61448,50.21842,0.18,8618.689,-0.0095673,-8.151835,
801,13,0.003,41,44.833333,44.862037,44.833333,44.5,44.111111,44.0233,0,61.58352,,,19.59571,50.23655,0.18,8618.869,-0.0044746,-3.812641,
802,13,0.003,40.973148,44.833333,44.833333,44.833333,44.5,44.111111,44.01404,0,61.58352,,,19.63345,50.43763,0.18,8619.049,-0.0092621,-7.891809,
803,13,0.003,40.944444,44.833333,44.833333,44.833333,44.5,44.111111,44.00926,0,61.58352,,,19.6304,49.94576,0.18,8619.229,-0.0047836,-4.075918,
804,13,0.003,40.944444,44.833333,44.833333,44.833333,44.5,44.111111,44.00926,0,61.58352,,,19.6026,50.63428,0.18,8619.409,0,0,
805,13,0.003,40.944444,44.833333,44.833333,44.833333,44.5,44.111111,44.00926,0,61.58352,,,19.59848,50.04971,0.18,8619.589,0,0,
806,13,0.003,40.889815,44.833333,44.833333,44.833333,44.5,44.111111,44.00015,0,61.58352,,,19.59472,50.39133,0.18,8619.769,-0.0091057,-7.758545,
807,13,0.003,40.888889,44.778704,44.833333,44.833333,44.5,44.111111,43.99089,0,61.58352,,,19.62915,50.18366,0.18,8619.949,-0.0092583,-7.888559,
808,13,0.003,40.888889,44.777778,44.833333,44.833333,44.5,44.111111,43.99074,0,61.58352,,,19.58432,50.14806,0.18,8620.129,-0.0001526,-0.1300133,
809,13,0.003,40.862037,44.777778,44.833333,44.806481,44.5,44.111111,43.98179,0,61.58352,,,19.59912,50.48215,0.18,8620.309,-0.0089531,-7.628532,
810,13,0.003,40.833333,44.777778,44.833333,44.777778,44.472222,44.111111,43.96759,0,61.58352,,,19.68091,49.86325,0.18,8620.489,-0.0141945,-12.09449,
811,13,0.003,40.833333,44.777778,44.833333,44.777778,44.44537,44.111111,43.96312,0,61.58352,,,19.6425,50.4329,0.18,8620.669,-0.0044785,-3.815891,
812,13,0.003,40.833333,44.777778,44.778704,44.777778,44.444444,44.111111,43.95386,0,61.58352,,,19.60926,50.10398,0.18,8620.849,-0.0092583,-7.888559,
813,13,0.003,40.833333,44.777778,44.777778,44.777778,44.444444,44.111111,43.9537,0,61.58352,,,19.64139,50.24791,0.18,8621.029,-0.0001526,-0.1300133,
814,13,0.003,40.778704,44.777778,44.777778,44.777778,44.444444,44.111111,43.9446,0,61.58352,,,19.5975,50.31932,0.18,8621.209,-0.0091057,-7.758545,
815,13,0.003,40.777778,44.777778,44.777778,44.777778,44.444444,44.111111,43.94444,0,61.58352,,,19.6188,50.14181,0.18,8621.389,-0.0001564,-0.1332637,
816,13,0.003,40.777778,44.777778,44.777778,44.777778,44.444444,44.111111,43.94444,0,61.58352,,,19.66482,50.37466,0.18,8621.569,0,0,
817,13,0.003,40.777778,44.723148,44.777778,44.777778,44.444444,44.111111,43.93534,0,61.58352,,,19.71383,49.84138,0.18,8621.749,-0.0091019,-7.755295,
818,13,0.003,40.723148,44.722222,44.777778,44.777778,44.444444,44.083333,43.92145,0,61.58352,,,19.73421,50.38604,0.18,8621.929,-0.0138893,-11.83446,
819,13,0.003,40.722222,44.722222,44.777778,44.777778,44.444444,44.111111,43.92593,0,61.58352,,,19.6893,50.06165,0.18,8622.109,0.0044746,3.812641,20360.97
820,13,0.003,40.722222,44.722222,44.777778,44.75,44.444444,44.083333,43.91667,0,61.58352,,,19.65763,50.44419,0.18,8622.289,-0.0092583,-7.888559,
821,13,0.003,40.722222,44.722222,44.723148,44.777778,44.444444,44.111111,43.91682,0,61.58352,,,19.66057,50.44635,0.18,8622.469,0.0001526,0.1300133,20361.11
822,13,0.003,40.722222,44.722222,44.722222,44.750926,44.444444,44.084259,43.90771,0,61.58352,,,19.66448,50.13763,0.18,8622.649,-0.0091057,-7.758545,
823,13,0.003,40.667593,44.722222,44.722222,44.722222,44.444444,44.083333,43.89367,0,61.58352,,,19.66338,50.58431,0.18,8622.829,-0.0140419,-11.96448,
824,13,0.003,40.666667,44.722222,44.722222,44.722222,44.444444,44.055556,43.88889,0,61.58352,,,19.6754,50.00947,0.18,8623.009,-0.0047836,-4.075918,
825,13,0.003,40.666667,44.667593,44.722222,44.722222,44.444444,44.055556,43.87978,0,61.58352,,,19.6797,50.46656,0.18,8623.189,-0.0091057,-7.758545,
826,13,0.003,40.666667,44.666667,44.722222,44.722222,44.444444,44.055556,43.87963,0,61.58352,,,19.62331,50.1988,0.18,8623.369,-0.0001526,-0.1300133,
827,13,0.003,40.666667,44.721296,44.722222,44.722222,44.417593,44.055556,43.88426,0,61.58352,,,19.6767,50.27423,0.18,8623.549,0.0046272,3.942654,20365.05
828,13,0.003,40.666667,44.69537,44.722222,44.722222,44.416667,44.055556,43.87978,0,61.58352,,,19.67195,50.32647,0.18,8623.729,-0.0044746,-3.812641,
829,13,0.003,40.666667,44.666667,44.722222,44.722222,44.416667,44.055556,43.875,0,61.58352,,,19.64437,50.17702,0.18,8623.909,-0.0047836,-4.075918,
830,13,0.003,40.666667,44.666667,44.722222,44.722222,44.388889,44.055556,43.87037,0,61.58352,,,19.68224,50.49189,0.18,8624.089,-0.004631,-3.945904,
831,13,0.003,40.666667,44.666667,44.722222,44.722222,44.388889,44.055556,43.87037,0,61.58352,,,19.61561,50.07549,0.18,8624.269,0,0,
832,13,0.003,40.666667,44.666667,44.722222,44.722222,44.388889,44.055556,43.87037,0,61.58352,,,19.60138,50.59749,0.18,8624.449,0,0,
833,13,0.003,40.666667,44.666667,44.722222,44.69537,44.388889,44.055556,43.86589,0,61.58352,,,19.60472,50.14992,0.18,8624.629,-0.0044746,-3.812641,
834,13,0.003,40.666667,44.666667,44.722222,44.666667,44.388889,44.055556,43.86111,0,61.58352,,,19.67491,50.25706,0.18,8624.809,-0.0047836,-4.075918,
835,13,0.003,40.612037,44.666667,44.69537,44.666667,44.388889,44.055556,43.84753,0,61.58352,,,19.68019,50.28588,0.18,8624.989,-0.0135803,-11.57119,
836,13,0.003,40.611111,44.639815,44.666667,44.666667,44.388889,44.028704,43.83364,0,61.58352,,,19.61128,50.12995,0.18,8625.169,-0.0138893,-11.83446,
837,13,0.003,40.611111,44.611111,44.666667,44.666667,44.388889,44.05463,43.83318,0,61.58352,,,19.59686,50.63071,0.18,8625.349,-0.0004616,-0.3932903,
838,13,0.003,40.584259,44.611111,44.666667,44.666667,44.388889,44.000926,43.81975,0,61.58352,,,19.59189,50.01817,0.18,8625.529,-0.0134277,-11.44117,
839,13,0.003,40.582407,44.611111,44.666667,44.666667,44.388889,44,43.81929,0,61.58352,,,19.64127,50.43949,0.18,8625.709,-0.0004616,-0.3932903,
840,14,0.003,40.556481,44.611111,44.639815,44.666667,44.388889,44,43.81049,0,61.58352,,,19.68323,50.0376,0.18,8625.889,-0.0087967,-7.495268,
841,14,0.003,40.555556,44.611111,44.638889,44.666667,44.388889,44,43.81018,0,61.58352,,,19.63049,50.29949,0.18,8626.069,-0.000309,-0.263277,
842,14,0.003,40.555556,44.611111,44.611111,44.611111,44.388889,44,43.7963,0,61.58352,,,19.61555,50.44051,0.18,8626.249,-0.0138893,-11.83446,
843,14,0.003,40.555556,44.611111,44.611111,44.611111,44.388889,44,43.7963,0,61.58352,,,19.57906,50.17174,0.18,8626.429,0,0,
844,14,0.003,40.555556,44.611111,44.611111,44.611111,44.388889,44,43.7963,0,61.58352,,,19.58222,50.54956,0.18,8626.609,0,0,
845,14,0.003,40.555556,44.611111,44.611111,44.611111,44.388889,44,43.7963,0,61.58352,,,19.55312,50.12779,0.18,8626.789,0,0,
846,14,0.003,40.555556,44.611111,44.611111,44.665741,44.388889,44,43.8054,0,61.58352,,,19.57154,50.59436,0.18,8626.969,0.0091057,7.758545,20372.81
847,14,0.003,40.555556,44.584259,44.611111,44.639815,44.388889,44,43.7966,0,61.58352,,,19.53801,50.25838,0.18,8627.149,-0.0087967,-7.495268,
848,14,0.003,40.555556,44.555556,44.611111,44.611111,44.388889,44,43.78704,0,61.58352,,,19.5732,50.2955,0.18,8627.329,-0.0095673,-8.151835,
849,14,0.003,40.555556,44.555556,44.611111,44.611111,44.388889,44,43.78704,0,61.58352,,,19.60196,50.38178,0.18,8627.509,0,0,
850,14,0.003,40.555556,44.555556,44.611111,44.611111,44.388889,44,43.78704,0,61.58352,,,19.57217,50.0169,0.18,8627.689,0,0,
851,14,0.003,40.555556,44.555556,44.611111,44.611111,44.388889,44,43.78704,0,61.58352,,,19.57172,50.62536,0.18,8627.869,0,0,
852,14,0.003,40.555556,44.555556,44.611111,44.611111,44.388889,44,43.78704,0,61.58352,,,19.59344,49.97872,0.18,8628.049,0,0,
853,14,0.003,40.555556,44.555556,44.611111,44.611111,44.362037,44,43.78256,0,61.58352,,,19.60946,50.36216,0.18,8628.229,-0.0044746,-3.812641,
854,14,0.003,40.555556,44.555556,44.584259,44.611111,44.360185,44,43.77778,0,61.58352,,,19.58774,50.18131,0.18,8628.409,-0.0047836,-4.075918,
855,14,0.003,40.500926,44.555556,44.555556,44.611111,44.334259,44,43.75957,0,61.58352,,,19.58784,50.14935,0.18,8628.589,-0.0182114,-15.51709,
856,14,0.003,40.5,44.555556,44.583333,44.611111,44.333333,44,43.76389,0,61.58352,,,19.60219,50.38055,0.18,8628.769,0.0043221,3.682627,20376.49
857,14,0.003,40.5,44.555556,44.555556,44.611111,44.333333,44,43.75926,0,61.58352,,,19.62125,49.96655,0.18,8628.949,-0.004631,-3.945904,
858,14,0.003,40.5,44.555556,44.555556,44.611111,44.333333,44,43.75926,0,61.58352,,,19.64605,50.46719,0.18,8629.129,0,0,
859,14,0.003,40.5,44.555556,44.555556,44.611111,44.333333,44,43.75926,0,61.58352,,,19.69229,49.8749,0.18,8629.309,0,0,
860,14,0.003,40.473148,44.555556,44.555556,44.556481,44.333333,44,43.74568,0,61.58352,,,19.73141,50.30173,0.18,8629.489,-0.0135803,-11.57119,
861,14,0.003,40.444444,44.528704,44.555556,44.555556,44.333333,43.94537,43.72716,0,61.58352,,,19.70976,50.15592,0.18,8629.669,-0.0185165,-15.77712,
862,14,0.003,40.444444,44.526852,44.555556,44.555556,44.333333,43.944444,43.7267,0,61.58352,,,19.57368,50.35392,0.18,8629.849,-0.0004654,-0.3965406,
863,14,0.003,40.444444,44.555556,44.555556,44.555556,44.333333,43.971296,43.73596,0,61.58352,,,19.52676,50.73849,0.18,8630.029,0.0092621,7.891809,20384.38
864,14,0.003,40.444444,44.500926,44.555556,44.555556,44.333333,43.94537,43.72253,0,61.58352,,,19.52917,50.18905,0.18,8630.209,-0.0134277,-11.44117,
865,14,0.003,40.444444,44.5,44.555556,44.555556,44.333333,43.944444,43.72222,0,61.58352,,,19.56739,50.6577,0.18,8630.389,-0.000309,-0.263277,
866,14,0.003,40.444444,44.5,44.528704,44.555556,44.306481,43.944444,43.71327,0,61.58352,,,19.58213,50.08844,0.18,8630.569,-0.0089493,-7.625282,
867,14,0.003,40.444444,44.5,44.5,44.528704,44.277778,43.944444,43.69923,0,61.58352,,,19.57378,50.45427,0.18,8630.749,-0.0140419,-11.96448,
868,14,0.003,40.389815,44.5,44.5,44.5,44.277778,43.944444,43.68534,0,61.58352,,,19.59853,50.31406,0.18,8630.929,-0.0138893,-11.83446,
869,14,0.003,40.388889,44.5,44.5,44.5,44.277778,43.944444,43.68518,0,61.58352,,,19.63023,50.11519,0.18,8631.109,-0.0001564,-0.1332637,
870,14,0.003,40.388889,44.5,44.5,44.5,44.277778,43.944444,43.68518,0,61.58352,,,19.59986,50.50211,0.18,8631.289,0,0,
871,14,0.003,40.388889,44.472222,44.5,44.5,44.277778,43.944444,43.68056,0,61.58352,,,19.57038,50.09109,0.18,8631.469,-0.0046272,-3.942654,
872,14,0.003,40.388889,44.472222,44.5,44.5,44.277778,43.944444,43.68056,0,61.58352,,,19.5744,50.56063,0.18,8631.649,0,0,
873,14,0.003,40.388889,44.44537,44.5,44.5,44.277778,43.944444,43.67608,0,61.58352,,,19.60058,50.02764,0.18,8631.829,-0.0044785,-3.815891,
874,14,0.003,40.388889,44.444444,44.5,44.5,44.277778,43.944444,43.67593,0,61.58352,,,19.62787,50.25927,0.18,8632.009,-0.0001526,-0.1300133,
875,14,0.003,40.388889,44.444444,44.5,44.5,44.277778,43.944444,43.67593,0,61.58352,,,19.61948,50.25569,0.18,8632.189,0,0,
876,14,0.003,40.388889,44.444444,44.5,44.473148,44.277778,43.944444,43.67145,0,61.58352,,,19.62397,50.08474,0.18,8632.369,-0.0044746,-3.812641,
877,14,0.003,40.388889,44.444444,44.5,44.444444,44.277778,43.944444,43.66667,0,61.58352,,,19.61106,50.52717,0.18,8632.549,-0.0047836,-4.075918,
878,14,0.003,40.388889,44.444444,44.5,44.444444,44.277778,43.944444,43.66667,0,61.58352,,,19.62721,49.95023,0.18,8632.729,0,0,
879,14,0.003,40.388889,44.444444,44.5,44.444444,44.250926,43.944444,43.66219,0,61.58352,,,19.6493,50.55366,0.18,8632.909,-0.0044785,-3.815891,
880,14,0.003,40.388889,44.444444,44.5,44.444444,44.222222,43.944444,43.65741,0,61.58352,,,19.62112,50.12147,0.18,8633.089,-0.0047836,-4.075918,
881,14,0.003,40.388889,44.444444,44.472222,44.444444,44.222222,43.944444,43.65278,0,61.58352,,,19.63794,50.31517,0.18,8633.269,-0.0046272,-3.942654,
882,14,0.003,40.388889,44.444444,44.44537,44.444444,44.222222,43.944444,43.6483,0,61.58352,,,19.64121,50.27887,0.18,8633.449,-0.0044746,-3.812641,
883,14,0.003,40.388889,44.444444,44.444444,44.444444,44.222222,43.944444,43.64815,0,61.58352,,,19.64759,50.14346,0.18,8633.629,-0.0001564,-0.1332637,
884,14,0.003,40.334259,44.444444,44.444444,44.444444,44.222222,43.944444,43.63904,0,61.58352,,,19.62077,50.58171,0.18,8633.809,-0.0091057,-7.758545,
885,14,0.003,40.333333,44.416667,44.444444,44.444444,44.222222,43.944444,43.63426,0,61.58352,,,19.63089,50.05314,0.18,8633.989,-0.0047836,-4.075918,
886,14,0.003,40.333333,44.389815,44.444444,44.444444,44.222222,43.944444,43.62978,0,61.58352,,,19.64194,50.54462,0.18,8634.169,-0.0044746,-3.812641,
887,14,0.003,40.333333,44.388889,44.444444,44.444444,44.222222,43.916667,43.625,0,61.58352,,,19.627,50.19208,0.18,8634.349,-0.0047836,-4.075918,
888,14,0.003,40.333333,44.388889,44.444444,44.444444,44.222222,43.916667,43.625,0,61.58352,,,19.64162,50.39169,0.18,8634.529,0,0,
889,14,0.003,40.333333,44.388889,44.444444,44.444444,44.222222,43.889815,43.62053,0,61.58352,,,19.63578,50.44388,0.18,8634.709,-0.0044746,-3.812641,
890,14,0.003,40.333333,44.388889,44.444444,44.444444,44.222222,43.888889,43.62037,0,61.58352,,,19.60058,50.22666,0.18,8634.889,-0.0001564,-0.1332637,
891,14,0.003,40.306481,44.388889,44.444444,44.444444,44.222222,43.888889,43.61589,0,61.58352,,,19.60723,50.60907,0.18,8635.069,-0.0044746,-3.812641,
892,14,0.003,40.277778,44.388889,44.389815,44.417593,44.222222,43.888889,43.59753,0,61.58352,,,19.62688,50.00296,0.18,8635.249,-0.018364,-15.6471,
893,14,0.003,40.277778,44.388889,44.388889,44.443519,44.222222,43.888889,43.6017,0,61.58352,,,19.62374,50.52023,0.18,8635.429,0.0041656,3.549364,20387.93
894,14,0.003,40.277778,44.388889,44.388889,44.444444,44.222222,43.888889,43.60185,0,61.58352,,,19.64389,50.09605,0.18,8635.609,0.0001564,0.1332637,20388.06
895,14,0.003,40.277778,44.388889,44.388889,44.444444,44.222222,43.888889,43.60185,0,61.58352,,,19.64686,50.29288,0.18,8635.789,0,0,
896,14,0.003,40.277778,44.388889,44.388889,44.417593,44.19537,43.888889,43.5929,0,61.58352,,,19.64953,50.34719,0.18,8635.969,-0.0089493,-7.625282,
897,14,0.003,40.277778,44.388889,44.388889,44.388889,44.166667,43.888889,43.58333,0,61.58352,,,19.64461,50.09438,0.18,8636.149,-0.0095711,-8.155087,
898,14,0.003,40.277778,44.388889,44.388889,44.388889,44.166667,43.888889,43.58333,0,61.58352,,,19.65594,50.58854,0.18,8636.329,0,0,
899,14,0.003,40.277778,44.388889,44.388889,44.388889,44.193519,43.888889,43.58781,0,61.58352,,,19.6172,50.10843,0.18,8636.509,0.0044785,3.815891,20391.88
900,15,0.003,40.277778,44.388889,44.388889,44.388889,44.167593,43.888889,43.58349,0,61.58352,,,19.62801,50.5141,0.18,8636.689,-0.0043221,-3.682627,
901,15,0.003,40.277778,44.334259,44.388889,44.388889,44.166667,43.888889,43.57423,0,61.58352,,,19.63756,50.1589,0.18,8636.869,-0.0092583,-7.888559,
902,15,0.003,40.277778,44.333333,44.388889,44.388889,44.166667,43.888889,43.57407,0,61.58352,,,19.59765,50.35406,0.18,8637.049,-0.0001564,-0.1332637,
903,15,0.003,40.277778,44.333333,44.388889,44.388889,44.166667,43.888889,43.57407,0,61.58352,,,19.54449,50.58879,0.18,8637.229,0,0,
904,15,0.003,40.277778,44.333333,44.388889,44.388889,44.166667,43.888889,43.57407,0,61.58352,,,19.54673,50.2058,0.18,8637.409,0,0,
905,15,0.003,40.250926,44.333333,44.388889,44.362037,44.166667,43.862037,43.56065,0,61.58352,,,19.53795,50.6795,0.18,8637.589,-0.0134239,-11.43792,
906,15,0.003,40.222222,44.333333,44.388889,44.333333,44.166667,43.833333,43.5463,0,61.58352,,,19.62286,49.9183,0.18,8637.769,-0.0143547,-12.231,
907,15,0.003,40.222222,44.333333,44.388889,44.333333,44.112037,43.833333,43.53719,0,61.58352,,,19.68202,50.31278,0.18,8637.949,-0.0091057,-7.758545,
908,15,0.003,40.222222,44.333333,44.334259,44.333333,44.137963,43.833333,43.53241,0,61.58352,,,19.6351,50.13834,0.18,8638.129,-0.0047836,-4.075918,
909,15,0.003,40.222222,44.333333,44.333333,44.333333,44.112037,43.833333,43.52793,0,61.58352,,,19.61637,50.2511,0.18,8638.309,-0.0044746,-3.812641,
910,15,0.003,40.222222,44.333333,44.333333,44.333333,44.138889,43.833333,43.53241,0,61.58352,,,19.59867,50.51641,0.18,8638.489,0.0044746,3.812641,20395.69
911,15,0.003,40.222222,44.306481,44.333333,44.333333,44.111111,43.833333,43.5233,0,61.58352,,,19.59458,50.08023,0.18,8638.669,-0.0091019,-7.755295,
912,15,0.003,40.222222,44.277778,44.333333,44.333333,44.111111,43.833333,43.51852,0,61.58352,,,19.64609,50.47969,0.18,8638.849,-0.0047836,-4.075918,
913,15,0.003,40.222222,44.277778,44.333333,44.333333,44.111111,43.833333,43.51852,0,61.58352,,,19.63194,50.02673,0.18,8639.029,0,0,
914,15,0.003,40.222222,44.277778,44.333333,44.333333,44.111111,43.833333,43.51852,0,61.58352,,,19.62424,50.42886,0.18,8639.209,0,0,
915,15,0.003,40.222222,44.277778,44.333333,44.333333,44.111111,43.833333,43.51852,0,61.58352,,,19.60779,50.18669,0.18,8639.389,0,0,
916,15,0.003,40.222222,44.277778,44.333333,44.333333,44.111111,43.833333,43.51852,0,61.58352,,,19.6089,50.2579,0.18,8639.569,0,0,
917,15,0.003,40.222222,44.277778,44.333333,44.333333,44.111111,43.833333,43.51852,0,61.58352,,,19.66656,50.31462,0.18,8639.749,0,0,
918,15,0.003,40.194444,44.277778,44.278704,44.333333,44.111111,43.833333,43.50478,0,61.58352,,,19.60731,50.10818,0.18,8639.929,-0.0137367,-11.70445,
919,15,0.003,40.167593,44.277778,44.277778,44.333333,44.111111,43.833333,43.50015,0,61.58352,,,19.58395,50.64702,0.18,8640.109,-0.004631,-3.945904,
920,15,0.003,40.166667,44.277778,44.277778,44.278704,44.111111,43.833333,43.49089,0,61.58352,,,19.5801,50.11314,0.18,8640.289,-0.0092583,-7.888559,
921,15,0.003,40.166667,44.277778,44.277778,44.277778,44.111111,43.833333,43.49074,0,61.58352,,,19.59299,50.57252,0.18,8640.469,-0.0001526,-0.1300133,
922,15,0.003,40.166667,44.277778,44.277778,44.277778,44.111111,43.805556,43.48611,0,61.58352,,,19.62968,50.15973,0.18,8640.649,-0.004631,-3.945904,
923,15,0.003,40.166667,44.277778,44.277778,44.277778,44.111111,43.833333,43.49074,0,61.58352,,,19.57911,50.37551,0.18,8640.829,0.004631,3.945904,20399.64
924,15,0.003,40.166667,44.277778,44.277778,44.277778,44.084259,43.805556,43.48164,0,61.58352,,,19.53845,50.6665,0.18,8641.009,-0.0091057,-7.758545,
925,15,0.003,40.166667,44.277778,44.277778,44.277778,44.055556,43.805556,43.47685,0,61.58352,,,19.56101,50.21579,0.18,8641.189,-0.0047836,-4.075918,
926,15,0.003,40.166667,44.277778,44.277778,44.277778,44.055556,43.778704,43.47238,0,61.58352,,,19.58042,50.63895,0.18,8641.369,-0.0044746,-3.812641,
927,15,0.003,40.166667,44.223148,44.277778,44.277778,44.055556,43.777778,43.46312,0,61.58352,,,19.55453,50.21822,0.18,8641.549,-0.0092621,-7.891809,
928,15,0.003,40.166667,44.222222,44.277778,44.277778,44.055556,43.777778,43.46296,0,61.58352,,,19.59942,50.54189,0.18,8641.729,-0.0001526,-0.1300133,
929,15,0.003,40.166667,44.222222,44.277778,44.277778,44.055556,43.777778,43.46296,0,61.58352,,,19.54751,50.36742,0.18,8641.909,0,0,
930,15,0.003,40.166667,44.222222,44.277778,44.277778,44.055556,43.777778,43.46296,0,61.58352,,,19.55299,50.3954,0.18,8642.089,0,0,
931,15,0.003,40.166667,44.222222,44.277778,44.277778,44.055556,43.777778,43.46296,0,61.58352,,,19.58127,50.50136,0.18,8642.269,0,0,
932,15,0.003,40.166667,44.222222,44.277778,44.277778,44.055556,43.777778,43.46296,0,61.58352,,,19.60865,50.13477,0.18,8642.449,0,0,
933,15,0.003,40.166667,44.222222,44.277778,44.277778,44.055556,43.777778,43.46296,0,61.58352,,,19.70626,50.38628,0.18,8642.629,0,0,
934,15,0.003,40.166667,44.222222,44.277778,44.277778,44.055556,43.777778,43.46296,0,61.58352,,,19.63398,50.07353,0.18,8642.809,0,0,
935,15,0.003,40.138889,44.222222,44.25,44.25,44.055556,43.777778,43.44907,0,61.58352,,,19.59399,50.66825,0.18,8642.989,-0.0138893,-11.83446,
936,15,0.003,40.111111,44.194444,44.222222,44.222222,44.055556,43.777778,43.43056,0,61.58352,,,19.57347,50.39751,0.18,8643.169,-0.0185165,-15.77712,
937,15,0.003,40.111111,44.166667,44.222222,44.222222,44,43.777778,43.41667,0,61.58352,,,19.59139,50.44503,0.18,8643.349,-0.0138893,-11.83446,
938,15,0.003,40.111111,44.194444,44.222222,44.222222,44.027778,43.777778,43.42593,0,61.58352,,,19.58246,50.66167,0.18,8643.529,0.0092583,7.888559,20407.53
