minutes,hours,Power_kW,T_Tank_6,T_Tank_5,T_Tank_4,T_Tank_3,T_Tank_2,T_Tank_1,T_Tank_ave,flow_out_gpm,flow_out_tot,T_In_water,T_Out_water,T_Plenum_In,RH_In,dEin,E_in_tot,dT_Tank_ave,dEout,E_out_tot
-63,-1,3.854834,46.955556,46.923148,46.408333,46.511111,46.297222,46.175,46.54506,0,,,,19.65874,50.15061,231.29,,,,
-62,-1,3.92227,46.813889,47.85,47.232407,47.375926,47.068519,46.865741,47.20108,0,,,,19.60736,49.94321,235.3362,,0.6560173,558.9631,
-61,-1,3.990865,46.82037,48.843519,48.063889,48.239815,47.82037,47.598148,47.89769,0,,,,19.57643,50.16255,239.4519,,0.6966057,593.5466,
-60,-1,4.062315,46.955556,49.85,48.864815,49.052778,48.593519,48.305556,48.6037,0,,,,19.58833,50.45982,243.7389,,0.7060165,601.5652,
-59,0,1.919152,47.184259,50.712963,49.567593,49.644444,49.322222,48.980556,49.23534,0,,,,19.63869,49.93068,115.1491,,0.6316376,538.1902,
-58,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.68804,50.37202,0.18,,0.0887337,75.606,
-57,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.74448,49.89139,0.18,,0,0,
-56,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.75151,49.81944,0.18,,0,0,
-55,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.74725,50.18495,0.18,,0,0,
-54,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.79551,49.43131,0.18,,0,0,
-53,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.82824,49.87292,0.18,,0,0,
-52,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.82105,49.48191,0.18,,0,0,
-51,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.67063,49.84198,0.18,,0,0,
-50,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.62931,50.18432,0.18,,0,0,
-49,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.74398,49.92344,0.18,,0,0,
-48,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.65987,50.48915,0.18,,0,0,
-47,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.65124,50.00746,0.18,,0,0,
-46,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.68493,50.46637,0.18,,0,0,
-45,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.66323,50.17608,0.18,,0,0,
-44,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.6067,50.30098,0.18,,0,0,
-43,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.62985,50.53547,0.18,,0,0,
-42,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.61117,50.06462,0.18,,0,0,
-41,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.6664,50.39271,0.18,,0,0,
-40,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.68792,49.80864,0.18,,0,0,
-39,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.59324,50.37446,0.18,,0,0,
-38,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.59798,50.13097,0.18,,0,0,
-37,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.61816,50.02638,0.18,,0,0,
-36,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.56223,50.49572,0.18,,0,0,
-35,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.5939,49.80743,0.18,,0,0,
-34,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.56526,50.48234,0.18,,0,0,
-33,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.60489,50.01587,0.18,,0,0,
-32,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.65926,50.04134,0.18,,0,0,
-31,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.57822,50.24047,0.18,,0,0,
-30,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.5584,50.23392,0.18,,0,0,
-29,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.57302,50.71651,0.18,,0,0,
-28,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.60914,49.9881,0.18,,0,0,
-27,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.59021,50.50776,0.18,,0,0,
-26,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.63582,50.27145,0.18,,0,0,
-25,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.6588,50.05956,0.18,,0,0,
-24,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.63483,50.6424,0.18,,0,0,
-23,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.63028,49.95193,0.18,,0,0,
-22,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.64587,50.38263,0.18,,0,0,
-21,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.69798,50.08336,0.18,,0,0,
-20,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.6868,50.09465,0.18,,0,0,
-19,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.65367,50.14692,0.18,,0,0,
-18,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.6594,50.16768,0.18,,0,0,
-17,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.62782,50.21117,0.18,,0,0,
-16,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.65599,50.16643,0.18,,0,0,
-15,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.66196,50.20512,0.18,,0,0,
-14,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.62447,50.23963,0.18,,0,0,
-13,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.62484,50.24946,0.18,,0,0,
-12,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.63178,50.25,0.18,,0,0,
-11,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.61279,50.26267,0.18,,0,0,
-10,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.63878,50.24922,0.18,,0,0,
-9,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.60365,50.23652,0.18,,0,0,
-8,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.60567,50.27104,0.18,,0,0,
-7,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.64119,50.28032,0.18,,0,0,
-6,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.62263,50.26708,0.18,,0,0,
-5,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.62804,50.27398,0.18,,0,0,
-4,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.60797,50.33313,0.18,,0,0,
-3,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.55057,50.29057,0.18,,0,0,
-2,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.58202,50.4264,0.18,,0,0,
-1,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,,,,19.61164,50.48647,0.18,,0,0,
0,0,0.003,47.222222,50.833333,49.666667,49.722222,49.444444,49.055556,49.32407,0,0,,,19.5993,50.08802,0.18,0.18,0,0,
1,0,0.003,47.264815,50.940741,49.750926,49.853704,49.527778,49.014815,49.39213,1.3349102,1.33491,14.305556,49.170798,19.60175,50.71357,0.18,0.36,0.0680542,57.98595,57.98595
2,0,0.003,47.637037,50.137037,49.953704,50.060185,49.721296,48.587963,49.34954,2.8913854,4.226295,14.305556,49.170798,19.62689,50.09002,0.18,0.54,-0.0425911,-36.28997,
3,0,0.003,48.082407,48.441667,48.382407,48.352778,48.465741,47.273148,48.16636,3.0124772,7.238773,14.32037,47.421526,19.65471,50.31499,0.18,0.72,-1.183178,-1008.133,
4,0,0.003,48.263889,46.62037,46.323148,47.075926,46.550926,45.890741,46.7875,3.0023251,10.2411,14.319444,45.80532,19.69714,50.20014,0.18,0.9,-1.37886,-1174.865,
5,0,0.003,48.176852,45.155556,44.915741,45.264815,44.915741,44.117593,45.42438,3.0111803,13.25228,14.30463,44.20852,19.69673,49.92756,0.18,1.08,-1.363117,-1161.451,
6,0,0.003,47.930556,43.741667,43.608333,43.77963,43.549074,42.615741,44.20417,3.0010218,16.2533,14.338889,42.684722,19.61534,50.32524,0.18,1.26,-1.220215,-1039.691,
7,0,3.300191,47.585185,42.369444,42.310185,42.588889,42.603704,42.136111,43.26559,3.0069499,19.26025,14.34537,41.390094,19.51465,50.31947,198.0115,199.2715,-0.9385796,-799.7217,
8,0,3.372617,47.17963,41.887963,41.937963,41.973148,41.927778,41.407407,42.71898,3.0063591,22.26661,14.325,40.73123,19.54581,50.34332,202.357,401.6285,-0.5466042,-465.737,
9,0,3.352964,46.748148,41.1,41.117593,41.35463,41.334259,41.206481,42.14352,3.0017903,25.2684,14.30463,40.183254,19.54822,50.55244,201.1778,602.8063,-0.5754623,-490.3258,
10,0,3.326503,46.283333,40.566667,40.614815,40.847222,40.864815,40.22037,41.5662,1.8039873,27.07239,14.280556,39.641746,19.56302,50.06061,199.5901,802.3965,-0.5773163,-491.9054,
11,0,3.402565,45.757407,40.469444,40.302778,40.527778,40.506481,40.15463,41.28642,0,27.07239,,,19.56408,50.64036,204.1539,1006.55,-0.2797852,-238.3924,
12,0,3.478852,45.340741,41.316667,41.014815,41.262963,40.988889,41.098148,41.83704,0,27.07239,,,19.53214,50.18835,208.7311,1215.281,0.5506172,469.1563,527.1423
13,0,3.534057,44.977778,42.289815,41.901852,42.205556,41.871296,41.874074,42.52006,0,27.07239,,,19.53467,50.49878,212.0434,1427.325,0.6830254,581.9754,1109.118
14,0,3.597554,44.699074,43.288889,42.762963,42.932407,42.548148,42.627778,43.14321,0,27.07239,,,19.64184,50.35159,215.8532,1643.178,0.6231499,530.9582,1640.076
15,0,3.663458,44.52963,44.316667,43.815741,43.930556,43.538889,43.266667,43.89969,0,27.07239,,,19.60704,50.12735,219.8075,1862.986,0.7564812,644.5638,2284.64
16,0,3.73328,44.44537,45.288889,44.516667,44.67963,44.427778,44.014815,44.56219,0,27.07239,,,19.58536,50.27791,223.9968,2086.982,0.6624985,564.4854,2849.125
17,0,3.797524,44.525926,46.343519,45.455556,45.568519,45.211111,44.82037,45.32084,0,27.07239,,,19.54679,50.639,227.8515,2314.834,0.7586441,646.4068,3495.532
18,0,3.86689,44.718519,47.399074,46.347222,46.375926,46.067593,45.652778,46.09352,0,27.07239,,,19.54845,50.07288,232.0134,2546.847,0.7726822,658.368,4153.9
19,0,3.937064,45.022222,48.34537,47.098148,47.290741,47.012963,46.430556,46.86666,0,27.07239,,,19.54475,50.65976,236.2238,2783.071,0.7731476,658.7645,4812.665
20,0,4.005894,45.437037,49.398148,48.09537,48.206481,47.819444,47.237037,47.69892,0,27.07239,,,19.53614,50.22007,240.3537,3023.425,0.8322563,709.1285,5521.793
21,0,4.075016,45.908333,50.482407,48.874074,49.013889,48.625926,48.124074,48.50478,0,27.07239,,,19.49617,50.51054,244.501,3267.926,0.8058624,686.6394,6208.432
22,0,3.169751,46.44537,51.491667,49.65,49.80463,49.387037,48.768519,49.25787,0,27.07239,,,19.52033,50.5339,190.185,3458.111,0.7530861,641.671,6850.104
23,0,0.003,47.100926,52.078704,50.325926,50.300926,49.857407,48.480556,49.69074,0,27.07239,,,19.57876,50.03062,0.18,3458.291,0.4328728,368.8316,7218.935
24,0,0.003,47.623148,52.092593,50.343519,50.22963,49.79537,48.396296,49.74676,0,27.07239,,,19.58561,50.35433,0.18,3458.471,0.056015,47.72789,7266.663
25,0,0.003,48.27963,52.111111,50.333333,50.188889,49.777778,48.323148,49.83565,0,27.07239,,,19.53509,50.77378,0.18,3458.651,0.0888901,75.73927,7342.402
26,0,0.003,48.858333,52.140741,50.333333,50.187963,49.777778,48.297222,49.93256,0,27.07239,,,19.52226,50.4321,0.18,3458.831,0.0969124,82.57471,7424.977
27,0,0.003,49.336111,52.166667,50.333333,50.166667,49.777778,48.277778,50.00972,0,27.07239,,,19.54082,50.38312,0.18,3459.011,0.0771637,65.74774,7490.725
28,0,0.003,49.712963,52.166667,50.333333,50.146296,49.777778,48.239815,50.06281,0,27.07239,,,19.55367,50.61064,0.18,3459.191,0.0530853,45.23164,7535.956
29,0,0.003,50.015741,52.166667,50.333333,50.111111,49.726852,48.222222,50.09599,0,27.07239,,,19.55555,50.1342,0.18,3459.371,0.0331802,28.2714,7564.228
30,0,0.003,50.251852,52.168519,50.333333,50.111111,49.722222,48.183333,50.1284,0,27.07239,,,19.57726,50.68644,0.18,3459.551,0.0324059,27.61158,7591.839
31,0,0.003,50.438889,52.212037,50.300926,50.109259,49.69537,48.166667,50.15386,0.37899702,27.45138,13.982407,48.29108,19.56321,50.21792,0.18,3459.731,0.0254631,21.69597,7613.535
32,0,0.003,50.575926,51.438889,50.277778,50.111111,49.672222,48.196296,50.04537,0.94744504,28.39883,13.982407,48.29108,19.62365,50.31933,0.18,3459.911,-0.1084862,-92.43623,
33,0,0.003,50.657407,50.073148,50.049074,49.963889,49.605556,48.222222,49.76188,0.63037963,29.02921,14,48.675494,19.59894,50.56297,0.18,3460.091,-0.2834892,-241.5485,
34,0,0.003,50.711111,49.592593,49.59537,49.599074,49.253704,48.099074,49.47515,0,29.02921,,,19.54717,50.27588,0.18,3460.271,-0.2867279,-244.308,
35,0,0.003,50.722222,49.396296,49.357407,49.287037,48.839815,48.139815,49.29043,0,29.02921,,,19.63558,50.59587,0.18,3460.451,-0.1847229,-157.3941,
36,0,0.003,50.722222,49.388889,49.337037,49.222222,48.896296,48.068519,49.27253,0,29.02921,,,19.61194,50.09477,0.18,3460.631,-0.0179024,-15.25381,
37,0,0.003,50.666667,49.428704,49.386111,49.222222,48.868519,48.058333,49.27176,0,29.02921,,,19.63564,50.4687,0.18,3460.811,-0.0007706,-0.6565673,
38,0,0.003,50.635185,49.444444,49.333333,49.222222,48.833333,48.055556,49.25401,0,29.02921,,,19.56255,50.53761,0.18,3460.991,-0.017746,-15.12055,
39,0,0.003,50.598148,49.444444,49.333333,49.222222,48.832407,48.019444,49.24166,0,29.02921,,,19.62294,50.23672,0.18,3461.171,-0.0123482,-10.52133,
40,0,0.003,50.532407,49.444444,49.333333,49.222222,48.816667,47.994444,49.22392,0,29.02921,,,19.65034,50.26048,0.18,3461.351,-0.017746,-15.12055,
41,0,0.003,50.47963,49.444444,49.333333,49.222222,48.781481,47.934259,49.19923,0.38995912,29.41917,13.966667,47.848448,19.60142,50.29996,0.18,3461.531,-0.0246887,-21.03616,
42,0,0.003,50.414815,49.259259,49.283333,49.197222,48.777778,47.863889,49.13272,0.5368643,29.95603,13.966667,47.848448,19.62414,50.27897,0.18,3461.711,-0.0665131,-56.67281,
43,0,0.003,50.307407,48.922222,48.896296,48.839815,48.452778,47.588889,48.83457,0,29.95603,,,19.60675,50.32307,0.18,3461.891,-0.2981491,-254.0396,
44,0,0.003,50.168519,48.806481,48.750926,48.696296,48.19537,47.418519,48.67268,0,29.95603,,,19.57737,50.49006,0.18,3462.071,-0.1618843,-137.9344,
45,0,0.003,50.030556,48.80463,48.722222,48.666667,48.222222,47.307407,48.62562,0,29.95603,,,19.56429,50.2228,0.18,3462.251,-0.0470657,-40.10261,
46,0,0.003,49.918519,48.833333,48.776852,48.666667,48.222222,47.141667,48.59321,0,29.95603,,,19.58246,50.66514,0.18,3462.431,-0.0324097,-27.61483,
47,0,0.003,49.752778,48.833333,48.750926,48.639815,48.222222,47.02963,48.53812,0,29.95603,,,19.58626,50.37115,0.18,3462.611,-0.0550919,-46.94131,
48,0,0.003,49.613889,48.833333,48.722222,48.611111,48.222222,46.918519,48.48688,0,29.95603,,,19.57969,50.44608,0.18,3462.791,-0.0512352,-43.65522,
49,0,0.003,49.447222,48.778704,48.722222,48.611111,48.19537,46.807407,48.42701,0,29.95603,,,19.56703,50.74349,0.18,3462.971,-0.0598755,-51.01723,
50,0,0.003,49.307407,48.777778,48.722222,48.611111,48.166667,46.750926,48.38935,0,29.95603,,,19.57316,50.21729,0.18,3463.151,-0.0376549,-32.08404,
51,0,0.003,49.169444,48.777778,48.722222,48.611111,48.166667,46.640741,48.34799,0,29.95603,,,19.5717,50.79847,0.18,3463.331,-0.0413589,-35.24011,
52,0,0.003,49.002778,48.777778,48.722222,48.611111,48.166667,46.584259,48.3108,0,29.95603,,,19.56807,50.31427,0.18,3463.511,-0.0371895,-31.6875,
53,0,0.003,48.862963,48.777778,48.722222,48.611111,48.166667,46.474074,48.26913,0,29.95603,,,19.60841,50.48457,0.18,3463.691,-0.0416679,-35.50339,
54,0,0.003,48.725,48.777778,48.722222,48.611111,48.166667,46.417593,48.23673,0,29.95603,,,19.60106,50.23516,0.18,3463.871,-0.0324059,-27.61158,
55,0,0.003,48.585185,48.777778,48.722222,48.611111,48.166667,46.362037,48.20417,0,29.95603,,,19.56749,50.39531,0.18,3464.051,-0.0325623,-27.74484,
56,0,0.003,48.419444,48.777778,48.722222,48.611111,48.166667,46.278704,48.16265,0,29.95603,,,19.56725,50.44325,0.18,3464.231,-0.0415115,-35.37012,
57,0,0.003,48.307407,48.777778,48.69537,48.584259,48.139815,46.196296,48.11682,0,29.95603,,,19.56205,50.19107,0.18,3464.411,-0.0458336,-39.05275,
58,0,0.003,48.141667,48.750926,48.666667,48.555556,48.111111,46.139815,48.06096,0,29.95603,,,19.59038,50.6716,0.18,3464.591,-0.0558662,-47.60113,
59,0,0.003,48.057407,48.776852,48.666667,48.555556,48.111111,46.111111,48.04645,0,29.95603,,,19.5637,50.15359,0.18,3464.771,-0.0145035,-12.35777,
60,1,0.003,47.973148,48.777778,48.721296,48.555556,48.111111,46.056481,48.03256,0,29.95603,,,19.54452,50.7482,0.18,3464.951,-0.0138893,-11.83446,
61,1,0.003,47.808333,48.777778,48.667593,48.555556,48.111111,46.028704,47.99151,0,29.95603,,,19.54594,50.63591,0.18,3465.131,-0.04105,-34.97684,
62,1,0.003,47.696296,48.777778,48.666667,48.555556,48.111111,46,47.9679,0,29.95603,,,19.57418,50.45908,0.18,3465.311,-0.0236092,-20.11631,
63,1,0.003,47.612963,48.777778,48.666667,48.555556,48.111111,45.94537,47.94491,0,29.95603,,,19.52854,50.94839,0.18,3465.491,-0.022995,-19.59301,
64,1,0.003,47.528704,48.777778,48.666667,48.555556,48.111111,45.944444,47.93071,0,29.95603,,,19.62303,50.38402,0.18,3465.671,-0.0141983,-12.09774,
65,1,0.003,47.390741,48.777778,48.666667,48.555556,48.111111,45.999074,47.91682,0,29.95603,,,19.63002,50.5002,0.18,3465.851,-0.0138893,-11.83446,
66,1,0.003,47.307407,48.777778,48.666667,48.555556,48.111111,46,47.90309,0,29.95603,,,19.63767,50.01459,0.18,3466.031,-0.0137329,-11.7012,
67,1,0.003,47.196296,48.777778,48.666667,48.555556,48.111111,46,47.88457,0,29.95603,,,19.62152,50.5777,0.18,3466.211,-0.0185204,-15.78037,
68,1,0.003,47.085185,48.750926,48.639815,48.528704,48.084259,46.053704,47.8571,0,29.95603,,,19.58905,50.14792,0.18,3466.391,-0.0274696,-23.40565,
69,1,0.003,47.000926,48.722222,48.665741,48.5,48.055556,46.084259,47.83812,0,29.95603,,,19.57077,50.40108,0.18,3466.571,-0.0189819,-16.17366,
70,1,0.003,46.918519,48.722222,48.612037,48.5,48.055556,46.055556,47.81065,0,29.95603,,,19.62361,50.48282,0.18,3466.751,-0.0274658,-23.4024,
71,1,0.003,46.862037,48.722222,48.665741,48.5,48.055556,46.055556,47.81018,0,29.95603,,,19.63958,50.35571,0.18,3466.931,-0.0004654,-0.3965406,
72,1,0.003,46.778704,48.722222,48.612037,48.5,48.055556,46.028704,47.78287,0,29.95603,,,19.62903,50.03669,0.18,3467.111,-0.0273132,-23.27239,
73,1,0.003,46.696296,48.722222,48.637963,48.5,48.055556,46,47.76867,0,29.95603,,,19.59819,50.64337,0.18,3467.291,-0.0141983,-12.09774,
74,1,0.003,46.639815,48.722222,48.666667,48.5,48.055556,46,47.76404,0,29.95603,,,19.60539,50.06907,0.18,3467.471,-0.004631,-3.945904,
75,1,0.003,46.556481,48.722222,48.666667,48.5,48.055556,46,47.75015,0,29.95603,,,19.62292,50.47334,0.18,3467.651,-0.0138893,-11.83446,
76,1,0.003,46.474074,48.722222,48.612037,48.5,48.028704,45.94537,47.71373,0,29.95603,,,19.63052,50.41587,0.18,3467.831,-0.0364189,-31.03093,
77,1,0.003,46.417593,48.722222,48.665741,48.5,48.05463,45.944444,47.71744,0,29.95603,,,19.58169,50.70411,0.18,3468.011,0.0037041,3.156074,7616.691
78,1,0.003,46.362037,48.722222,48.666667,48.5,48.055556,45.944444,47.70849,0,29.95603,,,19.60288,50.05815,0.18,3468.191,-0.0089493,-7.625282,
79,1,0.003,46.278704,48.722222,48.612037,48.5,48.000926,45.889815,47.66728,0,29.95603,,,19.63495,50.46323,0.18,3468.371,-0.0412064,-35.1101,
80,1,0.003,46.196296,48.722222,48.611111,48.473148,48,45.862037,47.64413,0,29.95603,,,19.63844,50.26289,0.18,3468.551,-0.0231476,-19.72302,
81,1,0.003,46.139815,48.722222,48.611111,48.444444,48,45.833333,47.62515,0,29.95603,,,19.67434,50.12859,0.18,3468.731,-0.0189819,-16.17366,
82,1,0.003,46.084259,48.722222,48.611111,48.444444,48,45.833333,47.61589,0,29.95603,,,19.70418,50.44371,0.18,3468.911,-0.0092583,-7.888559,
83,1,0.003,45.974074,48.722222,48.611111,48.499074,48,45.833333,47.60664,0,29.95603,,,19.7017,49.81873,0.18,3469.091,-0.0092583,-7.888559,
84,1,0.003,45.944444,48.722222,48.611111,48.5,48,45.806481,47.59738,0,29.95603,,,19.71004,50.08464,0.18,3469.271,-0.0092583,-7.888559,
85,1,0.003,45.862963,48.722222,48.611111,48.44537,48,45.777778,47.56991,0,29.95603,,,19.70932,50.09821,0.18,3469.451,-0.0274696,-23.40565,
86,1,0.003,45.833333,48.722222,48.584259,48.444444,48,45.777778,47.56034,0,29.95603,,,19.65461,50.12472,0.18,3469.631,-0.0095673,-8.151835,
87,1,0.003,45.778704,48.722222,48.583333,48.444444,47.973148,45.777778,47.5466,0,29.95603,,,19.65117,50.19283,0.18,3469.811,-0.0137367,-11.70445,
88,1,0.003,45.723148,48.722222,48.582407,48.444444,47.971296,45.777778,47.53688,0,29.95603,,,19.64944,50.23387,0.18,3469.991,-0.0097198,-8.281849,
89,1,0.003,45.667593,48.722222,48.611111,48.444444,48,45.777778,47.53719,0,29.95603,,,19.63173,50.25365,0.18,3470.171,0.0003052,0.2600267,7616.951
90,1,0.003,45.639815,48.722222,48.556481,48.444444,47.94537,45.723148,47.50525,0,29.95603,,,19.60001,50.26635,0.18,3470.351,-0.0319443,-27.21829,
91,1,0.003,45.584259,48.69537,48.555556,48.444444,47.944444,45.722222,47.49105,0,29.95603,,,19.62302,50.27434,0.18,3470.531,-0.0141945,-12.09449,
92,1,0.003,45.528704,48.666667,48.555556,48.444444,47.944444,45.722222,47.47701,0,29.95603,,,19.62091,50.26947,0.18,3470.711,-0.0140457,-11.96773,
93,1,0.003,45.5,48.666667,48.555556,48.444444,47.944444,45.722222,47.47222,0,29.95603,,,19.62107,50.2838,0.18,3470.891,-0.0047836,-4.075918,
94,1,0.003,45.418519,48.666667,48.555556,48.444444,47.944444,45.69537,47.45417,0,29.95603,,,19.59702,50.29636,0.18,3471.071,-0.018055,-15.38383,
95,1,0.003,45.362037,48.666667,48.555556,48.444444,47.944444,45.666667,47.43997,0,29.95603,,,19.6271,50.30492,0.18,3471.251,-0.0141983,-12.09774,
96,1,0.003,45.333333,48.666667,48.555556,48.389815,47.944444,45.666667,47.42608,0,29.95603,,,19.60866,50.27444,0.18,3471.431,-0.0138893,-11.83446,
97,1,0.003,45.277778,48.666667,48.555556,48.388889,47.944444,45.666667,47.41667,0,29.95603,,,19.62557,50.29803,0.18,3471.611,-0.0094109,-8.018572,
98,1,0.003,45.222222,48.666667,48.555556,48.388889,47.944444,45.666667,47.40741,0,29.95603,,,19.70289,50.16577,0.18,3471.791,-0.0092621,-7.891809,
99,1,0.003,45.185185,48.663889,48.555556,48.388889,47.943519,45.665741,47.40046,0,29.95603,,,19.75312,49.69107,0.18,3471.971,-0.0069427,-5.915606,
100,1,0.003,45.137963,48.659259,48.555556,48.388889,47.941667,45.662037,47.3909,0,29.95603,,,19.75846,49.81615,0.18,3472.151,-0.0095673,-8.151835,
101,1,0.003,45.086111,48.655556,48.555556,48.388889,47.944444,45.666667,47.38287,0.65925425,30.61529,14.055556,47.074074,19.69528,49.51677,0.18,3472.331,-0.0080261,-6.838701,
102,1,0.003,45.055556,48.388889,48.47963,48.375926,47.922222,45.738889,47.32685,1.7165944,32.33188,14.055556,47.074074,19.66052,50.23589,0.18,3472.511,-0.0560188,-47.73114,
103,1,0.003,45.008333,47.559259,47.574074,47.8,47.248148,45.511111,46.78349,1.7083723,34.04025,14.04537,46.701672,19.66529,49.80335,0.18,3472.691,-0.5433617,-462.9742,
104,1,0.003,44.922222,46.397222,46.328704,46.697222,46.034259,44.494444,45.81235,1.7090602,35.74931,13.989815,45.72585,19.62836,50.07343,0.18,3472.871,-0.9711418,-827.4666,
105,1,0.003,44.801852,45.360185,45.339815,45.642593,45.333333,44.040741,45.08642,1.7091726,37.45848,13.967593,44.908969,19.57531,50.356,0.18,3473.051,-0.7259293,-618.5319,
106,1,0.003,44.631481,44.434259,44.334259,44.773148,44.299074,43.692593,44.3608,1.3943032,38.85279,14.012037,44.02463,19.54067,50.09942,0.18,3473.231,-0.7256165,-618.2654,
107,1,0.7479662,44.367593,43.401852,43.147222,43.365741,43.453704,42.565741,43.38364,0,38.85279,,,19.51315,50.56238,44.87797,3518.109,-0.9771614,-832.5956,
108,1,3.604695,44.087963,43.32963,43.247222,43.574074,43.276852,43.508333,43.50401,0,38.85279,,,19.50165,50.22794,216.2817,3734.39,0.1203728,102.5643,7719.516
109,1,3.654515,43.837037,43.906481,43.959259,44.264815,44.15,44.019444,44.02284,0,38.85279,,,19.51923,50.56193,219.2709,3953.661,0.5188255,442.0681,8161.583
110,1,3.713855,43.614815,44.735185,44.655556,44.853704,44.713889,44.848148,44.57022,0,38.85279,,,19.5696,50.28237,222.8313,4176.493,0.5473785,466.3968,8627.98
111,1,3.77571,43.474074,45.65,45.401852,45.567593,45.430556,45.461111,45.1642,0,38.85279,,,19.6135,50.14068,226.5426,4403.035,0.5939789,506.1029,9134.083
112,1,3.840714,43.471296,46.678704,46.15463,46.432407,46.12963,46.210185,45.84614,0,38.85279,,,19.64718,50.48491,230.4429,4633.478,0.6819458,581.0555,9715.139
113,1,3.906908,43.608333,47.540741,47.013889,47.180556,46.959259,46.850926,46.52562,0,38.85279,,,19.57751,50.32598,234.4145,4867.893,0.6794739,578.9493,10294.09
114,1,3.975488,43.911111,48.539815,47.928704,48.041667,47.763889,47.544444,47.28827,0,38.85279,,,19.67272,49.96698,238.5293,5106.422,0.7626572,649.8261,10943.91
115,1,4.047102,44.325926,49.455556,48.600926,48.766667,48.485185,48.210185,47.97408,0,38.85279,,,19.7141,49.7926,242.8261,5349.248,0.6858025,584.3417,11528.26
116,1,4.048484,44.77037,50.458333,49.403704,49.515741,49.240741,48.933333,48.72037,0,38.85279,,,19.70343,50.24043,242.909,5592.157,0.7462959,635.8854,12164.14
117,1,0.003,45.296296,51.158333,50.075,50.131481,49.744444,48.730556,49.18935,0,38.85279,,,19.64725,49.83523,0.18,5592.337,0.4689789,399.596,12563.74
118,1,0.003,45.906481,51.249074,50.221296,50.167593,49.750926,48.694444,49.33163,0,38.85279,,,19.68695,50.26198,0.18,5592.517,0.1422844,121.2342,12684.97
119,1,0.003,46.517593,51.277778,50.222222,50.139815,49.722222,48.612037,49.41528,0,38.85279,,,19.62424,50.00477,0.18,5592.697,0.0836449,71.27006,12756.24
120,2,0.003,47.047222,51.277778,50.222222,50.111111,49.722222,48.584259,49.49414,0,38.85279,,,19.68023,50.06864,0.18,5592.877,0.0788574,67.19089,12823.43
121,2,0.003,47.492593,51.277778,50.222222,50.083333,49.667593,48.555556,49.54985,0,38.85279,,,19.65712,50.23773,0.18,5593.057,0.0557098,47.46786,12870.9
122,2,0.003,47.855556,51.30463,50.222222,50.056481,49.666667,48.555556,49.61018,0,38.85279,,,19.6367,49.93073,0.18,5593.237,0.0603371,51.41052,12922.31
123,2,0.003,48.162037,51.333333,50.222222,50.055556,49.666667,48.555556,49.66589,0,38.85279,,,19.67094,50.34094,0.18,5593.417,0.0557098,47.46786,12969.78
124,2,0.003,48.385185,51.333333,50.222222,50.055556,49.612037,48.555556,49.69398,0,38.85279,,,19.70235,49.70395,0.18,5593.597,0.0280876,23.9322,12993.71
125,2,0.003,48.607407,51.333333,50.19537,50.055556,49.611111,48.500926,49.71729,0,38.85279,,,19.74522,50.10678,0.18,5593.777,0.023304,19.85629,13013.57
126,2,0.003,48.748148,51.333333,50.166667,50.000926,49.584259,48.5,49.72222,0,38.85279,,,19.69773,50.05282,0.18,5593.957,0.0049362,4.205931,13017.77
127,2,0.003,48.887037,51.333333,50.166667,50,49.555556,48.473148,49.73596,0,38.85279,,,19.63914,50.0313,0.18,5594.137,0.0137367,11.70445,13029.48
128,2,0.003,48.943519,51.333333,50.166667,50,49.528704,48.444444,49.73611,0,38.85279,,,19.61609,50.48374,0.18,5594.317,0.0001526,0.1300133,13029.61
129,2,0.003,49.025926,51.333333,50.166667,49.973148,49.5,48.444444,49.74059,0,38.85279,,,19.64634,49.81262,0.18,5594.497,0.0044746,3.812641,13033.42
130,2,0.003,49.055556,51.333333,50.166667,49.944444,49.5,48.389815,49.73164,0,38.85279,,,19.68306,50.31349,0.18,5594.677,-0.0089493,-7.625282,
131,2,0.003,49.110185,51.333333,50.166667,49.944444,49.44537,48.388889,49.73148,0,38.85279,,,19.60585,50.03807,0.18,5594.857,-0.0001564,-0.1332637,
132,2,0.003,49.165741,51.333333,50.166667,49.944444,49.444444,48.388889,49.74059,0,38.85279,,,19.62719,50.14872,0.18,5595.037,0.0091057,7.758545,13041.18
133,2,0.003,49.166667,51.387963,50.166667,49.944444,49.444444,48.334259,49.74074,0,38.85279,,,19.65222,50.21038,0.18,5595.217,0.0001564,0.1332637,13041.31
134,2,0.003,49.166667,51.388889,50.166667,49.944444,49.417593,48.306481,49.73179,0,38.85279,,,19.67909,49.85271,0.18,5595.397,-0.0089531,-7.628532,
135,2,0.003,49.166667,51.388889,50.166667,49.944444,49.388889,48.224074,49.71327,0,38.85279,,,19.73733,50.19588,0.18,5595.577,-0.0185165,-15.77712,
136,2,0.003,49.166667,51.388889,50.166667,49.889815,49.388889,48.085185,49.68102,0,38.85279,,,19.71166,49.76673,0.18,5595.757,-0.0322533,-27.48157,
137,2,0.003,49.112037,51.388889,50.166667,49.888889,49.388889,47.947222,49.64877,0,38.85279,,,19.70808,50.26403,0.18,5595.937,-0.0322533,-27.48157,
138,2,0.003,49.111111,51.388889,50.139815,49.888889,49.388889,47.807407,49.62083,0,38.85279,,,19.65665,50.09988,0.18,5596.117,-0.0279312,-23.79894,
139,2,0.003,49.111111,51.388889,50.111111,49.888889,49.362037,47.669444,49.58858,0,38.85279,,,19.5469,50.30706,0.18,5596.297,-0.0322533,-27.48157,
140,2,0.003,49.056481,51.388889,50.111111,49.888889,49.333333,47.52963,49.55139,0,38.85279,,,19.51928,50.64127,0.18,5596.477,-0.0371933,-31.69075,
141,2,0.003,49.055556,51.388889,50.111111,49.888889,49.333333,47.418519,49.53271,0,38.85279,,,19.51864,50.01404,0.18,5596.657,-0.0186729,-15.91038,
142,2,0.003,49.055556,51.388889,50.111111,49.888889,49.333333,47.280556,49.50972,0,38.85279,,,19.53815,50.634,0.18,5596.837,-0.0229912,-19.58976,
143,2,0.003,49.028704,51.388889,50.111111,49.888889,49.333333,47.168519,49.48657,0,38.85279,,,19.56511,50.01505,0.18,5597.017,-0.0231514,-19.72627,
144,2,0.003,49,51.388889,50.111111,49.888889,49.333333,47.056481,49.46312,0,38.85279,,,19.58163,50.26743,0.18,5597.197,-0.0234566,-19.9863,
145,2,0.003,49,51.388889,50.111111,49.888889,49.333333,46.974074,49.44938,0,38.85279,,,19.54448,50.35844,0.18,5597.377,-0.0137329,-11.7012,
146,2,0.003,48.94537,51.388889,50.111111,49.888889,49.333333,46.862963,49.42176,0,38.85279,,,19.5626,49.98841,0.18,5597.557,-0.0276222,-23.53566,
147,2,0.003,48.944444,51.388889,50.111111,49.888889,49.333333,46.751852,49.40309,0,38.85279,,,19.62228,50.37482,0.18,5597.737,-0.0186729,-15.91038,
148,2,0.003,48.944444,51.388889,50.111111,49.862037,49.333333,46.722222,49.39367,0,38.85279,,,19.63345,49.84049,0.18,5597.917,-0.0094147,-8.021822,
149,2,0.003,48.917593,51.388889,50.111111,49.833333,49.333333,46.640741,49.37083,0,38.85279,,,19.63332,50.3487,0.18,5598.097,-0.0228386,-19.45975,
150,2,0.003,48.888889,51.388889,50.111111,49.833333,49.333333,46.611111,49.36111,0,38.85279,,,19.61239,50.2044,0.18,5598.277,-0.0097237,-8.285099,
151,2,0.003,48.862037,51.388889,50.084259,49.833333,49.333333,46.556481,49.34306,0,38.85279,,,19.57534,50.21227,0.18,5598.457,-0.018055,-15.38383,
152,2,0.003,48.806481,51.388889,50.055556,49.833333,49.305556,46.555556,49.32423,0,38.85279,,,19.53684,50.57894,0.18,5598.637,-0.0188255,-16.04039,
153,2,0.003,48.777778,51.388889,50.055556,49.833333,49.306481,46.555556,49.3196,0,38.85279,,,19.54703,50.00614,0.18,5598.817,-0.004631,-3.945904,
154,2,0.003,48.750926,51.388889,50.055556,49.833333,49.277778,46.582407,49.31482,0,38.85279,,,19.56668,50.54893,0.18,5598.997,-0.0047836,-4.075918,
155,2,0.003,48.722222,51.388889,50.055556,49.833333,49.277778,46.611111,49.31482,0,38.85279,,,19.59675,50.01682,0.18,5599.177,0,0,
156,2,0.003,48.69537,51.388889,50.055556,49.833333,49.277778,46.611111,49.31034,0,38.85279,,,19.61886,50.20352,0.18,5599.357,-0.0044746,-3.812641,
157,2,0.003,48.666667,51.388889,50.055556,49.806481,49.277778,46.611111,49.30108,0,38.85279,,,19.6194,50.39894,0.18,5599.537,-0.0092621,-7.891809,
158,2,0.003,48.612037,51.388889,50.055556,49.777778,49.277778,46.611111,49.28719,0,38.85279,,,19.57178,50.01661,0.18,5599.717,-0.0138893,-11.83446,
159,2,0.003,48.584259,51.388889,50.055556,49.777778,49.250926,46.637963,49.28256,0,38.85279,,,19.59068,50.57962,0.18,5599.897,-0.0046272,-3.942654,
160,2,0.003,48.555556,51.362037,50.055556,49.777778,49.222222,46.666667,49.2733,0,38.85279,,,19.6343,49.94218,0.18,5600.077,-0.0092583,-7.888559,
161,2,0.003,48.528704,51.333333,50.055556,49.777778,49.222222,46.666667,49.26404,0,38.85279,,,19.6342,50.37826,0.18,5600.257,-0.0092621,-7.891809,
162,2,0.003,48.5,51.333333,50.055556,49.777778,49.222222,46.612037,49.25015,0,38.85279,,,19.57569,50.42048,0.18,5600.437,-0.0138893,-11.83446,
163,2,0.003,48.44537,51.333333,50.055556,49.777778,49.222222,46.611111,49.24089,0,38.85279,,,19.5835,50.22054,0.18,5600.617,-0.0092583,-7.888559,
164,2,0.003,48.444444,51.333333,50.028704,49.777778,49.222222,46.611111,49.23627,0,38.85279,,,19.5994,50.55614,0.18,5600.797,-0.0046272,-3.942654,
165,2,0.003,48.389815,51.333333,50.027778,49.777778,49.222222,46.584259,49.22253,0,38.85279,,,19.60903,49.97213,0.18,5600.977,-0.0137367,-11.70445,
166,2,0.003,48.334259,51.333333,50,49.777778,49.222222,46.555556,49.20386,0,38.85279,,,19.7062,50.19729,0.18,5601.157,-0.0186729,-15.91038,
167,2,0.003,48.333333,51.333333,50,49.777778,49.222222,46.555556,49.2037,0,38.85279,,,19.72071,49.79467,0.18,5601.337,-0.0001526,-0.1300133,
168,2,0.003,48.278704,51.333333,50,49.777778,49.222222,46.528704,49.19012,0,38.85279,,,19.75626,49.92466,0.18,5601.517,-0.0135803,-11.57119,
169,2,0.003,48.250926,51.333333,50,49.777778,49.222222,46.5,49.18071,0,38.85279,,,19.7095,50.08101,0.18,5601.697,-0.0094147,-8.021822,
170,2,0.003,48.222222,51.333333,50,49.777778,49.222222,46.5,49.17593,0,38.85279,,,19.63474,49.81775,0.18,5601.877,-0.0047836,-4.075918,
171,2,0.003,48.19537,51.333333,50,49.777778,49.222222,46.44537,49.16235,0,38.85279,,,19.65816,50.26416,0.18,5602.057,-0.0135803,-11.57119,
172,2,0.003,48.139815,51.306481,50,49.777778,49.222222,46.444444,49.14846,0,38.85279,,,19.65971,49.74843,0.18,5602.237,-0.0138893,-11.83446,
173,2,0.003,48.111111,51.277778,50,49.777778,49.222222,46.444444,49.13889,0,38.85279,,,19.6708,50.22566,0.18,5602.417,-0.0095673,-8.151835,
174,2,0.003,48.084259,51.277778,50,49.777778,49.222222,46.444444,49.13441,0,38.85279,,,19.67231,50.12363,0.18,5602.597,-0.0044746,-3.812641,
175,2,0.003,48.055556,51.277778,50,49.777778,49.222222,46.417593,49.12515,0,38.85279,,,19.68646,50.0943,0.18,5602.777,-0.0092621,-7.891809,
176,2,0.003,48.000926,51.277778,50,49.777778,49.222222,46.388889,49.11127,0,38.85279,,,19.6982,50.31435,0.18,5602.957,-0.0138855,-11.83121,
177,2,0.003,47.973148,51.277778,50,49.777778,49.222222,46.388889,49.10664,0,38.85279,,,19.684,50.01821,0.18,5603.137,-0.004631,-3.945904,
178,2,0.003,47.944444,51.277778,50,49.777778,49.19537,46.388889,49.09738,0,38.85279,,,19.70426,50.43621,0.18,5603.317,-0.0092583,-7.888559,
179,2,0.003,47.889815,51.277778,50,49.723148,49.166667,46.388889,49.07438,0,38.85279,,,19.6646,50.05568,0.18,5603.497,-0.022995,-19.59301,
180,3,0.003,47.888889,51.277778,50,49.722222,49.166667,46.334259,49.06497,0,38.85279,,,19.69996,50.33386,0.18,5603.677,-0.0094147,-8.021822,
181,3,0.003,47.834259,51.277778,50,49.722222,49.166667,46.333333,49.05571,0,38.85279,,,19.71169,50.06882,0.18,5603.857,-0.0092583,-7.888559,
182,3,0.003,47.833333,51.277778,50,49.722222,49.166667,46.333333,49.05556,0,38.85279,,,19.69427,50.03061,0.18,5604.037,-0.0001526,-0.1300133,
183,3,0.003,47.778704,51.250926,50,49.722222,49.166667,46.333333,49.04198,0,38.85279,,,19.70474,50.3857,0.18,5604.217,-0.0135803,-11.57119,
184,3,0.003,47.750926,51.222222,50,49.722222,49.166667,46.333333,49.03256,0,38.85279,,,19.66509,49.92389,0.18,5604.397,-0.0094147,-8.021822,
185,3,0.003,47.722222,51.222222,50,49.722222,49.166667,46.306481,49.0233,0,38.85279,,,19.6945,50.44979,0.18,5604.577,-0.0092583,-7.888559,
186,3,0.003,47.69537,51.222222,49.973148,49.722222,49.166667,46.277778,49.00957,0,38.85279,,,19.70205,50.01567,0.18,5604.757,-0.0137367,-11.70445,
187,3,0.003,47.666667,51.222222,49.972222,49.722222,49.166667,46.277778,49.00463,0,38.85279,,,19.70175,50.09277,0.18,5604.937,-0.0049362,-4.205931,
188,3,0.003,47.612037,51.222222,49.944444,49.722222,49.166667,46.277778,48.99089,0,38.85279,,,19.6951,50.24273,0.18,5605.117,-0.0137367,-11.70445,
189,3,0.003,47.584259,51.222222,49.944444,49.722222,49.166667,46.277778,48.98627,0,38.85279,,,19.65152,49.94032,0.18,5605.297,-0.0046272,-3.942654,
190,3,0.003,47.555556,51.167593,49.944444,49.722222,49.166667,46.277778,48.97238,0,38.85279,,,19.70115,50.28838,0.18,5605.477,-0.0138893,-11.83446,
191,3,0.003,47.500926,51.166667,49.944444,49.694444,49.166667,46.250926,48.95401,0,38.85279,,,19.67977,49.86696,0.18,5605.657,-0.018364,-15.6471,
192,3,0.003,47.5,51.166667,49.944444,49.722222,49.166667,46.25,48.95833,0,38.85279,,,19.65586,50.20821,0.18,5605.837,0.0043182,3.679377,13044.99
193,3,0.003,47.5,51.166667,49.944444,49.694444,49.166667,46.249074,48.95355,0,38.85279,,,19.66669,50.11355,0.18,5606.017,-0.0047836,-4.075918,
194,3,0.003,47.44537,51.166667,49.944444,49.69537,49.166667,46.277778,48.94938,0,38.85279,,,19.66775,50.0542,0.18,5606.197,-0.0041656,-3.549364,
195,3,0.003,47.417593,51.166667,49.944444,49.666667,49.139815,46.277778,48.93549,0,38.85279,,,19.69465,50.3261,0.18,5606.377,-0.0138893,-11.83446,
196,3,0.003,47.388889,51.166667,49.944444,49.666667,49.111111,46.223148,48.91682,0,38.85279,,,19.66704,49.88523,0.18,5606.557,-0.0186729,-15.91038,
197,3,0.003,47.334259,51.139815,49.944444,49.666667,49.111111,46.222222,48.90309,0,38.85279,,,19.61852,50.42238,0.18,5606.737,-0.0137329,-11.7012,
198,3,0.003,47.333333,51.111111,49.944444,49.666667,49.111111,46.222222,48.89815,0,38.85279,,,19.56369,50.19987,0.18,5606.917,-0.00494,-4.209181,
199,3,0.003,47.306481,51.111111,49.944444,49.666667,49.111111,46.222222,48.89367,0,38.85279,,,19.58917,50.20707,0.18,5607.097,-0.0044746,-3.812641,
200,3,0.003,47.277778,51.111111,49.944444,49.666667,49.111111,46.222222,48.88889,0,38.85279,,,19.67022,50.21585,0.18,5607.277,-0.0047836,-4.075918,
201,3,0.003,47.223148,51.111111,49.944444,49.666667,49.111111,46.222222,48.87978,0,38.85279,,,19.74462,49.73671,0.18,5607.457,-0.0091057,-7.758545,
202,3,0.003,47.222222,51.084259,49.944444,49.666667,49.111111,46.222222,48.87515,0,38.85279,,,19.66951,50.37423,0.18,5607.637,-0.004631,-3.945904,
203,3,0.003,47.19537,51.055556,49.944444,49.666667,49.111111,46.222222,48.86589,0,38.85279,,,19.60394,50.01691,0.18,5607.817,-0.0092583,-7.888559,
204,3,0.003,47.166667,51.055556,49.944444,49.666667,49.111111,46.222222,48.86111,0,38.85279,,,19.61244,50.36904,0.18,5607.997,-0.0047836,-4.075918,
205,3,0.003,47.112037,51.055556,49.944444,49.666667,49.083333,46.19537,48.8429,0,38.85279,,,19.69658,50.00358,0.18,5608.177,-0.0182076,-15.51384,
206,3,0.003,47.111111,51.055556,49.944444,49.666667,49.084259,46.193519,48.84259,0,38.85279,,,19.62439,50.14808,0.18,5608.357,-0.000309,-0.263277,
207,3,0.003,47.056481,51.055556,49.944444,49.638889,49.055556,46.167593,48.81975,0,38.85279,,,19.58163,50.44896,0.18,5608.537,-0.0228424,-19.463,
208,3,0.003,47.055556,51.028704,49.944444,49.612037,49.055556,46.166667,48.81049,0,38.85279,,,19.59478,49.98069,0.18,5608.717,-0.0092583,-7.888559,
209,3,0.003,47.028704,51,49.917593,49.611111,49.055556,46.166667,48.7966,0,38.85279,,,19.61583,50.38932,0.18,5608.897,-0.0138893,-11.83446,
210,3,0.003,47,51,49.888889,49.611111,49.055556,46.166667,48.78704,0,38.85279,,,19.66954,49.90619,0.18,5609.077,-0.0095673,-8.151835,
211,3,0.003,46.973148,51,49.888889,49.611111,49.055556,46.166667,48.78256,0,38.85279,,,19.80045,49.87749,0.18,5609.257,-0.0044746,-3.812641,
212,3,0.003,46.944444,50.973148,49.888889,49.611111,49.055556,46.166667,48.7733,0,38.85279,,,19.73389,50.15104,0.18,5609.437,-0.0092583,-7.888559,
213,3,0.003,46.917593,50.944444,49.888889,49.611111,49.055556,46.166667,48.76404,0,38.85279,,,19.68976,49.92926,0.18,5609.617,-0.0092621,-7.891809,
214,3,0.003,46.888889,50.944444,49.888889,49.611111,49.055556,46.166667,48.75926,0,38.85279,,,19.68483,50.40549,0.18,5609.797,-0.0047836,-4.075918,
215,3,0.003,46.862037,50.944444,49.888889,49.611111,49.055556,46.166667,48.75478,0,38.85279,,,19.63284,49.98956,0.18,5609.977,-0.0044746,-3.812641,
216,3,0.003,46.833333,50.944444,49.888889,49.611111,49.055556,46.166667,48.75,0,38.85279,,,19.65404,50.43336,0.18,5610.157,-0.0047836,-4.075918,
217,3,0.003,46.778704,50.917593,49.888889,49.611111,49.055556,46.166667,48.73642,0,38.85279,,,19.65149,50.12978,0.18,5610.337,-0.0135803,-11.57119,
218,3,0.003,46.777778,50.888889,49.888889,49.611111,49.055556,46.166667,48.73148,0,38.85279,,,19.62234,50.12679,0.18,5610.517,-0.00494,-4.209181,
219,3,0.003,46.777778,50.888889,49.888889,49.611111,49.000926,46.166667,48.72238,0,38.85279,,,19.59374,50.412,0.18,5610.697,-0.0091019,-7.755295,
220,3,0.003,46.723148,50.888889,49.834259,49.611111,49.05463,46.139815,48.70864,0,38.85279,,,19.58562,50.05229,0.18,5610.877,-0.0137367,-11.70445,
221,3,0.003,46.722222,50.888889,49.833333,49.611111,49.028704,46.137963,48.7037,0,38.85279,,,19.6993,50.27215,0.18,5611.057,-0.0049362,-4.205931,
222,3,0.003,46.69537,50.834259,49.833333,49.611111,49,46.139815,48.68565,0,38.85279,,,19.72379,49.80025,0.18,5611.237,-0.018055,-15.38383,
223,3,0.003,46.666667,50.833333,49.833333,49.611111,49,46.138889,48.68056,0,38.85279,,,19.65467,50.23906,0.18,5611.417,-0.0050926,-4.339195,
224,3,0.003,46.666667,50.833333,49.833333,49.611111,49,46.138889,48.68056,0,38.85279,,,19.59684,50.31565,0.18,5611.597,0,0,
225,3,0.003,46.611111,50.805556,49.833333,49.583333,49,46.111111,48.65741,0,38.85279,,,19.62977,50.07637,0.18,5611.777,-0.0231514,-19.72627,
226,3,0.003,46.611111,50.777778,49.833333,49.555556,49,46.111111,48.64815,0,38.85279,,,19.72121,50.28078,0.18,5611.957,-0.0092583,-7.888559,
227,3,0.003,46.555556,50.777778,49.833333,49.555556,49,46.111111,48.63889,0,38.85279,,,19.75089,49.71974,0.18,5612.137,-0.0092583,-7.888559,
228,3,0.003,46.555556,50.777778,49.833333,49.555556,49,46.111111,48.63889,0,38.85279,,,19.6662,50.48868,0.18,5612.317,0,0,
229,3,0.003,46.555556,50.777778,49.833333,49.555556,49,46.111111,48.63889,0,38.85279,,,19.60544,50.19758,0.18,5612.497,0,0,
230,3,0.003,46.5,50.75,49.833333,49.555556,49,46.111111,48.625,0,38.85279,,,19.59456,50.28692,0.18,5612.677,-0.0138893,-11.83446,
231,3,0.003,46.472222,50.722222,49.833333,49.555556,49,46.111111,48.61574,0,38.85279,,,19.60318,50.36263,0.18,5612.857,-0.0092583,-7.888559,
232,3,0.003,46.444444,50.722222,49.833333,49.555556,48.972222,46.111111,48.60648,0,38.85279,,,19.66295,49.88257,0.18,5613.037,-0.0092621,-7.891809,
233,3,0.003,46.444444,50.722222,49.833333,49.555556,49,46.111111,48.61111,0,38.85279,,,19.61116,50.41915,0.18,5613.217,0.004631,3.945904,13048.94
234,3,0.003,46.416667,50.722222,49.833333,49.555556,48.972222,46.111111,48.60185,0,38.85279,,,19.5879,50.01534,0.18,5613.397,-0.0092583,-7.888559,
235,3,0.003,46.388889,50.666667,49.805556,49.555556,48.944444,46.111111,48.5787,0,38.85279,,,19.63811,50.26856,0.18,5613.577,-0.0231476,-19.72302,
236,3,0.003,46.361111,50.666667,49.805556,49.555556,48.944444,46.111111,48.57407,0,38.85279,,,19.74262,49.89328,0.18,5613.757,-0.004631,-3.945904,
237,3,0.003,46.333333,50.638889,49.777778,49.555556,48.944444,46.111111,48.56018,0,38.85279,,,19.70919,49.99149,0.18,5613.937,-0.0138893,-11.83446,
238,3,0.003,46.333333,50.611111,49.777778,49.555556,48.944444,46.111111,48.55556,0,38.85279,,,19.69242,50.3267,0.18,5614.117,-0.0046272,-3.942654,
239,3,0.003,46.305556,50.611111,49.805556,49.555556,48.944444,46.111111,48.55556,0,38.85279,,,19.67889,49.92329,0.18,5614.297,0,0,
240,4,0.003,46.277778,50.611111,49.833333,49.555556,48.944444,46.111111,48.55556,0,38.85279,,,19.66228,50.4339,0.18,5614.477,0,0,
241,4,0.003,46.277778,50.611111,49.833333,49.555556,48.944444,46.111111,48.55556,0,38.85279,,,19.64204,49.96835,0.18,5614.657,0,0,
242,4,0.003,46.25,50.583333,49.805556,49.555556,48.944444,46.111111,48.54167,0,38.85279,,,19.65149,50.3088,0.18,5614.837,-0.0138893,-11.83446,
243,4,0.003,46.222222,50.555556,49.805556,49.555556,48.944444,46.111111,48.53241,0,38.85279,,,19.67511,50.18966,0.18,5615.017,-0.0092621,-7.891809,
244,4,0.003,46.166667,50.555556,49.777778,49.527778,48.944444,46.111111,48.51389,0,38.85279,,,19.62378,50.05128,0.18,5615.197,-0.0185165,-15.77712,
245,4,0.003,46.166667,50.527778,49.777778,49.5,48.944444,46.111111,48.50463,0,38.85279,,,19.64791,50.47627,0.18,5615.377,-0.0092583,-7.888559,
246,4,0.003,46.138889,50.5,49.777778,49.5,48.944444,46.111111,48.49537,0,38.85279,,,19.65049,49.91338,0.18,5615.557,-0.0092621,-7.891809,
247,4,0.003,46.111111,50.5,49.777778,49.5,48.916667,46.111111,48.48611,0,38.85279,,,19.6946,50.29662,0.18,5615.737,-0.0092583,-7.888559,
248,4,0.003,46.111111,50.5,49.777778,49.5,48.916667,46.111111,48.48611,0,38.85279,,,19.64224,50.07838,0.18,5615.917,0,0,
249,4,0.003,46.111111,50.5,49.777778,49.527778,48.916667,46.111111,48.49074,0,38.85279,,,19.67911,50.16961,0.18,5616.097,0.004631,3.945904,13052.88
250,4,0.003,46.083333,50.472222,49.777778,49.527778,48.944444,46.111111,48.48611,0,38.85279,,,19.731,50.22231,0.18,5616.277,-0.004631,-3.945904,
251,4,0.003,46.027778,50.444444,49.777778,49.5,48.888889,46.111111,48.45833,0,38.85279,,,19.67372,49.98876,0.18,5616.457,-0.0277786,-23.66893,
252,4,0.003,46,50.444444,49.777778,49.5,48.888889,46.111111,48.4537,0,38.85279,,,19.64917,50.50274,0.18,5616.637,-0.0046272,-3.942654,
253,4,0.003,46,50.444444,49.777778,49.5,48.888889,46.111111,48.4537,0,38.85279,,,19.65796,49.93834,0.18,5616.817,0,0,
254,4,0.003,45.972222,50.444444,49.777778,49.5,48.888889,46.111111,48.44907,0,38.85279,,,19.67534,50.32613,0.18,5616.997,-0.004631,-3.945904,
255,4,0.003,45.944444,50.388889,49.777778,49.5,48.888889,46.111111,48.43518,0,38.85279,,,19.67458,50.10216,0.18,5617.177,-0.0138893,-11.83446,
256,4,0.003,45.944444,50.388889,49.777778,49.5,48.888889,46.111111,48.43518,0,38.85279,,,19.66439,50.09626,0.18,5617.357,0,0,
257,4,0.003,45.944444,50.388889,49.777778,49.5,48.888889,46.111111,48.43518,0,38.85279,,,19.64939,50.49281,0.18,5617.537,0,0,
258,4,0.003,45.889815,50.334259,49.75,49.5,48.888889,46.111111,48.41235,0,38.85279,,,19.6511,49.93848,0.18,5617.717,-0.0228386,-19.45975,
259,4,0.003,45.888889,50.333333,49.723148,49.5,48.888889,46.111111,48.40756,0,38.85279,,,19.71231,50.32141,0.18,5617.897,-0.0047836,-4.075918,
260,4,0.003,45.834259,50.333333,49.722222,49.5,48.888889,46.111111,48.3983,0,38.85279,,,19.65422,50.01704,0.18,5618.077,-0.0092583,-7.888559,
261,4,0.003,45.833333,50.333333,49.722222,49.44537,48.888889,46.111111,48.38904,0,38.85279,,,19.67348,50.24367,0.18,5618.257,-0.0092621,-7.891809,
262,4,0.003,45.833333,50.333333,49.722222,49.444444,48.888889,46.111111,48.38889,0,38.85279,,,19.64451,50.26496,0.18,5618.437,-0.0001526,-0.1300133,
263,4,0.003,45.833333,50.278704,49.722222,49.472222,48.861111,46.111111,48.37978,0,38.85279,,,19.67483,50.01328,0.18,5618.617,-0.0091057,-7.758545,
264,4,0.003,45.778704,50.277778,49.722222,49.444444,48.861111,46.111111,48.36589,0,38.85279,,,19.66047,50.41867,0.18,5618.797,-0.0138893,-11.83446,
265,4,0.003,45.777778,50.277778,49.722222,49.444444,48.834259,46.111111,48.36127,0,38.85279,,,19.60031,50.0323,0.18,5618.977,-0.0046272,-3.942654,
266,4,0.003,45.750926,50.250926,49.722222,49.444444,48.833333,46.111111,48.35216,0,38.85279,,,19.60159,50.54803,0.18,5619.157,-0.0091057,-7.758545,
267,4,0.003,45.722222,50.222222,49.722222,49.444444,48.833333,46.111111,48.34259,0,38.85279,,,19.58247,50.10315,0.18,5619.337,-0.0095673,-8.151835,
268,4,0.003,45.722222,50.222222,49.722222,49.444444,48.833333,46.111111,48.34259,0,38.85279,,,19.57912,50.29018,0.18,5619.517,0,0,
269,4,0.003,45.69537,50.222222,49.722222,49.444444,48.833333,46.111111,48.33812,0,38.85279,,,19.58862,50.29974,0.18,5619.697,-0.0044785,-3.815891,
270,4,0.003,45.666667,50.167593,49.722222,49.444444,48.833333,46.084259,48.31975,0,38.85279,,,19.67272,49.81525,0.18,5619.877,-0.018364,-15.6471,
271,4,0.003,45.639815,50.166667,49.722222,49.444444,48.833333,46.055556,48.31034,0,38.85279,,,19.67501,50.34814,0.18,5620.057,-0.0094109,-8.018572,
272,4,0.003,45.611111,50.166667,49.722222,49.444444,48.833333,46.055556,48.30556,0,38.85279,,,19.62773,49.8914,0.18,5620.237,-0.0047836,-4.075918,
273,4,0.003,45.611111,50.139815,49.722222,49.444444,48.833333,46.083333,48.30571,0,38.85279,,,19.58559,50.47593,0.18,5620.417,0.0001526,0.1300133,13053.01
274,4,0.003,45.611111,50.111111,49.722222,49.444444,48.833333,46.055556,48.2963,0,38.85279,,,19.65372,49.99966,0.18,5620.597,-0.0094147,-8.021822,
275,4,0.003,45.611111,50.111111,49.722222,49.444444,48.833333,46.055556,48.2963,0,38.85279,,,19.61033,50.23265,0.18,5620.777,0,0,
