minutes,hours,Power_kW,T_Tank_6,T_Tank_5,T_Tank_4,T_Tank_3,T_Tank_2,T_Tank_1,T_Tank_ave,flow_out_gpm,flow_out_tot,T_In_water,T_Out_water,T_Plenum_In,RH_In,dEin,E_in_tot,dT_Tank_ave,dEout,E_out_tot
947,15,0.003,40.111111,44.166667,44.222222,44.166667,44,43.777778,43.40741,0,61.58352,,,19.56793,50.80892,0.18,8645.149,-0.004631,-3.945904,
948,15,0.003,40.055556,44.166667,44.222222,44.166667,44,43.777778,43.39815,0,61.58352,,,19.60795,50.24715,0.18,8645.329,-0.0092583,-7.888559,
949,15,0.003,40.055556,44.166667,44.194444,44.166667,44,43.75,43.38889,0,61.58352,,,19.63898,50.38841,0.18,8645.509,-0.0092583,-7.888559,
950,15,0.003,40.055556,44.138889,44.166667,44.166667,43.972222,43.75,43.375,0,61.58352,,,19.64582,50.25378,0.18,8645.689,-0.0138893,-11.83446,
951,15,0.003,40.055556,44.111111,44.166667,44.166667,43.944444,43.722222,43.36111,0,61.58352,,,19.64911,50.00732,0.18,8645.869,-0.0138893,-11.83446,
952,15,0.003,40.055556,44.138889,44.166667,44.166667,43.944444,43.75,43.37037,0,61.58352,,,19.61949,50.48569,0.18,8646.049,0.0092583,7.888559,20419.36
953,15,0.003,40.055556,44.111111,44.166667,44.166667,43.944444,43.722222,43.36111,0,61.58352,,,19.58406,50.12827,0.18,8646.229,-0.0092583,-7.888559,
954,15,0.003,40.055556,44.111111,44.166667,44.166667,43.944444,43.722222,43.36111,0,61.58352,,,19.67379,50.3924,0.18,8646.409,0,0,
955,15,0.003,40.055556,44.111111,44.166667,44.166667,43.944444,43.722222,43.36111,0,61.58352,,,19.73793,50.00943,0.18,8646.589,0,0,
956,15,0.003,40.055556,44.111111,44.156481,44.166667,43.944444,43.722222,43.35941,0,61.58352,,,19.67508,50.17982,0.18,8646.769,-0.0016975,-1.446398,
957,15,0.003,40.055556,44.111111,44.113889,44.166667,43.944444,43.722222,43.35231,0,61.58352,,,19.6336,50.43707,0.18,8646.949,-0.0070992,-6.04887,
958,15,0.003,40.055556,44.111111,44.125,44.159259,43.944444,43.722222,43.35293,0,61.58352,,,19.59351,50.13034,0.18,8647.129,0.000618,0.526554,20419.89
959,15,0.003,40.055556,44.111111,44.155556,44.136111,43.944444,43.722222,43.35417,0,61.58352,,,19.66735,50.43542,0.18,8647.309,0.001236,1.053108,20420.94
960,16,0.003,40.055556,44.111111,44.146296,44.130556,43.944444,43.722222,43.3517,0,61.58352,,,19.6932,49.91172,0.18,8647.489,-0.0024719,-2.106216,
961,16,0.003,40.055556,44.111111,44.116667,44.132407,43.944444,43.722222,43.34707,0.43046225,62.01398,13.944444,43.601404,19.65477,50.04392,0.18,8647.669,-0.0046272,-3.942654,
962,16,0.003,40.055556,43.971296,44.111111,44.152778,43.944444,43.722222,43.32623,0.9971379,63.01112,13.944444,43.601404,19.63669,50.06569,0.18,8647.849,-0.0208359,-17.75332,
963,16,0.003,40.055556,43.880556,43.887037,43.974074,43.719444,43.006481,43.08719,0.51245331,63.52357,13.999074,43.521933,19.65488,50.44306,0.18,8648.029,-0.2390404,-203.6756,
964,16,1.365599,40.055556,43.450926,43.374074,43.416667,42.888889,42.550926,42.62284,0,63.52357,,,19.64057,49.9431,81.93592,8729.965,-0.4643517,-395.6533,
965,16,3.616539,40.027778,43.305556,43.277778,43.611111,43.055556,43.722222,42.83333,0,63.52357,,,19.64581,50.4418,216.9923,8946.957,0.2104912,179.3501,20600.29
966,16,3.654006,40,43.861111,43.75,43.916667,44.027778,44.055556,43.26852,0,63.52357,,,19.63968,50.00117,219.2403,9166.197,0.4351883,370.8045,20971.09
967,16,3.703728,40.027778,44.611111,44.5,44.611111,44.444444,44.611111,43.80093,0,63.52357,,,19.63364,50.29984,222.2237,9388.421,0.5324059,453.6393,21424.73
968,16,3.758741,40.166667,45.472222,45.333333,45.416667,45.111111,45.361111,44.47685,0,63.52357,,,19.65149,50.31342,225.5245,9613.945,0.6759262,575.9266,22000.66
969,16,3.803856,40.339815,46.160185,45.837037,46.190741,45.678704,45.869444,45.01265,0,63.52357,,,19.63309,50.04318,228.2314,9842.177,0.5358009,456.532,22457.19
970,16,3.869778,40.710185,47.05,46.589815,46.857407,46.5,46.440741,45.69136,0,63.52357,,,19.6467,50.03888,232.1867,10074.36,0.6787033,578.2928,23035.49
971,16,3.93479,41.155556,47.958333,47.411111,47.513889,47.141667,47.177778,46.39305,0,63.52357,,,19.68507,50.41176,236.0874,10310.45,0.7016983,597.8858,23633.37
972,16,4.003862,41.669444,48.897222,48.133333,48.353704,48.087037,47.868519,47.16821,0,63.52357,,,19.64815,50.08189,240.2318,10550.68,0.7751541,660.4742,24293.85
973,16,4.073598,42.248148,49.847222,48.988889,49.033333,48.733333,48.622222,47.91219,0,63.52357,,,19.61099,50.35608,244.4159,10795.1,0.7439804,633.9125,24927.76
974,16,1.5069,42.908333,50.751852,49.762963,49.9,49.569444,49.050926,48.65725,0,63.52357,,,19.63495,50.29384,90.41399,10885.51,0.7450638,634.8356,25562.59
975,16,0.003,43.640741,51.158333,50.167593,50.146296,49.719444,48.735185,48.92793,0,63.52357,,,19.63505,50.0873,0.18,10885.69,0.2706795,230.6339,25793.23
976,16,0.003,44.368519,51.17037,50.222222,50.111111,49.666667,48.666667,49.03426,0.40423453,63.9278,14.000926,48.625594,19.65413,50.39059,0.18,10885.87,0.1063271,90.59653,25883.82
977,16,0.003,45.089815,50.600926,50.212963,50.072222,49.686111,48.643519,49.05093,0.96119296,64.889,14.000926,48.625594,19.66585,49.93957,0.18,10886.05,0.0166664,14.20071,25898.03
978,16,0.003,45.72037,49.893519,49.911111,49.89537,49.532407,48.532407,48.9142,0.60220512,65.4912,14.019444,48.855689,19.68385,50.43081,0.18,10886.23,-0.1367302,-116.5017,
979,16,0.003,46.215741,49.422222,49.367593,49.177778,48.790741,48.114815,48.51482,0,65.4912,,,19.65396,50.09755,0.18,10886.41,-0.3993797,-340.2936,
980,16,0.003,46.496296,49.306481,49.250926,49.083333,48.692593,48.247222,48.51281,0,65.4912,,,19.6352,50.25626,0.18,10886.59,-0.0020065,-1.709675,
981,16,0.003,46.691667,49.277778,49.194444,49.055556,48.69537,48.223148,48.52299,0,65.4912,,,19.71832,49.86071,0.18,10886.77,0.0101852,8.67839,25906.7
982,16,0.003,46.776852,49.277778,49.222222,49.055556,48.721296,48.222222,48.54599,0,65.4912,,,19.69077,49.89953,0.18,10886.95,0.0229912,19.58976,25926.29
983,16,0.003,46.80463,49.277778,49.167593,49.055556,48.667593,48.167593,48.52346,0,65.4912,,,19.72097,50.00424,0.18,10887.13,-0.0225296,-19.19647,
984,16,0.003,46.833333,49.277778,49.166667,49.055556,48.666667,48.166667,48.52778,0,65.4912,,,19.73811,49.66305,0.18,10887.31,0.0043221,3.682627,25929.97
985,16,0.003,46.833333,49.277778,49.166667,49.028704,48.666667,48.166667,48.5233,0,65.4912,,,19.70266,50.3503,0.18,10887.49,-0.0044746,-3.812641,
986,16,0.003,46.778704,49.277778,49.165741,49,48.612037,48.139815,48.49568,0,65.4912,,,19.71314,49.8367,0.18,10887.67,-0.027626,-23.53891,
987,16,0.003,46.764815,49.277778,49.164815,49,48.611111,48.12963,48.49136,0,65.4912,,,19.68615,50.28027,0.18,10887.85,-0.0043182,-3.679377,
988,16,0.003,46.707407,49.251852,49.124074,49,48.597222,48.103704,48.46404,0,65.4912,,,19.72856,49.94284,0.18,10888.03,-0.027317,-23.27564,
989,16,0.003,46.640741,49.268519,49.111111,49,48.555556,48.023148,48.43318,0,65.4912,,,19.69325,50.1148,0.18,10888.21,-0.0308647,-26.29845,
990,16,0.003,46.603704,49.275,49.111111,48.958333,48.555556,47.956481,48.41003,0,65.4912,,,19.71807,50.09473,0.18,10888.39,-0.0231476,-19.72302,
991,16,0.003,46.54537,49.236111,49.111111,48.944444,48.555556,47.885185,48.37963,0.72326202,66.21446,14.061111,48.2458,19.68009,49.92062,0.18,10888.57,-0.0303993,-25.90191,
992,16,0.003,46.484259,48.928704,48.937963,48.897222,48.524074,47.756481,48.25478,1.23663,67.4511,14.061111,48.2458,19.67108,50.45038,0.18,10888.75,-0.1248474,-106.3769,
993,16,0.003,46.417593,48.20463,48.037963,48.181481,47.685185,46.242593,47.46157,0,67.4511,,,19.67409,49.97068,0.18,10888.93,-0.7932091,-675.858,
994,16,0.003,46.252778,48.083333,47.889815,47.862037,47.469444,46.662963,47.37006,0,67.4511,,,19.69908,50.41709,0.18,10889.11,-0.0915146,-77.97549,
995,16,0.003,46.086111,48.02963,47.915741,47.806481,47.390741,46.585185,47.30231,0,67.4511,,,19.75738,49.93593,0.18,10889.29,-0.0677452,-57.72267,
996,16,0.003,45.919444,48,47.944444,47.777778,47.388889,46.474074,47.25077,0,67.4511,,,19.72886,50.14358,0.18,10889.47,-0.0515442,-43.9185,
997,16,0.003,45.752778,48,47.917593,47.777778,47.388889,46.417593,47.20911,0,67.4511,,,19.72723,50.28783,0.18,10889.65,-0.0416641,-35.50014,
998,16,0.003,45.586111,48,47.915741,47.777778,47.334259,46.362037,47.16265,0,67.4511,,,19.69275,49.91144,0.18,10889.83,-0.0464516,-39.57931,
999,16,0.003,45.447222,48,47.889815,47.777778,47.333333,46.251852,47.11666,0,67.4511,,,19.65063,50.41703,0.18,10890.01,-0.04599,-39.18602,
1000,16,0.003,45.307407,47.94537,47.888889,47.777778,47.333333,46.167593,47.07006,0,67.4511,,,19.69632,49.8969,0.18,10890.19,-0.0466042,-39.70932,
1001,16,0.003,45.196296,47.973148,47.888889,47.776852,47.333333,46.112037,47.04676,0,67.4511,,,19.75232,50.09681,0.18,10890.37,-0.0233002,-19.85303,
1002,16,0.003,45.091667,47.94537,47.888889,47.776852,47.333333,46.074074,47.01836,0,67.4511,,,19.77017,49.91131,0.18,10890.55,-0.0283966,-24.19548,
1003,16,0.003,44.987037,47.944444,47.888889,47.772222,47.333333,46.014815,46.99012,0,67.4511,,,19.77666,49.86956,0.18,10890.73,-0.0282402,-24.06222,
1004,16,0.003,44.883333,47.95,47.888889,47.744444,47.333333,45.953704,46.95895,0,67.4511,,,19.74482,50.23054,0.18,10890.91,-0.0311737,-26.56172,
1005,16,0.003,44.789815,47.944444,47.883333,47.724074,47.333333,45.859259,46.92237,0,67.4511,,,19.71303,49.8775,0.18,10891.09,-0.0365753,-31.16419,
1006,16,0.003,44.706481,47.944444,47.878704,47.722222,47.333333,45.8,46.89753,0.67108812,68.12218,13.996296,46.852296,19.70514,50.36985,0.18,10891.27,-0.0248451,-21.16942,
1007,16,0.003,44.633333,47.75,47.787037,47.717593,47.321296,45.781481,46.83179,1.2519566,69.37414,13.996296,46.852296,19.69225,49.92732,0.18,10891.45,-0.0657387,-56.01299,
1008,16,0.003,44.556481,47.093519,47.039815,47.069444,46.547222,45.257407,46.26065,0,69.37414,,,19.7368,50.07963,0.18,10891.63,-0.5711441,-486.6464,
1009,16,0.003,44.474074,46.863889,46.724074,46.615741,46.084259,45.224074,45.99768,0,69.37414,,,19.74094,50.12434,0.18,10891.81,-0.2629623,-224.0585,
1010,16,0.003,44.362963,46.778704,46.694444,46.555556,46.028704,45.19537,45.93596,0,69.37414,,,19.69865,49.97358,0.18,10891.99,-0.0617294,-52.59689,
1011,16,0.003,44.251852,46.777778,46.722222,46.555556,46,45.166667,45.91235,0,69.37414,,,19.65596,50.45987,0.18,10892.17,-0.0236092,-20.11631,
1012,16,0.003,44.140741,46.777778,46.722222,46.555556,46.026852,45.112037,45.8892,0,69.37414,,,19.66915,49.85571,0.18,10892.35,-0.0231476,-19.72302,
1013,16,0.003,44.02963,46.777778,46.722222,46.555556,46.000926,45.056481,45.8571,0,69.37414,,,19.74665,50.16722,0.18,10892.53,-0.0321007,-27.35155,
1014,16,0.003,43.918519,46.777778,46.722222,46.555556,46,45.055556,45.83827,0,69.37414,,,19.78001,49.82587,0.18,10892.71,-0.0188255,-16.04039,
1015,16,0.003,43.807407,46.777778,46.69537,46.555556,46,45.055556,45.81528,0,69.37414,,,19.68198,50.14639,0.18,10892.89,-0.022995,-19.59301,
1016,16,0.003,43.750926,46.75,46.693519,46.555556,46,45.055556,45.80093,0,69.37414,,,19.69114,50.2818,0.18,10893.07,-0.0143509,-12.22775,
1017,16,0.003,43.667593,46.777778,46.722222,46.555556,46,45.000926,45.78735,0,69.37414,,,19.72783,49.79345,0.18,10893.25,-0.0135803,-11.57119,
1018,16,0.003,43.612037,46.723148,46.675926,46.555556,46,45.017593,45.76404,0,69.37414,,,19.6836,50.34396,0.18,10893.43,-0.023304,-19.85629,
1019,16,0.003,43.558333,46.722222,46.678704,46.555556,46,45.030556,45.75756,0,69.37414,,,19.68384,49.91467,0.18,10893.61,-0.0064812,-5.522316,
1020,17,0.003,43.478704,46.722222,46.666667,46.555556,46,45.055556,45.74645,0,69.37414,,,19.6652,50.29052,0.18,10893.79,-0.0111084,-9.464971,
1021,17,0.003,43.425926,46.722222,46.666667,46.555556,46,45.055556,45.73766,1.1236753,70.49782,14.225,45.772978,19.613,50.14804,0.18,10893.97,-0.0087967,-7.495268,
1022,17,0.003,43.362963,46.319444,46.382407,46.442593,45.982407,45.124074,45.60231,2.9326025,73.43042,14.225,45.772978,19.56625,50.17068,0.18,10894.15,-0.1353416,-115.3186,
1023,17,0.003,43.314815,44.975926,44.898148,45.098148,44.894444,43.60463,44.46435,3.016118,76.44653,14.238889,43.776054,19.57363,50.39295,0.18,10894.33,-1.137962,-969.6069,
1024,17,0.2270534,43.200926,43.497222,43.339815,43.310185,42.981481,42.180556,43.08503,3.0076832,79.45422,14.283333,42.21252,19.58232,49.86089,13.62321,10907.96,-1.379322,-1175.259,
1025,17,3.379376,43.041667,42.200926,42.197222,42.344444,42.172222,41.814815,42.29522,3.0115812,82.4658,14.262037,40.880006,19.60202,50.37075,202.7625,11110.72,-0.789814,-672.9653,
1026,17,3.363528,42.798148,41.403704,41.487963,41.55,41.405556,41.226852,41.64537,0.80231295,83.26811,14.278704,40.188798,19.62283,49.87124,201.8117,11312.53,-0.6498451,-553.704,
1027,17,3.459911,42.50463,41.356481,41.19537,41.358333,41.389815,41.369444,41.52901,0,83.26811,,,19.65101,50.12647,207.5946,11520.13,-0.1163597,-99.14491,
1028,17,3.530058,42.281481,42.07037,41.874074,42.094444,41.955556,41.939815,42.03596,0,83.26811,,,19.67552,50.00674,211.8035,11731.93,0.5069466,431.9465,26361.92
1029,17,3.588772,42.140741,43.066667,42.737037,43.014815,42.62963,42.874074,42.74383,0,83.26811,,,19.62909,49.98581,215.3263,11947.25,0.7078705,603.1448,26965.07
1030,17,3.653919,42.056481,44.040741,43.596296,43.767593,43.538889,43.489815,43.41497,0,83.26811,,,19.62522,50.31982,219.2351,12166.49,0.6711426,571.8506,27536.92
1031,17,3.718672,42.082407,45.064815,44.512037,44.59537,44.212963,44.264815,44.12207,0,83.26811,,,19.63327,49.88296,223.1203,12389.61,0.7070961,602.485,28139.4
1032,17,3.7858,42.274074,46.039815,45.374074,45.512963,45.178704,44.987963,44.8946,0,83.26811,,,19.62358,50.42582,227.148,12616.76,0.7725334,658.2412,28797.64
1033,17,3.853827,42.60463,47.011111,46.208333,46.375,45.959259,45.682407,45.64013,0,83.26811,,,19.61371,49.96058,231.2296,12847.99,0.7455254,635.2289,29432.87
1034,17,3.926069,42.993519,48.038889,47.041667,47.180556,46.762037,46.459259,46.41265,0,83.26811,,,19.64857,50.16675,235.5641,13083.55,0.7725296,658.238,30091.11
1035,17,3.999928,43.463889,49.011111,47.902778,47.958333,47.625926,47.263889,47.20432,0,83.26811,,,19.63986,50.15569,239.9957,13323.55,0.7916679,674.5449,30765.66
1036,17,4.072367,44.018519,50.037963,48.708333,48.819444,48.375926,48.043519,48.00062,0,83.26811,,,19.67075,49.92485,244.342,13567.89,0.7962952,678.4875,31444.14
1037,17,2.278744,44.57963,51.017593,49.526852,49.665741,49.22037,48.853704,48.81065,0,83.26811,,,19.72997,50.26626,136.7247,13704.61,0.8100319,690.192,32134.34
1038,17,0.003,45.321296,51.661111,50.186111,50.188889,49.74537,48.537963,49.27346,0,83.26811,,,19.69995,49.79477,0.18,13704.79,0.4628067,394.3369,32528.67
1039,17,0.003,46.015741,51.721296,50.30463,50.222222,49.723148,48.417593,49.40077,0,83.26811,,,19.6979,50.40781,0.18,13704.97,0.1273155,108.4799,32637.15
1040,17,0.003,46.765741,51.722222,50.333333,50.167593,49.776852,48.362037,49.5213,0,83.26811,,,19.6941,49.95322,0.18,13705.15,0.1205254,102.6943,32739.85
1041,17,0.003,47.406481,51.749074,50.278704,50.166667,49.723148,48.333333,49.60957,0,83.26811,,,19.69146,50.27256,0.18,13705.33,0.0882721,75.21271,32815.06
1042,17,0.003,47.881481,51.777778,50.277778,50.139815,49.722222,48.278704,49.67963,0,83.26811,,,19.70449,50.16536,0.18,13705.51,0.0700607,59.69562,32874.75
1043,17,0.003,48.325926,51.832407,50.277778,50.111111,49.722222,48.277778,49.75787,0,83.26811,,,19.67916,50.09067,0.18,13705.69,0.0782394,66.66434,32941.42
1044,17,0.003,48.688889,51.833333,50.277778,50.111111,49.667593,48.277778,49.80941,0,83.26811,,,19.67808,50.40694,0.18,13705.87,0.0515442,43.9185,32985.34
1045,17,0.003,48.99537,51.833333,50.277778,50.111111,49.666667,48.250926,49.85587,0,83.26811,,,19.70095,49.86118,0.18,13706.05,0.0464516,39.57931,33024.92
1046,17,0.003,49.218519,51.833333,50.277778,50.056481,49.639815,48.222222,49.87469,0,83.26811,,,19.68249,50.39791,0.18,13706.23,0.0188255,16.04039,33040.96
1047,17,0.003,49.413889,51.833333,50.277778,50.055556,49.611111,48.222222,49.90231,0,83.26811,,,19.6623,50.03543,0.18,13706.41,0.0276222,23.53566,33064.49
1048,17,0.003,49.580556,51.833333,50.277778,50.055556,49.584259,48.167593,49.91651,0,83.26811,,,19.66805,50.24211,0.18,13706.59,0.0141983,12.09774,33076.59
1049,17,0.003,49.692593,51.887963,50.223148,50.028704,49.555556,48.166667,49.92577,0,83.26811,,,19.68125,50.23859,0.18,13706.77,0.0092583,7.888559,33084.48
1050,17,0.003,49.749074,51.888889,50.222222,50,49.555556,48.112037,49.9213,0,83.26811,,,19.68759,49.963,0.18,13706.95,-0.0044746,-3.812641,
1051,17,0.003,49.832407,51.888889,50.222222,50,49.528704,48.111111,49.93056,0,83.26811,,,19.60007,50.51424,0.18,13707.13,0.0092621,7.891809,33092.37
1052,17,0.003,49.914815,51.888889,50.222222,50,49.5,48.111111,49.93951,0,83.26811,,,19.56764,50.03254,0.18,13707.31,0.0089493,7.625282,33100
1053,17,0.003,49.944444,51.888889,50.222222,50,49.5,48.111111,49.94444,0,83.26811,,,19.62598,50.46814,0.18,13707.49,0.0049362,4.205931,33104.2
1054,17,0.003,49.999074,51.888889,50.222222,49.973148,49.5,48.084259,49.9446,0,83.26811,,,19.635,49.92928,0.18,13707.67,0.0001564,0.1332637,33104.34
1055,17,0.003,50,51.888889,50.222222,49.944444,49.44537,48.055556,49.92608,0,83.26811,,,19.73115,50.06669,0.18,13707.85,-0.0185204,-15.78037,
1056,17,0.003,50,51.888889,50.222222,49.944444,49.444444,48.028704,49.92145,0,83.26811,,,19.71382,50.11092,0.18,13708.03,-0.0046272,-3.942654,
1057,17,0.003,50,51.943519,50.222222,49.944444,49.444444,47.973148,49.9213,0,83.26811,,,19.62646,50.06139,0.18,13708.21,-0.0001564,-0.1332637,
1058,17,0.003,50,51.944444,50.222222,49.944444,49.389815,47.836111,49.88951,0,83.26811,,,19.65513,50.39415,0.18,13708.39,-0.0317879,-27.08503,
1059,17,0.003,50,51.944444,50.19537,49.944444,49.388889,47.696296,49.86157,0,83.26811,,,19.67835,49.89584,0.18,13708.57,-0.027935,-23.80219,
1060,17,0.003,50,51.944444,50.166667,49.944444,49.388889,47.585185,49.83827,0,83.26811,,,19.66795,50.41701,0.18,13708.75,-0.0233002,-19.85303,
1061,17,0.003,50,51.916667,50.166667,49.917593,49.388889,47.447222,49.80617,0,83.26811,,,19.67361,50.00047,0.18,13708.93,-0.0321007,-27.35155,
1062,17,0.003,49.94537,51.916667,50.166667,49.888889,49.388889,47.280556,49.76451,0,83.26811,,,19.68548,50.23459,0.18,13709.11,-0.0416641,-35.50014,
1063,17,0.003,49.944444,51.944444,50.166667,49.888889,49.388889,47.140741,49.74568,0,83.26811,,,19.69233,50.21413,0.18,13709.29,-0.0188293,-16.04364,
1064,17,0.003,49.944444,51.944444,50.166667,49.888889,49.388889,47.02963,49.72716,0,83.26811,,,19.69083,49.99444,0.18,13709.47,-0.0185165,-15.77712,
1065,17,0.003,49.944444,51.944444,50.166667,49.888889,49.361111,46.94537,49.70849,0,83.26811,,,19.69532,50.44303,0.18,13709.65,-0.0186729,-15.91038,
1066,17,0.003,49.944444,51.944444,50.166667,49.888889,49.388889,46.808333,49.69028,0,83.26811,,,19.70813,49.90647,0.18,13709.83,-0.0182114,-15.51709,
1067,17,0.003,49.889815,51.944444,50.166667,49.888889,49.334259,46.750926,49.6625,0,83.26811,,,19.67816,50.53745,0.18,13710.01,-0.0277786,-23.66893,
1068,17,0.003,49.834259,51.944444,50.166667,49.888889,49.333333,46.640741,49.63472,0,83.26811,,,19.59157,50.18611,0.18,13710.19,-0.0277748,-23.66568,
1069,17,0.003,49.806481,51.916667,50.166667,49.888889,49.333333,46.52963,49.60695,0,83.26811,,,19.59404,50.34805,0.18,13710.37,-0.0277786,-23.66893,
1070,17,0.003,49.777778,51.889815,50.166667,49.888889,49.333333,46.418519,49.57917,0,83.26811,,,19.61584,50.2796,0.18,13710.55,-0.0277786,-23.66893,
1071,17,0.003,49.723148,51.888889,50.166667,49.888889,49.333333,46.307407,49.55139,0,83.26811,,,19.5995,50.08873,0.18,13710.73,-0.0277786,-23.66893,
1072,17,0.003,49.722222,51.943519,50.166667,49.888889,49.333333,46.277778,49.5554,0,83.26811,,,19.60896,50.50235,0.18,13710.91,0.0040131,3.419351,33107.75
1073,17,0.003,49.722222,51.917593,50.139815,49.862037,49.333333,46.196296,49.52855,0,83.26811,,,19.61204,49.97026,0.18,13711.09,-0.0268517,-22.8791,
1074,17,0.003,49.667593,51.888889,50.111111,49.887963,49.333333,46.112037,49.50015,0,83.26811,,,19.62013,50.43015,0.18,13711.27,-0.0283966,-24.19548,
1075,17,0.003,49.666667,51.888889,50.111111,49.834259,49.333333,46.084259,49.48642,0,83.26811,,,19.64422,50.02457,0.18,13711.45,-0.0137329,-11.7012,
1076,17,0.003,49.612037,51.888889,50.111111,49.833333,49.333333,46.028704,49.4679,0,83.26811,,,19.65373,50.11689,0.18,13711.63,-0.0185165,-15.77712,
1077,17,0.003,49.556481,51.888889,50.111111,49.833333,49.333333,46,49.45386,0,83.26811,,,19.6597,50.18201,0.18,13711.81,-0.0140457,-11.96773,
1078,17,0.003,49.528704,51.888889,50.111111,49.833333,49.333333,45.94537,49.44012,0,83.26811,,,19.682,49.92375,0.18,13711.99,-0.0137329,-11.7012,
1079,17,0.003,49.5,51.888889,50.111111,49.833333,49.333333,46.025926,49.44876,0,83.26811,,,19.66326,50.43548,0.18,13712.17,0.0086403,7.362005,33115.12
1080,18,0.003,49.44537,51.888889,50.111111,49.833333,49.278704,46.055556,49.43549,0,83.26811,,,19.64547,49.92382,0.18,13712.35,-0.0132713,-11.30791,
1081,18,0.003,49.417593,51.888889,50.111111,49.833333,49.305556,46.028704,49.43086,0,83.26811,,,19.6527,50.43678,0.18,13712.53,-0.004631,-3.945904,
1082,18,0.003,49.388889,51.888889,50.111111,49.833333,49.277778,46,49.41667,0,83.26811,,,19.6322,50.06475,0.18,13712.71,-0.0141945,-12.09449,
1083,18,0.003,49.362037,51.888889,50.111111,49.833333,49.277778,46,49.41219,0,83.26811,,,19.68881,50.14849,0.18,13712.89,-0.0044785,-3.815891,
1084,18,0.003,49.333333,51.888889,50.111111,49.833333,49.277778,46.081481,49.42099,0,83.26811,,,19.70125,50.20013,0.18,13713.07,0.0087967,7.495268,33122.61
1085,18,0.003,49.306481,51.888889,50.111111,49.833333,49.277778,46.111111,49.42145,0,83.26811,,,19.64701,50.07751,0.18,13713.25,0.0004654,0.3965406,33123.01
1086,18,0.003,49.277778,51.888889,50.111111,49.833333,49.277778,46.111111,49.41667,0,83.26811,,,19.58416,50.63646,0.18,13713.43,-0.0047836,-4.075918,
1087,18,0.003,49.223148,51.888889,50.111111,49.833333,49.25,46.111111,49.40293,0,83.26811,,,19.60159,50.02238,0.18,13713.61,-0.0137367,-11.70445,
1088,18,0.003,49.19537,51.888889,50.111111,49.833333,49.25,46.111111,49.3983,0,83.26811,,,19.6334,50.43696,0.18,13713.79,-0.0046272,-3.942654,
1089,18,0.003,49.166667,51.888889,50.111111,49.833333,49.223148,46.056481,49.37994,0,83.26811,,,19.60962,50.13822,0.18,13713.97,-0.018364,-15.6471,
1090,18,0.003,49.112037,51.862037,50.111111,49.833333,49.222222,46.055556,49.36605,0,83.26811,,,19.64346,50.21663,0.18,13714.15,-0.0138893,-11.83446,
1091,18,0.003,49.084259,51.833333,50.056481,49.806481,49.222222,46.028704,49.33858,0,83.26811,,,19.68528,50.23261,0.18,13714.33,-0.0274696,-23.40565,
1092,18,0.003,49.055556,51.833333,50.055556,49.777778,49.222222,46,49.32407,0,83.26811,,,19.63828,50.0151,0.18,13714.51,-0.0145073,-12.36102,
1093,18,0.003,49.000926,51.833333,50.055556,49.777778,49.222222,46,49.31497,0,83.26811,,,19.62293,50.55499,0.18,13714.69,-0.0091057,-7.758545,
1094,18,0.003,48.973148,51.833333,50.055556,49.777778,49.222222,45.973148,49.30586,0,83.26811,,,19.63025,50.01694,0.18,13714.87,-0.0091057,-7.758545,
1095,18,0.003,48.944444,51.833333,50.055556,49.777778,49.222222,45.944444,49.2963,0,83.26811,,,19.62945,50.47683,0.18,13715.05,-0.0095673,-8.151835,
1096,18,0.003,48.917593,51.833333,50.055556,49.777778,49.222222,45.944444,49.29182,0,83.26811,,,19.67513,50.01438,0.18,13715.23,-0.0044746,-3.812641,
1097,18,0.003,48.888889,51.833333,50.055556,49.777778,49.222222,45.944444,49.28704,0,83.26811,,,19.62845,50.27439,0.18,13715.41,-0.0047836,-4.075918,
1098,18,0.003,48.834259,51.833333,50.055556,49.777778,49.222222,45.889815,49.26883,0,83.26811,,,19.68245,50.28588,0.18,13715.59,-0.0182114,-15.51709,
1099,18,0.003,48.778704,51.778704,50.055556,49.777778,49.222222,45.888889,49.25031,0,83.26811,,,19.67801,49.96397,0.18,13715.77,-0.0185165,-15.77712,
1100,18,0.003,48.777778,51.777778,50.055556,49.777778,49.222222,45.888889,49.25,0,83.26811,,,19.72088,50.39973,0.18,13715.95,-0.000309,-0.263277,
1101,18,0.003,48.723148,51.80463,50.055556,49.777778,49.222222,45.888889,49.24537,0,83.26811,,,19.67022,50.00089,0.18,13716.13,-0.004631,-3.945904,
1102,18,0.003,48.722222,51.778704,50.055556,49.777778,49.222222,45.834259,49.23179,0,83.26811,,,19.66754,50.43489,0.18,13716.31,-0.0135803,-11.57119,
1103,18,0.003,48.667593,51.777778,50.055556,49.777778,49.222222,45.833333,49.22238,0,83.26811,,,19.63005,50.24237,0.18,13716.49,-0.0094109,-8.018572,
1104,18,0.003,48.639815,51.777778,50.028704,49.777778,49.222222,45.833333,49.21327,0,83.26811,,,19.62358,50.34348,0.18,13716.67,-0.0091057,-7.758545,
1105,18,0.003,48.611111,51.777778,50,49.777778,49.167593,45.833333,49.1946,0,83.26811,,,19.66759,50.36283,0.18,13716.85,-0.0186729,-15.91038,
1106,18,0.003,48.556481,51.723148,50,49.777778,49.166667,45.833333,49.17624,0,83.26811,,,19.66157,50.03594,0.18,13717.03,-0.018364,-15.6471,
1107,18,0.003,48.555556,51.722222,50,49.777778,49.166667,45.833333,49.17593,0,83.26811,,,19.62983,50.62516,0.18,13717.21,-0.000309,-0.263277,
1108,18,0.003,48.500926,51.722222,50,49.777778,49.166667,45.806481,49.16235,0,83.26811,,,19.63188,50.05443,0.18,13717.39,-0.0135803,-11.57119,
1109,18,0.003,48.44537,51.722222,50,49.777778,49.166667,45.777778,49.1483,0,83.26811,,,19.6367,50.47655,0.18,13717.57,-0.0140419,-11.96448,
1110,18,0.003,48.444444,51.722222,50,49.777778,49.166667,45.777778,49.14815,0,83.26811,,,19.6568,50.12587,0.18,13717.75,-0.0001564,-0.1332637,
1111,18,0.003,48.417593,51.722222,50,49.777778,49.166667,45.777778,49.14367,0,83.26811,,,19.63889,50.24412,0.18,13717.93,-0.0044746,-3.812641,
1112,18,0.003,48.334259,51.722222,50,49.750926,49.166667,45.777778,49.12531,0,83.26811,,,19.64589,50.41662,0.18,13718.11,-0.018364,-15.6471,
1113,18,0.003,48.333333,51.722222,50,49.722222,49.166667,45.777778,49.12037,0,83.26811,,,19.66193,50.00522,0.18,13718.29,-0.00494,-4.209181,
1114,18,0.003,48.278704,51.722222,50,49.722222,49.166667,45.750926,49.10679,0,83.26811,,,19.70057,50.48913,0.18,13718.47,-0.0135803,-11.57119,
1115,18,0.003,48.277778,51.722222,50,49.722222,49.166667,45.722222,49.10185,0,83.26811,,,19.65975,50.00418,0.18,13718.65,-0.0049362,-4.205931,
1116,18,0.003,48.223148,51.667593,50,49.722222,49.166667,45.722222,49.08364,0,83.26811,,,19.65557,50.46611,0.18,13718.83,-0.0182114,-15.51709,
1117,18,0.003,48.222222,51.666667,50,49.722222,49.166667,45.722222,49.08333,0,83.26811,,,19.5985,50.31216,0.18,13719.01,-0.000309,-0.263277,
1118,18,0.003,48.167593,51.666667,50,49.722222,49.166667,45.722222,49.07423,0,83.26811,,,19.59858,50.26032,0.18,13719.19,-0.0091019,-7.755295,
1119,18,0.003,48.139815,51.666667,50,49.722222,49.166667,45.722222,49.0696,0,83.26811,,,19.57188,50.52618,0.18,13719.37,-0.004631,-3.945904,
1120,18,0.003,48.111111,51.666667,50,49.722222,49.166667,45.667593,49.05571,0,83.26811,,,19.63654,49.96227,0.18,13719.55,-0.0138893,-11.83446,
1121,18,0.003,48.056481,51.639815,50,49.722222,49.166667,45.666667,49.04198,0,83.26811,,,19.63306,50.51671,0.18,13719.73,-0.0137329,-11.7012,
1122,18,0.003,48.000926,51.611111,50,49.722222,49.166667,45.666667,49.02793,0,83.26811,,,19.63347,49.99007,0.18,13719.91,-0.0140457,-11.96773,
1123,18,0.003,48,51.611111,50,49.722222,49.166667,45.666667,49.02778,0,83.26811,,,19.59711,50.46591,0.18,13720.09,-0.0001526,-0.1300133,
1124,18,0.003,48,51.611111,50,49.722222,49.139815,45.666667,49.0233,0,83.26811,,,19.56551,50.25831,0.18,13720.27,-0.0044746,-3.812641,
1125,18,0.003,47.94537,51.611111,50,49.722222,49.137963,45.666667,49.01389,0,83.26811,,,19.59584,50.23799,0.18,13720.45,-0.0094147,-8.021822,
1126,18,0.003,47.944444,51.611111,50,49.722222,49.112037,45.666667,49.00941,0,83.26811,,,19.5956,50.46524,0.18,13720.63,-0.0044746,-3.812641,
1127,18,0.003,47.889815,51.611111,50,49.722222,49.111111,45.666667,49.00015,0,83.26811,,,19.58791,50.01209,0.18,13720.81,-0.0092621,-7.891809,
1128,18,0.003,47.862037,51.556481,50,49.722222,49.111111,45.666667,48.98642,0,83.26811,,,19.64607,50.35569,0.18,13720.99,-0.0137329,-11.7012,
1129,18,0.003,47.833333,51.555556,49.973148,49.69537,49.111111,45.666667,48.97253,0,83.26811,,,19.63432,49.9077,0.18,13721.17,-0.0138893,-11.83446,
1130,18,0.003,47.833333,51.555556,49.971296,49.666667,49.111111,45.666667,48.96744,0,83.26811,,,19.6668,50.40394,0.18,13721.35,-0.0050926,-4.339195,
1131,18,0.003,47.778704,51.528704,49.973148,49.666667,49.111111,45.666667,48.95417,0,83.26811,,,19.66448,50.12427,0.18,13721.53,-0.0132713,-11.30791,
1132,18,0.003,47.777778,51.55463,49.999074,49.666667,49.111111,45.666667,48.96265,0,83.26811,,,19.65714,50.16956,0.18,13721.71,0.0084877,7.231991,33130.24
1133,18,0.003,47.723148,51.500926,49.94537,49.666667,49.084259,45.666667,48.93117,0,83.26811,,,19.63615,50.40153,0.18,13721.89,-0.0314827,-26.825,
1134,18,0.003,47.69537,51.5,49.944444,49.666667,49.082407,45.666667,48.92593,0,83.26811,,,19.62895,50.05593,0.18,13722.07,-0.0052452,-4.469208,
1135,18,0.003,47.666667,51.5,49.944444,49.666667,49.084259,45.612037,48.91235,0,83.26811,,,19.64578,50.53029,0.18,13722.25,-0.0135803,-11.57119,
1136,18,0.003,47.612037,51.5,49.944444,49.666667,49.083333,45.637963,48.90741,0,83.26811,,,19.65072,49.96033,0.18,13722.43,-0.00494,-4.209181,
1137,18,0.003,47.611111,51.44537,49.944444,49.638889,49.055556,45.612037,48.88457,0,83.26811,,,19.62871,50.49773,0.18,13722.61,-0.0228386,-19.45975,
1138,18,0.003,47.556481,51.444444,49.944444,49.666667,49.055556,45.611111,48.87978,0,83.26811,,,19.60071,50.2131,0.18,13722.79,-0.0047836,-4.075918,
1139,18,0.003,47.555556,51.444444,49.944444,49.639815,49.055556,45.611111,48.87515,0,83.26811,,,19.61827,50.24058,0.18,13722.97,-0.004631,-3.945904,
1140,19,0.003,47.500926,51.444444,49.944444,49.611111,49.055556,45.611111,48.86127,0,83.26811,,,19.64403,50.31472,0.18,13723.15,-0.0138855,-11.83121,
1141,19,0.003,47.5,51.416667,49.944444,49.637963,49.055556,45.611111,48.86096,0,83.26811,,,19.62585,50.03111,0.18,13723.33,-0.000309,-0.263277,
1142,19,0.003,47.473148,51.417593,49.944444,49.666667,49.055556,45.638889,48.86605,0,83.26811,,,19.63727,50.56858,0.18,13723.51,0.0050926,4.339195,33134.58
1143,19,0.003,47.417593,51.388889,49.944444,49.639815,49.055556,45.611111,48.8429,0,83.26811,,,19.61689,50.01799,0.18,13723.69,-0.0231476,-19.72302,
1144,19,0.003,47.388889,51.388889,49.944444,49.611111,49.055556,45.611111,48.83333,0,83.26811,,,19.64659,50.43996,0.18,13723.87,-0.0095711,-8.155087,
1145,19,0.003,47.362037,51.362037,49.944444,49.611111,49.055556,45.611111,48.82438,0,83.26811,,,19.61234,50.21733,0.18,13724.05,-0.0089493,-7.625282,
1146,19,0.003,47.333333,51.333333,49.944444,49.611111,49.055556,45.611111,48.81482,0,83.26811,,,19.62984,50.25612,0.18,13724.23,-0.0095673,-8.151835,
1147,19,0.003,47.333333,51.333333,49.944444,49.611111,49.055556,45.611111,48.81482,0,83.26811,,,19.63331,50.33769,0.18,13724.41,0,0,
1148,19,0.003,47.306481,51.333333,49.944444,49.611111,49.055556,45.611111,48.81034,0,83.26811,,,19.55055,50.18556,0.18,13724.59,-0.0044746,-3.812641,
1149,19,0.003,47.277778,51.278704,49.944444,49.611111,49.000926,45.611111,48.78735,0,83.26811,,,19.56535,50.559,0.18,13724.77,-0.022995,-19.59301,
1150,19,0.003,47.223148,51.277778,49.944444,49.611111,49,45.611111,48.77793,0,83.26811,,,19.60437,49.97055,0.18,13724.95,-0.0094147,-8.021822,
1151,19,0.003,47.222222,51.277778,49.889815,49.611111,49,45.611111,48.76867,0,83.26811,,,19.63311,50.38051,0.18,13725.13,-0.0092583,-7.888559,
1152,19,0.003,47.222222,51.277778,49.888889,49.611111,49,45.611111,48.76852,0,83.26811,,,19.57401,50.11578,0.18,13725.31,-0.0001526,-0.1300133,
1153,19,0.003,47.167593,51.277778,49.888889,49.611111,49,45.611111,48.75941,0,83.26811,,,19.57977,50.34816,0.18,13725.49,-0.0091057,-7.758545,
1154,19,0.003,47.166667,51.223148,49.888889,49.611111,49,45.611111,48.75015,0,83.26811,,,19.53063,50.41525,0.18,13725.67,-0.0092621,-7.891809,
1155,19,0.003,47.112037,51.222222,49.888889,49.611111,49,45.611111,48.74089,0,83.26811,,,19.52316,50.15477,0.18,13725.85,-0.0092583,-7.888559,
1156,19,0.003,47.111111,51.222222,49.888889,49.611111,49,45.611111,48.74074,0,83.26811,,,19.53,50.61157,0.18,13726.03,-0.0001526,-0.1300133,
1157,19,0.003,47.056481,51.222222,49.888889,49.611111,49,45.611111,48.73164,0,83.26811,,,19.53164,49.9833,0.18,13726.21,-0.0091057,-7.758545,
1158,19,0.003,47.055556,51.222222,49.888889,49.611111,49,45.611111,48.73148,0,83.26811,,,19.56168,50.44722,0.18,13726.39,-0.0001564,-0.1332637,
1159,19,0.003,47.028704,51.19537,49.888889,49.611111,49,45.611111,48.72253,0,83.26811,,,19.5354,50.07171,0.18,13726.57,-0.0089493,-7.625282,
1160,19,0.003,47,51.166667,49.888889,49.611111,49,45.611111,48.71296,0,83.26811,,,19.53661,50.32985,0.18,13726.75,-0.0095673,-8.151835,
1161,19,0.003,46.973148,51.166667,49.888889,49.611111,48.94537,45.611111,48.69938,0,83.26811,,,19.626,50.14666,0.18,13726.93,-0.0135803,-11.57119,
1162,19,0.003,46.944444,51.112037,49.862037,49.556481,48.944444,45.611111,48.67176,0,83.26811,,,19.73055,49.84381,0.18,13727.11,-0.0276222,-23.53566,
1163,19,0.003,46.889815,51.111111,49.861111,49.555556,48.944444,45.556481,48.65309,0,83.26811,,,19.71794,50.28418,0.18,13727.29,-0.0186729,-15.91038,
1164,19,0.003,46.888889,51.084259,49.861111,49.555556,48.944444,45.583333,48.65293,0,83.26811,,,19.61365,50.07124,0.18,13727.47,-0.0001564,-0.1332637,
1165,19,0.003,46.888889,51.055556,49.833333,49.555556,48.944444,45.555556,48.63889,0,83.26811,,,19.59484,50.63746,0.18,13727.65,-0.0140419,-11.96448,
1166,19,0.003,46.888889,51.055556,49.860185,49.555556,48.944444,45.610185,48.65247,0,83.26811,,,19.58138,50.20781,0.18,13727.83,0.0135803,11.57119,33146.15
1167,19,0.003,46.834259,51.055556,49.834259,49.555556,48.944444,45.556481,48.63009,0,83.26811,,,19.5565,50.57301,0.18,13728.01,-0.022377,-19.06645,
1168,19,0.003,46.806481,51.055556,49.833333,49.555556,48.944444,45.555556,48.62515,0,83.26811,,,19.54296,50.45918,0.18,13728.19,-0.00494,-4.209181,
1169,19,0.003,46.777778,51.028704,49.833333,49.555556,48.944444,45.555556,48.61589,0,83.26811,,,19.57384,50.12264,0.18,13728.37,-0.0092583,-7.888559,
1170,19,0.003,46.777778,51,49.833333,49.555556,48.944444,45.555556,48.61111,0,83.26811,,,19.63968,50.43809,0.18,13728.55,-0.0047836,-4.075918,
1171,19,0.003,46.750926,51,49.833333,49.555556,48.944444,45.555556,48.60664,0,83.26811,,,19.62648,49.9237,0.18,13728.73,-0.0044746,-3.812641,
1172,19,0.003,46.722222,51,49.833333,49.555556,48.944444,45.555556,48.60185,0,83.26811,,,19.59401,50.52046,0.18,13728.91,-0.0047836,-4.075918,
1173,19,0.003,46.722222,51,49.833333,49.555556,48.944444,45.555556,48.60185,0,83.26811,,,19.63418,50.00168,0.18,13729.09,0,0,
1174,19,0.003,46.69537,50.94537,49.833333,49.555556,48.944444,45.555556,48.58827,0,83.26811,,,19.6321,50.31159,0.18,13729.27,-0.0135803,-11.57119,
1175,19,0.003,46.666667,50.944444,49.833333,49.555556,48.917593,45.555556,48.57886,0,83.26811,,,19.64012,50.21617,0.18,13729.45,-0.0094147,-8.021822,
1176,19,0.003,46.639815,50.944444,49.833333,49.555556,48.888889,45.555556,48.5696,0,83.26811,,,19.61305,50.19045,0.18,13729.63,-0.0092583,-7.888559,
1177,19,0.003,46.611111,50.917593,49.833333,49.555556,48.888889,45.555556,48.56034,0,83.26811,,,19.65423,50.43354,0.18,13729.81,-0.0092583,-7.888559,
1178,19,0.003,46.611111,50.888889,49.833333,49.555556,48.888889,45.555556,48.55556,0,83.26811,,,19.67913,49.95189,0.18,13729.99,-0.0047836,-4.075918,
1179,19,0.003,46.611111,50.888889,49.833333,49.555556,48.888889,45.555556,48.55556,0,83.26811,,,19.69904,50.42329,0.18,13730.17,0,0,
1180,19,0.003,46.584259,50.888889,49.833333,49.555556,48.888889,45.555556,48.55108,0,83.26811,,,19.61921,50.1088,0.18,13730.35,-0.0044785,-3.815891,
1181,19,0.003,46.555556,50.888889,49.833333,49.527778,48.888889,45.555556,48.54167,0,83.26811,,,19.61345,50.51937,0.18,13730.53,-0.0094109,-8.018572,
1182,19,0.003,46.528704,50.834259,49.833333,49.500926,48.888889,45.583333,48.52824,0,83.26811,,,19.65944,50.16744,0.18,13730.71,-0.0134277,-11.44117,
1183,19,0.003,46.5,50.833333,49.833333,49.5,48.888889,45.555556,48.51852,0,83.26811,,,19.60661,50.27971,0.18,13730.89,-0.0097198,-8.281849,
1184,19,0.003,46.473148,50.806481,49.806481,49.5,48.888889,45.583333,48.50972,0,83.26811,,,19.65229,50.45724,0.18,13731.07,-0.0087967,-7.495268,
1185,19,0.003,46.444444,50.777778,49.805556,49.5,48.834259,45.555556,48.48627,0,83.26811,,,19.64924,49.96525,0.18,13731.25,-0.0234566,-19.9863,
1186,19,0.003,46.444444,50.777778,49.777778,49.5,48.833333,45.555556,48.48148,0,83.26811,,,19.62233,50.57936,0.18,13731.43,-0.0047874,-4.079168,
1187,19,0.003,46.444444,50.777778,49.777778,49.5,48.833333,45.555556,48.48148,0,83.26811,,,19.6101,50.07594,0.18,13731.61,0,0,
1188,19,0.003,46.417593,50.777778,49.777778,49.5,48.833333,45.555556,48.47701,0,83.26811,,,19.62245,50.47468,0.18,13731.79,-0.0044746,-3.812641,
1189,19,0.003,46.388889,50.750926,49.777778,49.5,48.833333,45.555556,48.46775,0,83.26811,,,19.61872,50.23819,0.18,13731.97,-0.0092583,-7.888559,
1190,19,0.003,46.388889,50.722222,49.777778,49.5,48.833333,45.555556,48.46296,0,83.26811,,,19.61874,50.25716,0.18,13732.15,-0.0047836,-4.075918,
1191,19,0.003,46.362037,50.722222,49.777778,49.5,48.833333,45.555556,48.45849,0,83.26811,,,19.63508,50.44051,0.18,13732.33,-0.0044746,-3.812641,
1192,19,0.003,46.333333,50.722222,49.777778,49.473148,48.833333,45.555556,48.44923,0,83.26811,,,19.62959,50.03601,0.18,13732.51,-0.0092583,-7.888559,
1193,19,0.003,46.333333,50.667593,49.777778,49.444444,48.833333,45.555556,48.43534,0,83.26811,,,19.65578,50.46957,0.18,13732.69,-0.0138893,-11.83446,
1194,19,0.003,46.278704,50.666667,49.777778,49.444444,48.833333,45.555556,48.42608,0,83.26811,,,19.57187,50.12973,0.18,13732.87,-0.0092621,-7.891809,
1195,19,0.003,46.277778,50.666667,49.777778,49.444444,48.833333,45.555556,48.42593,0,83.26811,,,19.63171,50.42843,0.18,13733.05,-0.0001526,-0.1300133,
1196,19,0.003,46.277778,50.612037,49.777778,49.444444,48.833333,45.555556,48.41682,0,83.26811,,,19.65622,50.07108,0.18,13733.23,-0.0091057,-7.758545,
1197,19,0.003,46.223148,50.611111,49.777778,49.444444,48.778704,45.555556,48.39846,0,83.26811,,,19.64092,50.19653,0.18,13733.41,-0.018364,-15.6471,
1198,19,0.003,46.19537,50.611111,49.777778,49.444444,48.777778,45.555556,48.39367,0,83.26811,,,19.64028,50.38761,0.18,13733.59,-0.0047836,-4.075918,
1199,19,0.003,46.166667,50.611111,49.777778,49.444444,48.777778,45.555556,48.38889,0,83.26811,,,19.59358,50.09232,0.18,13733.77,-0.0047836,-4.075918,
1200,20,0.003,46.139815,50.556481,49.777778,49.444444,48.777778,45.555556,48.37531,0,83.26811,,,19.61653,50.58499,0.18,13733.95,-0.0135803,-11.57119,
1201,20,0.003,46.111111,50.555556,49.777778,49.444444,48.777778,45.555556,48.37037,0,83.26811,,,19.57896,50.05885,0.18,13734.13,-0.00494,-4.209181,
1202,20,0.003,46.111111,50.555556,49.777778,49.444444,48.777778,45.555556,48.37037,0,83.26811,,,19.58331,50.55943,0.18,13734.31,0,0,
1203,20,0.003,46.111111,50.555556,49.777778,49.444444,48.777778,45.555556,48.37037,0,83.26811,,,19.62063,50.13135,0.18,13734.49,0,0,
1204,20,0.003,46.056481,50.500926,49.777778,49.444444,48.777778,45.555556,48.35216,0,83.26811,,,19.65801,50.17143,0.18,13734.67,-0.0182076,-15.51384,
1205,20,0.003,46.055556,50.5,49.777778,49.444444,48.777778,45.555556,48.35185,0,83.26811,,,19.59512,50.47155,0.18,13734.85,-0.000309,-0.263277,
1206,20,0.003,46.000926,50.5,49.777778,49.444444,48.777778,45.555556,48.34275,0,83.26811,,,19.56692,50.14848,0.18,13735.03,-0.0091057,-7.758545,
1207,20,0.003,46,50.473148,49.777778,49.444444,48.777778,45.555556,48.33812,0,83.26811,,,19.57988,50.51434,0.18,13735.21,-0.004631,-3.945904,
1208,20,0.003,46,50.444444,49.777778,49.444444,48.777778,45.555556,48.33333,0,83.26811,,,19.58633,50.01055,0.18,13735.39,-0.0047836,-4.075918,
1209,20,0.003,45.973148,50.444444,49.777778,49.444444,48.777778,45.555556,48.32886,0,83.26811,,,19.60731,50.43172,0.18,13735.57,-0.0044746,-3.812641,
1210,20,0.003,45.944444,50.444444,49.777778,49.444444,48.777778,45.555556,48.32407,0,83.26811,,,19.61996,50.10247,0.18,13735.75,-0.0047836,-4.075918,
1211,20,0.003,45.944444,50.444444,49.750926,49.444444,48.777778,45.555556,48.3196,0,83.26811,,,19.65375,50.1311,0.18,13735.93,-0.0044746,-3.812641,
1212,20,0.003,45.944444,50.389815,49.722222,49.444444,48.777778,45.555556,48.30571,0,83.26811,,,19.633,50.34737,0.18,13736.11,-0.0138893,-11.83446,
1213,20,0.003,45.944444,50.388889,49.776852,49.444444,48.723148,45.555556,48.30556,0,83.26811,,,19.57452,50.10692,0.18,13736.29,-0.0001526,-0.1300133,
1214,20,0.003,45.917593,50.388889,49.723148,49.444444,48.722222,45.555556,48.29198,0,83.26811,,,19.61792,50.57613,0.18,13736.47,-0.0135803,-11.57119,
1215,20,0.003,45.888889,50.388889,49.722222,49.417593,48.722222,45.582407,48.28704,0,83.26811,,,19.61159,50.01927,0.18,13736.65,-0.00494,-4.209181,
1216,20,0.003,45.862037,50.334259,49.722222,49.388889,48.722222,45.556481,48.26435,0,83.26811,,,19.63809,50.4149,0.18,13736.83,-0.022686,-19.32973,
1217,20,0.003,45.833333,50.333333,49.722222,49.388889,48.722222,45.555556,48.25926,0,83.26811,,,19.60768,50.15857,0.18,13737.01,-0.0050926,-4.339195,
1218,20,0.003,45.833333,50.333333,49.722222,49.388889,48.722222,45.555556,48.25926,0,83.26811,,,19.64738,50.24112,0.18,13737.19,0,0,
1219,20,0.003,45.833333,50.333333,49.722222,49.388889,48.722222,45.555556,48.25926,0,83.26811,,,19.67436,50.2777,0.18,13737.37,0,0,
1220,20,0.003,45.778704,50.278704,49.722222,49.388889,48.722222,45.555556,48.24105,0,83.26811,,,19.6466,50.07051,0.18,13737.55,-0.0182076,-15.51384,
1221,20,0.003,45.777778,50.277778,49.722222,49.388889,48.722222,45.555556,48.24074,0,83.26811,,,19.6378,50.5339,0.18,13737.73,-0.000309,-0.263277,
1222,20,0.003,45.777778,50.277778,49.722222,49.388889,48.722222,45.555556,48.24074,0,83.26811,,,19.6455,50.02485,0.18,13737.91,0,0,
1223,20,0.003,45.750926,50.277778,49.722222,49.388889,48.722222,45.555556,48.23627,0,83.26811,,,19.63628,50.53756,0.18,13738.09,-0.0044746,-3.812641,
1224,20,0.003,45.722222,50.223148,49.722222,49.388889,48.722222,45.555556,48.22238,0,83.26811,,,19.61453,50.18629,0.18,13738.27,-0.0138893,-11.83446,
1225,20,0.003,45.69537,50.222222,49.722222,49.388889,48.722222,45.555556,48.21775,0,83.26811,,,19.63649,50.36229,0.18,13738.45,-0.004631,-3.945904,
1226,20,0.003,45.666667,50.19537,49.722222,49.388889,48.69537,45.555556,48.20401,0,83.26811,,,19.62252,50.38337,0.18,13738.63,-0.0137329,-11.7012,
1227,20,0.003,45.666667,50.166667,49.722222,49.388889,48.666667,45.555556,48.19444,0,83.26811,,,19.62066,50.10778,0.18,13738.81,-0.0095711,-8.155087,
1228,20,0.003,45.666667,50.166667,49.722222,49.388889,48.693519,45.555556,48.19892,0,83.26811,,,19.60338,50.64377,0.18,13738.99,0.0044785,3.815891,33149.96
1229,20,0.003,45.666667,50.166667,49.722222,49.388889,48.69537,45.555556,48.19923,0,83.26811,,,19.63681,49.99776,0.18,13739.17,0.000309,0.263277,33150.23
1230,20,0.003,45.639815,50.166667,49.722222,49.388889,48.666667,45.555556,48.18997,0,83.26811,,,19.63759,50.52772,0.18,13739.35,-0.0092621,-7.891809,
1231,20,0.003,45.611111,50.166667,49.722222,49.388889,48.666667,45.555556,48.18518,0,83.26811,,,19.60147,50.19059,0.18,13739.53,-0.0047836,-4.075918,
1232,20,0.003,45.611111,50.139815,49.722222,49.388889,48.666667,45.555556,48.18071,0,83.26811,,,19.57753,50.36461,0.18,13739.71,-0.0044746,-3.812641,
1233,20,0.003,45.611111,50.111111,49.722222,49.388889,48.666667,45.555556,48.17593,0,83.26811,,,19.591,50.34414,0.18,13739.89,-0.0047836,-4.075918,
1234,20,0.003,45.556481,50.111111,49.722222,49.388889,48.666667,45.555556,48.16682,0,83.26811,,,19.53697,50.27733,0.18,13740.07,-0.0091057,-7.758545,
1235,20,0.003,45.555556,50.111111,49.722222,49.388889,48.666667,45.555556,48.16667,0,83.26811,,,19.57962,50.49973,0.18,13740.25,-0.0001526,-0.1300133,
1236,20,0.003,45.555556,50.084259,49.722222,49.388889,48.666667,45.555556,48.16219,0,83.26811,,,19.59055,49.97217,0.18,13740.43,-0.0044785,-3.815891,
1237,20,0.003,45.500926,50.055556,49.722222,49.388889,48.639815,45.555556,48.14383,0,83.26811,,,19.61284,50.47768,0.18,13740.61,-0.018364,-15.6471,
1238,20,0.003,45.5,50.055556,49.69537,49.388889,48.611111,45.555556,48.13441,0,83.26811,,,19.64045,49.96204,0.18,13740.79,-0.0094109,-8.018572,
1239,20,0.003,45.5,50.055556,49.666667,49.334259,48.611111,45.555556,48.12053,0,83.26811,,,19.62355,50.30677,0.18,13740.97,-0.0138893,-11.83446,
1240,20,0.003,45.5,50.000926,49.666667,49.361111,48.611111,45.555556,48.11589,0,83.26811,,,19.6288,50.25563,0.18,13741.15,-0.004631,-3.945904,
1241,20,0.003,45.44537,50,49.666667,49.361111,48.611111,45.555556,48.10664,0,83.26811,,,19.72097,50.01524,0.18,13741.33,-0.0092583,-7.888559,
1242,20,0.003,45.444444,50,49.666667,49.360185,48.611111,45.555556,48.10633,0,83.26811,,,19.65904,50.47443,0.18,13741.51,-0.000309,-0.263277,
1243,20,0.003,45.444444,50,49.666667,49.388889,48.611111,45.555556,48.11111,0,83.26811,,,19.65503,50.02001,0.18,13741.69,0.0047836,4.075918,33154.3
1244,20,0.003,45.389815,50,49.666667,49.388889,48.611111,45.555556,48.10201,0,83.26811,,,19.64962,50.55615,0.18,13741.87,-0.0091057,-7.758545,
1245,20,0.003,45.388889,50,49.666667,49.334259,48.611111,45.555556,48.09275,0,83.26811,,,19.63898,50.0613,0.18,13742.05,-0.0092583,-7.888559,
1246,20,0.003,45.388889,49.94537,49.666667,49.333333,48.611111,45.555556,48.08349,0,83.26811,,,19.65805,50.43431,0.18,13742.23,-0.0092583,-7.888559,
1247,20,0.003,45.388889,49.944444,49.666667,49.333333,48.611111,45.555556,48.08333,0,83.26811,,,19.63838,50.19976,0.18,13742.41,-0.0001564,-0.1332637,
1248,20,0.003,45.334259,49.944444,49.666667,49.333333,48.611111,45.555556,48.07423,0,83.26811,,,19.63044,50.31656,0.18,13742.59,-0.0091019,-7.755295,
1249,20,0.003,45.333333,49.944444,49.666667,49.333333,48.583333,45.555556,48.06944,0,83.26811,,,19.59047,50.46798,0.18,13742.77,-0.0047874,-4.079168,
1250,20,0.003,45.333333,49.944444,49.666667,49.333333,48.611111,45.555556,48.07407,0,83.26811,,,19.56389,50.24374,0.18,13742.95,0.004631,3.945904,33158.25
1251,20,0.003,45.333333,49.917593,49.666667,49.333333,48.584259,45.555556,48.06512,0,83.26811,,,19.64195,50.45095,0.18,13743.13,-0.0089493,-7.625282,
1252,20,0.003,45.333333,49.888889,49.666667,49.333333,48.610185,45.555556,48.06466,0,83.26811,,,19.59172,50.0924,0.18,13743.31,-0.0004654,-0.3965406,
1253,20,0.003,45.306481,49.888889,49.666667,49.333333,48.584259,45.555556,48.05586,0,83.26811,,,19.63887,50.44734,0.18,13743.49,-0.0087967,-7.495268,
1254,20,0.003,45.277778,49.888889,49.666667,49.333333,48.555556,45.555556,48.0463,0,83.26811,,,19.5711,50.15147,0.18,13743.67,-0.0095673,-8.151835,
1255,20,0.003,45.277778,49.862037,49.666667,49.333333,48.555556,45.555556,48.04182,0,83.26811,,,19.54518,50.49587,0.18,13743.85,-0.0044746,-3.812641,
1256,20,0.003,45.277778,49.833333,49.666667,49.333333,48.555556,45.555556,48.03704,0,83.26811,,,19.61395,50.25352,0.18,13744.03,-0.0047836,-4.075918,
1257,20,0.003,45.223148,49.833333,49.639815,49.333333,48.555556,45.555556,48.02346,0,83.26811,,,19.61563,50.085,0.18,13744.21,-0.0135803,-11.57119,
1258,20,0.003,45.222222,49.833333,49.611111,49.333333,48.555556,45.555556,48.01852,0,83.26811,,,19.5986,50.5191,0.18,13744.39,-0.0049362,-4.205931,
1259,20,0.003,45.222222,49.833333,49.611111,49.333333,48.555556,45.555556,48.01852,0,83.26811,,,19.66389,49.90493,0.18,13744.57,0,0,
1260,21,0.003,45.222222,49.778704,49.611111,49.306481,48.555556,45.555556,48.00494,0,83.26811,,,19.71652,50.35194,0.18,13744.75,-0.0135803,-11.57119,
1261,21,0.003,45.222222,49.777778,49.611111,49.277778,48.555556,45.527778,47.99537,0,83.26811,,,19.66037,50.05596,0.18,13744.93,-0.0095711,-8.155087,
1262,21,0.003,45.19537,49.777778,49.611111,49.277778,48.555556,45.527778,47.99089,0,83.26811,,,19.66337,50.39566,0.18,13745.11,-0.0044746,-3.812641,
1263,21,0.003,45.166667,49.777778,49.611111,49.277778,48.555556,45.500926,47.98164,0,83.26811,,,19.62807,50.27876,0.18,13745.29,-0.0092583,-7.888559,
1264,21,0.003,45.166667,49.723148,49.611111,49.277778,48.555556,45.5,47.97238,0,83.26811,,,19.63173,50.26952,0.18,13745.47,-0.0092583,-7.888559,
1265,21,0.003,45.166667,49.722222,49.611111,49.277778,48.555556,45.5,47.97222,0,83.26811,,,19.59,50.6151,0.18,13745.65,-0.0001564,-0.1332637,
1266,21,0.003,45.166667,49.722222,49.611111,49.277778,48.500926,45.5,47.96312,0,83.26811,,,19.603,50.13,0.18,13745.83,-0.0091057,-7.758545,
1267,21,0.003,45.166667,49.722222,49.611111,49.277778,48.5,45.5,47.96296,0,83.26811,,,19.64969,50.49309,0.18,13746.01,-0.0001526,-0.1300133,
1268,21,0.003,45.166667,49.722222,49.611111,49.277778,48.5,45.5,47.96296,0,83.26811,,,19.58291,50.12854,0.18,13746.19,0,0,
1269,21,0.003,45.112037,49.722222,49.611111,49.277778,48.5,45.5,47.95386,0,83.26811,,,19.66069,50.41402,0.18,13746.37,-0.0091057,-7.758545,
